[GENERAL]
DATE=June 04, 2015 at 12:43:37
CYME_VERSION=7.10
CYMDIST_REVISION=05

[SI]

[NODE]
FORMAT_NODE=NodeID,CoordX,CoordY,TagText,TagProperties,TagDeltaX,TagDeltaY,TagAngle,TagAlignment,TagBorder,TagBackground,TagTextColor,TagBorderColor,TagBackgroundColor,TagLocation,TagFont,TagTextSize,TagOffset,ZoneID,ConnectedEquipType,ExposedCircuitType,BusGap,WorkingDistance,UseUserDefinedFaultCurrent,UserDefinedFaultCurrent,OpeningTimeMode,UserDefinedOpeningTime,EnclosureWidth,EnclosureHeight,EnclosureDepth,CoefficientA,CoefficientK,UserDefinedTimeConstant,TimeConstant,OverrideLFVoltageLimit,HighVoltageLimit,LowVoltageLimit,LoadSheddingActive,MaximumLoadShed,ShedLoadCost,UserDefinedBaseVoltage,IncludeAbnormalConditions,RatedCurrent,ANSISymCurrent,ANSIAsymCurrent,PeakCurrent
259005026,277999.970000,-245128.920000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263514994,278896.450000,-245693.310000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850999,278353.560000,-245174.020000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259005021,277958.900000,-245175.270000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260972111,279471.780000,-244286.820000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260972116,279370.560000,-244463.040000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261002706,277678.520000,-245520.960000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
471228026,277436.240000,-244363.350000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261002705,277611.790000,-245578.250000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260784280,277923.630000,-245591.420000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
469799524,277990.260000,-244752.770000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261002700,277599.060000,-245657.920000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260784285,277890.670000,-245634.620000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261085132,278101.870000,-245634.960000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261085133,278062.480000,-245612.370000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259005087,277522.820000,-245023.350000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263996173,277636.990000,-245016.770000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259005002,277801.940000,-245390.730000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259005082,277638.310000,-245017.520000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260784300,277943.780000,-245725.660000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261137364,278868.330000,-244226.670000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
460932379,277857.680000,-244196.490000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261123020,277426.730000,-244552.700000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260784305,277905.790000,-245770.090000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264504389,279032.880000,-245585.500000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259005009,277900.430000,-245269.310000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263730561,277773.140000,-245760.730000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259005104,277474.850000,-244899.290000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
460932413,277847.080000,-244197.090000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
460932491,278202.390000,-244429.190000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264254805,278646.790000,-244214.350000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260745472,278641.130000,-244097.810000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263862867,278941.500000,-244183.740000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263511664,279024.430000,-243681.260000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
460932291,277925.230000,-244184.520000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261311161,278968.490000,-245641.280000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260745457,278574.110000,-244202.390000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264311802,278057.890000,-244301.350000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260745432,278501.760000,-244199.450000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263730588,277773.880000,-245757.770000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260745437,278646.870000,-244215.870000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263511745,278256.090000,-243926.600000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263565068,277827.660000,-245581.390000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261124323,277974.430000,-244270.450000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264292382,279580.230000,-244515.840000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260745412,278089.030000,-244347.990000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263511727,278487.060000,-243918.690000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260745417,278503.520000,-244123.880000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261124328,277912.200000,-244400.480000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260745494,279158.760000,-243804.390000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263511682,279557.100000,-244147.650000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261124289,277610.230000,-244629.950000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261124288,277706.210000,-244504.250000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263701621,279406.550000,-244182.110000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259004985,277826.210000,-245580.900000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259004984,277817.210000,-245663.530000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850665,278502.350000,-245621.100000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263511700,279837.770000,-244437.000000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840467,278324.300000,-244839.780000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850660,278433.950000,-245590.130000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259004980,277795.640000,-245753.120000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839876,279208.420000,-243721.180000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840462,278303.020000,-244755.360000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260745334,278484.620000,-244983.240000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261124309,277728.700000,-244268.060000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263511709,279077.670000,-244019.840000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259586301,278757.820000,-244780.920000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839871,279297.570000,-243776.420000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263638667,277659.130000,-244724.780000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264494246,277438.770000,-244358.300000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850765,278971.910000,-245592.140000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850760,278976.430000,-245590.960000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263701603,279418.180000,-244169.900000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850645,278478.630000,-245328.350000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260745312,278794.730000,-245175.050000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839973,279178.890000,-243886.210000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260745392,278883.380000,-245683.960000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260745311,278758.480000,-245172.280000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263565086,277461.570000,-244953.320000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260745397,278724.000000,-245688.800000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260745317,278843.400000,-244940.380000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839854,279581.820000,-243944.560000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840440,278267.790000,-244562.350000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840267,278256.310000,-243928.110000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840262,278320.100000,-243914.600000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264494227,278109.100000,-243965.490000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850745,278978.070000,-245601.980000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840546,277648.420000,-244235.320000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839859,279557.000000,-243932.200000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850740,278974.660000,-245604.900000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263697815,279273.130000,-244065.980000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840541,277574.550000,-244231.790000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850564,278439.170000,-245058.930000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839953,279053.960000,-243865.730000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840366,277922.740000,-244264.060000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850623,278464.430000,-245002.740000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851466,279243.770000,-243847.100000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840365,277920.600000,-244247.450000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840425,278209.980000,-244371.200000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263761824,278488.320000,-245026.010000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839835,279623.330000,-243865.080000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840361,277917.250000,-244216.700000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839958,279099.320000,-243868.490000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840247,278486.870000,-243917.180000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850628,278441.400000,-245084.150000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850569,278462.820000,-245030.560000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840242,278573.620000,-243930.380000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850725,278915.340000,-245605.510000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840526,277435.550000,-244364.720000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840067,279997.050000,-244574.600000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850720,278877.240000,-245612.670000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839936,279019.380000,-243809.790000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840062,279975.510000,-244564.550000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840521,277334.400000,-244557.640000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850544,278353.890000,-245054.340000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850685,278618.160000,-245660.980000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840346,277923.820000,-244088.100000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850603,278628.550000,-244983.710000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839931,279023.620000,-243743.830000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851446,279405.350000,-244183.050000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840484,278234.900000,-244766.250000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850680,278598.210000,-245624.410000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851447,279417.120000,-244170.990000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839896,279048.040000,-243597.670000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840403,278188.380000,-244199.030000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851442,279316.130000,-244359.240000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839891,279097.200000,-243643.730000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850608,278675.020000,-244976.860000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840164,279273.290000,-244064.470000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850549,278394.010000,-245043.580000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840225,278733.160000,-243953.930000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840408,278185.680000,-244257.510000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840489,278115.830000,-244759.840000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840220,278803.350000,-243966.850000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850705,278701.000000,-245645.650000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840506,277803.270000,-244741.490000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851261,278692.920000,-244761.450000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840047,279861.150000,-244462.150000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850700,278695.690000,-245646.270000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839916,279025.710000,-243633.230000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840042,279836.720000,-244438.110000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
466987565,278114.090000,-244453.740000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839995,279451.350000,-244063.990000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851268,278667.940000,-244787.130000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263515066,278451.410000,-244139.770000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850523,278321.530000,-244988.220000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839911,279026.500000,-243623.070000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839990,279397.850000,-244025.380000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840324,277923.620000,-243949.760000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851427,279201.120000,-244710.020000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851365,279246.320000,-244119.080000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851422,279093.230000,-244603.940000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851360,279269.510000,-244101.240000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840287,278128.990000,-243968.120000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840205,279029.570000,-244011.960000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840142,279594.140000,-244096.400000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851244,278547.070000,-244605.810000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840282,278162.350000,-243950.220000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840200,279077.300000,-244021.310000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840329,277922.420000,-243983.780000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264494181,279027.470000,-243606.140000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840027,279657.200000,-244247.230000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263515165,279114.820000,-243806.290000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840022,279649.990000,-244242.600000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851064,278278.940000,-243797.530000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840149,279607.100000,-244128.780000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840209,278999.970000,-244005.140000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850586,278537.900000,-245017.920000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851249,278668.860000,-244762.700000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
466987549,278125.760000,-244450.470000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840307,277972.230000,-243947.440000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850581,278486.810000,-245026.250000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851407,279222.230000,-244523.520000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840302,278049.800000,-243959.510000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840383,278066.270000,-244074.900000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263515048,278438.770000,-244064.580000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851402,279227.330000,-244442.500000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851483,278946.910000,-243698.140000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851343,279160.120000,-244238.530000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851069,278341.020000,-243781.610000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840127,279754.510000,-244295.470000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259121514,278736.040000,-245040.950000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851227,278760.170000,-244649.030000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259121515,278735.370000,-245085.370000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840122,279816.500000,-244363.490000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851165,278637.810000,-244426.010000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840388,278217.970000,-243970.670000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851222,278687.010000,-244663.380000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851348,279127.530000,-244454.470000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851160,278644.630000,-244363.540000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851488,279396.030000,-243759.890000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259371838,278961.290000,-244019.550000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263515147,279242.830000,-244164.620000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840086,279862.390000,-244391.460000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840005,279483.980000,-244111.600000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840000,279533.390000,-244123.970000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
472684459,277974.980000,-244678.330000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263815483,277844.660000,-245537.540000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259545333,277611.970000,-245002.420000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851323,279172.550000,-244125.500000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851049,278092.160000,-244305.450000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
472684279,277607.010000,-244628.090000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840107,279914.630000,-244388.980000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840185,279180.350000,-244041.580000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851207,278672.750000,-244616.550000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259545338,277593.820000,-244951.860000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851145,278385.150000,-244385.640000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840100,279914.280000,-244450.010000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851202,278669.940000,-244597.190000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851283,278726.850000,-244804.310000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259223113,278911.770000,-244047.680000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263515120,278493.010000,-244239.830000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851328,279166.100000,-244181.190000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260987679,278974.160000,-245644.140000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
466987507,278118.040000,-244447.250000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851024,278316.050000,-245449.190000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263515003,278287.650000,-245025.420000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263515129,279174.200000,-244119.840000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851288,278724.030000,-244852.250000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851387,279239.210000,-244338.270000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263515084,278590.570000,-244368.340000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264341151,278975.290000,-245643.120000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851303,278614.130000,-244798.060000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851382,279246.960000,-244287.990000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851029,278367.510000,-244696.860000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263515102,278679.490000,-244663.780000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851123,278486.550000,-244370.270000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851308,278492.980000,-243966.820000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851004,278350.970000,-245203.210000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851084,278423.780000,-244021.250000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851128,278550.630000,-244366.930000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
472684499,278024.020000,-244606.210000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851009,278395.210000,-245157.280000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851185,278683.970000,-244442.840000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851103,278463.770000,-244212.930000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263514868,278476.740000,-245343.630000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851180,278686.770000,-244420.860000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851108,278466.160000,-244233.540000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259237110,277773.540000,-245759.260000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264379499,278441.670000,-245085.650000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
472684299,277608.920000,-244629.190000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263514841,278464.480000,-245001.220000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850965,278514.490000,-245145.950000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850960,278490.510000,-245150.240000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259005076,277831.830000,-245093.420000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259005077,277778.180000,-245101.750000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259005072,277889.190000,-245097.680000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263514823,278737.570000,-245013.210000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
288683093,277870.400000,-244192.620000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
288683092,277871.870000,-244192.320000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260972141,279444.050000,-244663.290000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260784270,277994.090000,-245744.290000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261002775,277747.660000,-245730.570000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261002770,277734.480000,-245720.460000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264516154,279531.910000,-244123.600000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260784275,277880.300000,-245572.040000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850941,278545.530000,-245366.150000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850948,278585.760000,-245360.780000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259005051,278227.970000,-245051.630000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263514886,278786.390000,-245627.570000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263514805,278676.420000,-244976.250000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264279390,278639.820000,-244111.360000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261002756,277639.410000,-245736.450000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260972125,279526.200000,-244290.150000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260784250,278013.540000,-245612.940000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
460932563,278238.930000,-244477.440000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260972081,279422.480000,-244370.960000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264259413,277196.990000,-244946.250000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260972080,279344.190000,-244587.810000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261002751,277675.860000,-245757.190000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260784255,277967.720000,-245581.480000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264285922,277680.040000,-245520.880000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850924,278892.650000,-245662.380000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
460932564,278215.240000,-244488.540000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260972085,279496.250000,-244372.800000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259005036,278069.410000,-245113.770000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263514904,278977.580000,-245613.690000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263514985,278895.440000,-245681.130000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259005031,278009.940000,-245128.710000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850929,278896.920000,-245680.780000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259172460,279324.080000,-244179.730000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259172461,279370.210000,-244186.410000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260972100,279348.730000,-244686.130000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
472683911,277989.850000,-244751.290000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
472683990,278055.610000,-244309.570000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259172465,279294.810000,-244174.460000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260972105,279462.290000,-244421.150000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260784230,277455.220000,-244848.910000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261002735,277599.290000,-245516.580000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261002696,277654.550000,-245675.180000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261002695,277670.470000,-245687.880000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850982,278312.660000,-245089.810000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259005016,277921.450000,-245214.170000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
471228158,278302.320000,-244756.720000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
460932367,277857.830000,-244196.540000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259005092,277463.090000,-244953.240000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850989,278338.730000,-245144.020000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261085128,277931.570000,-245541.900000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261002716,277754.340000,-245633.010000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259005099,277461.140000,-244933.290000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260784290,277900.500000,-245667.590000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
460932520,278140.170000,-244309.260000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261002710,277686.280000,-245577.490000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260784295,277904.270000,-245710.650000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
460932526,278187.960000,-244312.840000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261031173,279477.200000,-244613.410000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263661076,277830.330000,-245093.650000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260874526,278286.400000,-243682.410000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
460932401,277847.140000,-244197.370000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261031178,279405.010000,-244609.580000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260745462,278646.530000,-244204.220000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260784310,277959.460000,-245785.320000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263730579,277792.910000,-245662.900000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260784315,277980.800000,-245756.900000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261031154,279416.940000,-244526.500000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263730570,277794.370000,-245663.860000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
469800067,278057.600000,-244302.320000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261107771,277977.760000,-245564.830000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261031159,279479.460000,-244522.330000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264254814,278555.210000,-244346.310000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260745442,278638.680000,-244344.880000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259004973,277754.150000,-245882.600000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260745447,278553.680000,-244346.290000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263511673,279203.930000,-243905.080000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263862876,278979.080000,-244001.590000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261123019,277520.860000,-244480.570000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260745422,278553.920000,-244118.970000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260745427,278641.340000,-244111.280000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263511655,279299.070000,-243776.170000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
384045889,277675.960000,-245974.880000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260745402,278282.330000,-245246.810000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260745482,279082.560000,-244000.460000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263565077,277817.550000,-245542.220000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260745346,278968.370000,-245636.870000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260745487,279270.940000,-243812.040000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260745407,278101.870000,-244457.190000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263511754,278071.010000,-243963.010000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263973872,277889.120000,-245096.160000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260745329,278465.740000,-244968.830000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259004995,277768.940000,-245431.020000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264292391,279443.190000,-244664.550000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850675,278595.200000,-245656.700000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260745322,278697.430000,-244947.780000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850670,278576.920000,-245651.650000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259004990,277816.030000,-245542.270000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263511736,278402.470000,-243925.290000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840472,278290.600000,-244769.400000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263511691,279658.380000,-244246.260000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261124294,277739.920000,-244455.590000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840479,278275.620000,-244768.510000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263701639,279406.810000,-244182.640000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850775,278960.360000,-245534.940000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263645693,278298.190000,-244764.830000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850770,278964.940000,-245566.330000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263701630,279406.670000,-244182.290000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850655,278344.490000,-245538.330000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260745382,278897.940000,-245692.960000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840457,278320.860000,-244728.210000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261124314,277563.130000,-244413.200000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263511790,278309.520000,-244689.570000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850650,278475.290000,-245343.150000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260745306,278028.490000,-244558.760000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260745387,278884.340000,-245696.160000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840452,278308.010000,-244689.380000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839864,279465.750000,-243880.480000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263511718,279029.850000,-244010.460000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840277,278180.920000,-243945.930000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840272,278222.380000,-243939.940000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
462745747,277916.920000,-244218.200000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850754,278984.060000,-245622.200000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850755,278987.250000,-245625.780000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850750,278978.670000,-245612.620000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263701612,279418.390000,-244170.160000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263714477,278925.180000,-243989.290000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850576,278465.210000,-245018.100000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840551,277729.530000,-244167.860000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839963,279114.290000,-243864.720000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850633,278454.810000,-245158.580000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851476,278987.360000,-243697.350000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840435,278203.820000,-244428.700000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263565095,277461.030000,-244931.770000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839847,279610.570000,-243959.600000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840373,278014.020000,-244215.670000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840430,278220.280000,-244423.220000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839968,279132.640000,-243876.050000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851471,279113.300000,-243806.360000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839840,279599.190000,-243952.370000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840257,278351.730000,-243900.110000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850638,278458.420000,-245177.770000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840252,278402.140000,-243923.800000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840439,278256.590000,-244525.910000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850734,279034.380000,-245585.290000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263973890,278285.780000,-245024.760000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840536,277513.530000,-244209.100000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850730,278972.840000,-245595.680000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840072,279857.430000,-244416.190000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840531,277507.620000,-244222.390000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850554,278414.880000,-245039.240000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850695,278669.560000,-245652.690000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839943,279019.850000,-243837.860000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840356,277923.800000,-244184.020000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263761833,279543.030000,-244134.500000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850613,278747.810000,-244979.850000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840494,277837.050000,-244744.140000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850690,278636.180000,-245659.390000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840413,278189.460000,-244313.040000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840079,279835.590000,-244385.200000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851452,279196.770000,-243845.590000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840351,277923.550000,-244144.180000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839948,279017.380000,-243862.840000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851451,279200.210000,-243891.580000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850618,278736.480000,-245012.140000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850559,278420.830000,-245037.680000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840235,278659.970000,-243942.350000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264021666,278986.070000,-245626.750000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840499,277829.140000,-244732.850000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840230,278699.650000,-243949.520000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840171,279259.240000,-244028.180000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851273,278664.210000,-244812.460000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850715,278831.390000,-245621.040000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851459,279198.260000,-243787.230000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840516,277538.530000,-244711.210000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840057,279966.210000,-244559.130000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264494211,279997.050000,-244573.080000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850710,278786.670000,-245629.070000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840515,277660.650000,-244724.900000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839926,279023.450000,-243737.550000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840052,279890.230000,-244486.210000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840178,279271.150000,-244085.440000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850537,278348.090000,-245057.310000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840511,277667.740000,-244734.140000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851278,278726.640000,-244764.060000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264494218,278222.160000,-243941.450000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263701594,279417.920000,-244169.700000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839921,279025.830000,-243680.660000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840334,277922.590000,-243986.860000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850530,278326.770000,-245064.920000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851376,279231.800000,-244212.970000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851377,279229.370000,-244235.880000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851437,279291.770000,-244350.630000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839886,279133.980000,-243670.880000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851372,279241.330000,-244164.340000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851432,279109.650000,-244569.390000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840297,278071.080000,-243961.490000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839881,279192.720000,-243709.340000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840154,279338.230000,-244078.050000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840215,278948.120000,-243993.010000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851254,278618.500000,-244759.520000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840292,278110.620000,-243965.650000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840210,278980.150000,-244000.510000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840339,277927.620000,-244020.520000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264567408,278973.130000,-245597.180000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840036,279760.910000,-244353.620000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840037,279823.360000,-244427.390000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839906,279027.550000,-243604.620000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840032,279708.620000,-244291.840000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851074,278416.320000,-243767.370000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839985,279334.670000,-243991.930000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840159,279300.970000,-244069.330000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840219,278925.520000,-243987.810000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850596,278582.290000,-244991.080000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840397,278214.540000,-243993.560000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840317,277898.740000,-243926.210000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839901,279029.630000,-243582.310000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258839980,279204.330000,-243906.550000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850591,278568.080000,-245013.360000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263515075,278464.340000,-244211.520000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851417,279205.900000,-244616.870000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840312,277922.680000,-243927.990000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840393,278216.970000,-243976.590000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851355,279114.560000,-244547.550000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851412,279213.840000,-244594.910000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851079,278410.120000,-243960.510000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840137,279682.830000,-244230.240000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850518,278338.640000,-244974.400000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851237,278590.160000,-244662.320000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840132,279672.300000,-244234.820000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851175,278690.120000,-244341.170000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840398,278207.540000,-244042.300000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851232,278757.260000,-244716.660000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851170,278689.770000,-244363.680000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259371848,278942.370000,-244182.490000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840017,279606.390000,-244200.260000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264494190,279452.580000,-244064.890000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840012,279556.210000,-244148.890000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840093,279885.340000,-244434.490000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851054,278248.820000,-243877.440000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259371842,278954.630000,-244054.850000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840011,279542.000000,-244133.370000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259371843,278946.190000,-244099.560000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264494199,279862.330000,-244463.120000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263515057,278451.390000,-244140.000000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259545343,277590.390000,-244867.370000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851333,279202.860000,-244184.240000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851059,278247.890000,-243861.110000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840117,279901.390000,-244347.140000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840195,279134.480000,-244031.640000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851217,278672.770000,-244719.080000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840112,279876.650000,-244373.270000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851155,278589.610000,-244367.160000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264254787,278467.230000,-244969.130000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851212,278677.960000,-244663.850000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851293,278616.220000,-244772.650000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258840190,279174.620000,-244118.370000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851338,279159.800000,-244231.980000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851150,278334.900000,-244387.710000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263515156,279198.160000,-243844.960000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259312123,277843.210000,-245538.020000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851034,278365.280000,-244676.970000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263515030,278091.330000,-244322.260000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851298,278617.030000,-244784.840000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851397,279237.040000,-244347.110000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263815492,277844.730000,-245537.990000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259357189,277848.570000,-244196.860000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259357188,277858.140000,-244195.030000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263515039,278248.560000,-243859.740000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851313,279039.240000,-243960.570000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851392,279272.910000,-244345.890000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851039,278194.910000,-244458.690000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851133,278453.470000,-244377.440000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851318,279039.160000,-243957.510000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259357184,277866.430000,-244193.450000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851096,278449.880000,-244139.790000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851014,278363.410000,-245233.500000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263515012,278349.690000,-245204.030000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263515093,278676.440000,-244663.830000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263515138,279231.640000,-244214.490000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851138,278428.860000,-244380.470000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851091,278437.310000,-244064.170000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851019,278321.850000,-245390.350000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
BELLHAVEN_RET_01291204,279643.430000,-243853.850000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851197,278672.980000,-244596.580000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264275005,279421.930000,-244372.380000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851113,278468.110000,-244281.180000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263515111,278688.600000,-244341.280000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264530186,277817.530000,-245542.030000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851190,278734.850000,-244438.890000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258851118,278492.740000,-244238.330000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
472683966,278056.020000,-244308.090000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263514877,278701.710000,-245646.990000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264316522,277653.210000,-245674.450000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259237105,277794.320000,-245662.330000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850975,278257.710000,-245040.910000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850970,278287.100000,-245024.000000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263514850,278456.300000,-245158.240000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263514859,278456.920000,-245178.000000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260784260,278004.640000,-245661.120000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261002761,277599.720000,-245660.670000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260784265,278012.290000,-245694.650000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
472684080,277779.130000,-244350.760000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850953,278417.590000,-245183.880000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259005065,277954.690000,-245072.720000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263514832,278465.520000,-245001.680000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261002746,277726.950000,-245786.210000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260784240,277884.470000,-244990.140000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260784245,278056.250000,-245644.500000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850934,278768.880000,-245535.000000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259005046,278128.740000,-245118.660000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264304367,278061.150000,-245611.620000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259005041,278117.450000,-245087.740000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263514814,278749.330000,-244979.710000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263514895,278877.590000,-245614.150000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261002726,277696.880000,-245648.920000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259207082,279398.000000,-244190.380000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260972091,279581.080000,-244514.570000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260972090,279531.600000,-244554.770000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261002721,277741.070000,-245585.760000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850917,278885.530000,-245643.860000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260784225,277195.970000,-244947.370000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260972096,279387.710000,-244787.800000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850994,278347.360000,-245159.840000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260972095,279314.940000,-244775.950000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258850912,278881.670000,-245631.440000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,

[HEADNODES]
FORMAT_HEADNODES=NodeID,NetworkID
BELLHAVEN_RET_01291204,BELLHAVEN_RET_01291204

[SOURCE]
FORMAT_SOURCE=SourceID,DeviceNumber,NodeID,ConnectorIndex,NetworkID,DesiredVoltage,SinglePhaseCenterTap,CenterTapPhase,StructureID,HarmonicEnveloppe,EquivalentSourceConfiguration,EquivalentSourceSinglePhaseCT,EquivSourceCenterTapPhase,BackgroundHarmonicVoltage
BELLHAVEN_RET_01291204,BELLHAVEN_RET_01291204,BELLHAVEN_RET_01291204,0,BELLHAVEN_RET_01291204,12.890000,0,0,,0,0,0,0,0

[SOURCE EQUIVALENT]
FORMAT_SOURCEEQUIVALENT=NodeID,LoadModelName,Voltage,OperatingAngle1,OperatingAngle2,OperatingAngle3,PositiveSequenceResistance,PositiveSequenceReactance,NegativeSequenceResistance,NegativeSequenceReactance,ZeroSequenceResistance,ZeroSequenceReactance,OperatingVoltage1,OperatingVoltage2,OperatingVoltage3,BaseMVA,ImpedanceUnit
BELLHAVEN_RET_01291204,,12.470000,0.000000,-120.000000,120.000000,0.035781,0.939054,0.035781,0.939054,0.030727,0.902154,7.199558,7.199558,7.199558,0.000000,0

[LOAD EQUIVALENT]
FORMAT_LOADEQUIVALENT=NodeID,LoadModelName,Format,Value1A,Value1B,Value1C,Value2A,Value2B,Value2C,ValueSinglePhaseCT11,ValueSinglePhaseCT12,ValueSinglePhaseCT21,ValueSinglePhaseCT22
BELLHAVEN_RET_01291204,,KW_PF,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000

[OVERHEADLINE SETTING]
FORMAT_OVERHEADLINESETTING=SectionID,DeviceNumber,DeviceStage,LineCableID,Length,ConnectionStatus,CoordX,CoordY,HarmonicModel,FlowConstraintActive,FlowConstraintUnit,MaximumFlow,SeriesCompensationActive,MaxReactanceMultiplier,SeriesCompensationCost
264494209,264494209,,DEFAULT,1.520000,0,,,2,,,,,,

[OVERHEAD BYPHASE SETTING]
FORMAT_OVERHEADBYPHASESETTING=SectionID,DeviceNumber,DeviceStage,CondID_A,CondID_B,CondID_C,CondID_N,SpacingID,Length,ConnectionStatus,ConductorPosition,CoordX,CoordY,HarmonicModel,EarthResistivity,FlowConstraintActive,FlowConstraintUnit,MaximumFlow
259005024,259005024,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,61.930000,0,9,,,2,100.000000,,,
259172454,259172454,,6-CU-B-S,6-CU-B-S,NONE,2-CU-B-7,8'-ARM-STANDARD-2PH,49.550000,0,3,,,2,100.000000,,,
471228029,471228029,,NONE,NONE,2-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,5.650000,0,2,,,2,100.000000,,,
259005029,259005029,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,9.970000,0,9,,,2,100.000000,,,
469799526,469799526,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,153.400000,0,9,,,2,100.000000,,,
471228024,471228024,,NONE,NONE,2-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.530000,0,2,,,2,100.000000,,,
259583268,259583268,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,10.990000,0,9,,,2,100.000000,,,
259172459,259172459,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,46.610000,0,9,,,2,100.000000,,,
469799525,469799525,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,125.800000,0,9,,,2,100.000000,,,
259005007,259005007,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,156.300000,0,9,,,2,100.000000,,,
259005085,259005085,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,115.600000,0,9,,,2,100.000000,,,
263996171,263996171,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-3PH,1.520000,0,9,,,2,100.000000,,,
263996176,263996176,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-3PH,28.840000,0,9,,,2,100.000000,,,
259005000,259005000,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,52.080000,0,9,,,2,100.000000,,,
259005080,259005080,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,163.300000,0,9,,,2,100.000000,,,
264504387,264504387-1,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,1.510000,0,9,,,2,100.000000,,,
469544353,469544353,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,1.520000,0,9,,,2,100.000000,,,
471228080,471228080,,NONE,NONE,2-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,113.700000,0,2,,,2,100.000000,,,
259005102,259005102,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,36.660000,0,9,,,2,100.000000,,,
263511662,263511662,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.520000,0,9,,,2,100.000000,,,
263511667,263511667,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,40.410000,0,9,,,2,100.000000,,,
460932294,460932294,,NONE,2-ACSR-B-6X1,NONE,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,94.100000,0,1,,,2,100.000000,,,
263511743,263511743,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.530000,0,9,,,2,100.000000,,,
384045894,384045894,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,124.500000,0,9,,,2,100.000000,,,
263511748,263511748,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,49.690000,0,9,,,2,100.000000,,,
263511721,263511721,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,50.770000,0,9,,,2,100.000000,,,
259140636,259140636,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,57.520000,0,9,,,2,100.000000,,,
263511725,263511725,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,0,,,2,100.000000,,,
263511680,263511680,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.530000,0,9,,,2,100.000000,,,
263511685,263511685,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,63.230000,0,9,,,2,100.000000,,,
263511689,263511689,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.530000,0,9,,,2,100.000000,,,
259004983,259004983,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,83.120000,0,9,,,2,100.000000,,,
263511703,263511703,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,28.630000,0,9,,,2,100.000000,,,
258850663,258850663,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,75.080000,0,9,,,2,100.000000,,,
258840465,258840465,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,87.060000,0,9,,,2,100.000000,,,
258839874,258839874,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,104.900000,0,9,,,2,100.000000,,,
258840460,258840460,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,32.490000,0,9,,,2,100.000000,,,
259176597,259176597,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-3PH,28.810000,0,9,,,2,100.000000,,,
263511788,263511788,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.520000,0,9,,,2,100.000000,,,
258850668,258850668,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,80.590000,0,9,,,2,100.000000,,,
259004988,259004988,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,39.950000,0,9,,,2,100.000000,,,
263638665,263638665,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,2,,,2,100.000000,,,
258839879,258839879,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,19.660000,0,9,,,2,100.000000,,,
258850763,258850763,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,4.670000,0,9,,,2,100.000000,,,
264494249,264494249,,NONE,NONE,2-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,152.400000,0,2,,,2,100.000000,,,
258850643,258850643,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,151.900000,0,9,,,2,100.000000,,,
258850768,258850768,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,26.730000,0,9,,,2,100.000000,,,
258839971,258839971,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,47.350000,0,9,,,2,100.000000,,,
258839857,258839857,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,27.730000,0,9,,,2,100.000000,,,
258839852,258839852,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,19.050000,0,9,,,2,100.000000,,,
258839978,258839978,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,32.570000,0,9,,,2,100.000000,,,
258850648,258850648,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,15.170000,0,9,,,2,100.000000,,,
258840265,258840265,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,65.200000,0,9,,,2,100.000000,,,
258840260,258840260,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,34.790000,0,9,,,2,100.000000,,,
264494225,264494225,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,1.530000,0,9,,,2,100.000000,,,
263697818,263697818,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,19.560000,0,9,,,2,100.000000,,,
258850743,258850743,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,4.490000,0,9,,,2,100.000000,,,
264494221,264494221,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,29.520000,0,9,,,2,100.000000,,,
258840544,258840544,,NONE,NONE,2-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,73.950000,0,2,,,2,100.000000,,,
258839956,258839956,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,45.440000,0,9,,,2,100.000000,,,
258850626,258850626,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,25.320000,0,9,,,2,100.000000,,,
258850567,258850567,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,42.590000,0,9,,,2,100.000000,,,
263973888,263973888,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.520000,0,9,,,2,100.000000,,,
263697813,263697813,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,1.520000,0,9,,,2,100.000000,,,
263761822,263761822,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.530000,0,9,,,2,100.000000,,,
258850562,258850562,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,28.070000,0,9,,,2,100.000000,,,
258850748,258850748,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,8.700000,0,9,,,2,100.000000,,,
258839951,258839951,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,36.690000,0,9,,,2,100.000000,,,
258840364,258840364,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-3PH,16.750000,0,9,,,2,100.000000,,,
258850621,258850621,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,15.380000,0,9,,,2,100.000000,,,
258851464,258851464,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,47.020000,0,9,,,2,100.000000,,,
263761827,263761827,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,50.240000,0,9,,,2,100.000000,,,
258840423,258840423,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,61.670000,0,9,,,2,100.000000,,,
258839833,258839833,,556-AAC-B-19,556-AAC-B-19,556-AAC-B-19,556-AAC-B-19,8'-ARM-STANDARD-3PH,23.020000,0,9,,,2,100.000000,,,
258840245,258840245,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,87.750000,0,9,,,2,100.000000,,,
258840428,258840428,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,53.030000,0,9,,,2,100.000000,,,
258840240,258840240,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,87.180000,0,9,,,2,100.000000,,,
264494202,264494202,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,36.220000,0,9,,,2,100.000000,,,
258851469,258851469,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-3PH,58.370000,0,9,,,2,100.000000,,,
258839838,258839838,,556-AAC-B-19,556-AAC-B-19,556-AAC-B-19,556-AAC-B-19,8'-ARM-NON-CENTER-POST-3PH,90.570000,0,9,,,2,100.000000,,,
258850723,258850723,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,38.770000,0,9,,,2,100.000000,,,
258840524,258840524,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,217.800000,0,2,,,2,100.000000,,,
258840065,258840065,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,23.770000,0,9,,,2,100.000000,,,
258850606,258850606,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,46.970000,0,9,,,2,100.000000,,,
258839934,258839934,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,66.100000,0,9,,,2,100.000000,,,
258840060,258840060,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,10.760000,0,9,,,2,100.000000,,,
258850547,258850547,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,41.540000,0,9,,,2,100.000000,,,
258840406,258840406,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,58.540000,0,9,,,2,100.000000,,,
258840487,258840487,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,119.200000,0,9,,,2,100.000000,,,
258850542,258850542,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,6.520000,0,9,,,2,100.000000,,,
258850683,258850683,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,23.360000,0,9,,,2,100.000000,,,
258850728,258850728,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,58.330000,0,9,,,2,100.000000,,,
258840344,258840344,,1/0-ACSR-WP-6X1,1/0-ACSR-WP-6X1,1/0-ACSR-WP-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,67.690000,0,9,,,2,100.000000,,,
258850601,258850601,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,46.840000,0,9,,,2,100.000000,,,
258840482,258840482,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,40.780000,0,9,,,2,100.000000,,,
258851445,258851445,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,16.850000,0,9,,,2,100.000000,,,
258839894,258839894,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,67.370000,0,9,,,2,100.000000,,,
258840401,258840401,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,157.900000,0,9,,,2,100.000000,,,
258851440,258851440,,NONE,2-ACSR-B-6X1,NONE,2-CU-B-7,VERTICAL-1-PH-60-1PH,25.840000,0,1,,,2,100.000000,,,
258850688,258850688,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,18.090000,0,9,,,2,100.000000,,,
258851266,258851266,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,24.450000,0,9,,,2,100.000000,,,
258840162,258840162,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,28.100000,0,9,,,2,100.000000,,,
258840223,258840223,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,71.370000,0,9,,,2,100.000000,,,
258840349,258840349,,1/0-ACSR-WP-6X1,1/0-ACSR-WP-6X1,1/0-ACSR-WP-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,56.080000,0,9,,,2,100.000000,,,
258839899,258839899,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,23.980000,0,9,,,2,100.000000,,,
263714480,263714480,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,59.910000,0,0,,,2,100.000000,,,
258850703,258850703,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,5.350000,0,9,,,2,100.000000,,,
258840504,258840504,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,27.270000,0,9,,,2,100.000000,,,
258840045,258840045,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,34.270000,0,9,,,2,100.000000,,,
258840228,258840228,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,33.800000,0,9,,,2,100.000000,,,
258839914,258839914,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,10.190000,0,9,,,2,100.000000,,,
258840040,258840040,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,17.130000,0,9,,,2,100.000000,,,
258840169,258840169,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,38.910000,0,9,,,2,100.000000,,,
258839993,258839993,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,65.980000,0,9,,,2,100.000000,,,
258840327,258840327,,1/0-ACSR-WP-6X1,1/0-ACSR-WP-6X1,1/0-ACSR-WP-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,34.040000,0,9,,,2,100.000000,,,
258850708,258850708,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,87.260000,0,9,,,2,100.000000,,,
258850521,258850521,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-WP-6X1,8'-ARM-NON-CENTER-POST-3PH,21.990000,0,9,,,2,100.000000,,,
258840322,258840322,,1/0-ACSR-WP-6X1,1/0-ACSR-WP-6X1,1/0-ACSR-WP-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,21.790000,0,9,,,2,100.000000,,,
258851425,258851425,,1/0-ACSR-WP-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,93.270000,0,0,,,2,100.000000,,,
258840509,258840509,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,135.700000,0,9,,,2,100.000000,,,
258851363,258851363,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,29.260000,0,9,,,2,100.000000,,,
258851420,258851420,,1/0-ACSR-B-6X1,NONE,NONE,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,113.400000,0,0,,,2,100.000000,,,
264567411,264567411,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,7.870000,0,9,,,2,100.000000,,,
258839919,258839919,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,47.430000,0,9,,,2,100.000000,,,
258840147,258840147,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,34.880000,0,9,,,2,100.000000,,,
258850528,258850528,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-AAC-B-19,1/0-ACSR-B-6X1,DBL-CKT-1-ARM-ONE-SIDE-3PH,91.290000,0,9,,,2,100.000000,,,
258840285,258840285,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,37.860000,0,9,,,2,100.000000,,,
258851247,258851247,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,43.790000,0,9,,,2,100.000000,,,
258840203,258840203,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,48.640000,0,9,,,2,100.000000,,,
258851242,258851242,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,71.060000,0,2,,,2,100.000000,,,
264494184,264494184,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,16.960000,0,9,,,2,100.000000,,,
258840280,258840280,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,19.060000,0,9,,,2,100.000000,,,
258840025,258840025,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,8.570000,0,9,,,2,100.000000,,,
258851067,258851067,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,64.090000,0,2,,,2,100.000000,,,
263515042,263515042,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,69.230000,0,2,,,2,100.000000,,,
258840208,258840208,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,20.350000,0,9,,,2,100.000000,,,
258840020,258840020,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,60.780000,0,9,,,2,100.000000,,,
264494188,264494188,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,1.520000,0,9,,,2,100.000000,,,
258851346,258851346,,6-CU-B-S,NONE,6-CU-B-S,2-CU-B-7,8'-ARM-STANDARD-2PH,218.400000,0,7,,,2,100.000000,,,
258840305,258840305,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,78.500000,0,9,,,2,100.000000,,,
258851405,258851405,,6-CU-B-S,6-CU-B-S,NONE,2-CU-B-7,8'-ARM-STANDARD-2PH,81.180000,0,3,,,2,100.000000,,,
258840300,258840300,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,21.370000,0,9,,,2,100.000000,,,
259121513,259121513,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-3PH,44.430000,0,9,,,2,100.000000,,,
258851400,258851400,,6-CU-B-S,6-CU-B-S,NONE,2-CU-B-7,8'-ARM-STANDARD-2PH,95.880000,0,3,,,2,100.000000,,,
258851481,258851481,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,40.460000,0,9,,,2,100.000000,,,
258851341,258851341,,6-CU-B-S,NONE,6-CU-B-S,2-CU-B-7,8'-ARM-STANDARD-2PH,6.560000,0,7,,,2,100.000000,,,
258850589,258850589,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,30.520000,0,9,,,2,100.000000,,,
258840125,258840125,,4-CU-B-7,4-CU-B-7,NONE,1/0-ACSR-B-6X1,8'-ARM-STANDARD-2PH,92.030000,0,3,,,2,100.000000,,,
258851225,258851225,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,74.550000,0,2,,,2,100.000000,,,
258840120,258840120,,4-CU-B-7,4-CU-B-7,NONE,1/0-ACSR-B-6X1,8'-ARM-STANDARD-2PH,28.910000,0,3,,,2,100.000000,,,
263515141,263515141,,6-CU-B-S,6-CU-B-S,NONE,2-CU-B-7,8'-ARM-STANDARD-2PH,21.510000,0,3,,,2,100.000000,,,
263515145,263515145,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,1.530000,0,9,,,2,100.000000,,,
258840084,258840084,,NONE,2-ACSR-B-6X1,NONE,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,25.220000,0,1,,,2,100.000000,,,
258851047,258851047,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,48.160000,0,0,,,2,100.000000,,,
258851168,258851168,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,45.140000,0,9,,,2,100.000000,,,
259200539,259200539,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,80.940000,0,9,,,2,100.000000,,,
259371831,259371831,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,30.380000,0,9,,,2,100.000000,,,
258851326,258851326,,6-CU-B-S,NONE,6-CU-B-S,2-CU-B-7,8'-ARM-STANDARD-2PH,56.060000,0,7,,,2,100.000000,,,
259545336,259545336,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-3PH,53.720000,0,9,,,2,100.000000,,,
259223116,259223116,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,23.190000,0,9,,,2,100.000000,,,
259357192,259357192,,1/0-ACSR-WP-6X1,1/0-ACSR-WP-6X1,1/0-ACSR-WP-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,8.440000,0,9,,,2,100.000000,,,
258840105,258840105,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,61.030000,0,1,,,2,100.000000,,,
258851286,258851286,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,48.020000,0,0,,,2,100.000000,,,
258840183,258840183,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,95.720000,0,9,,,2,100.000000,,,
258851205,258851205,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,19.560000,0,9,,,2,100.000000,,,
258851143,258851143,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,44.010000,0,9,,,2,100.000000,,,
258851200,258851200,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,3.100000,0,9,,,2,100.000000,,,
258851281,258851281,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,40.250000,0,9,,,2,100.000000,,,
263515127,263515127,,6-CU-B-S,NONE,6-CU-B-S,6-CU-B-S,8'-ARM-STANDARD-2PH,1.530000,0,7,,,2,100.000000,,,
263515082,263515082,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,2,,,2,100.000000,,,
258840188,258840188,,6-CU-B-S,NONE,6-CU-B-S,2-CU-B-7,8'-ARM-STANDARD-2PH,77.000000,0,7,,,2,100.000000,,,
258851022,258851022,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,59.130000,0,1,,,2,100.000000,,,
258851148,258851148,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,50.290000,0,9,,,2,100.000000,,,
263515001,263515001,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.520000,0,9,,,2,100.000000,,,
263515006,263515006,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,69.080000,0,9,,,2,100.000000,,,
263515087,263515087,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,74.550000,0,2,,,2,100.000000,,,
258851385,258851385,,6-CU-B-S,6-CU-B-S,NONE,2-CU-B-7,8'-ARM-STANDARD-2PH,50.870000,0,3,,,2,100.000000,,,
258851301,258851301,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,13.530000,0,9,,,2,100.000000,,,
258851380,258851380,,6-CU-B-S,6-CU-B-S,NONE,2-CU-B-7,8'-ARM-STANDARD-2PH,55.000000,0,3,,,2,100.000000,,,
258851126,258851126,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,64.170000,0,9,,,2,100.000000,,,
263515100,263515100,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.530000,0,2,,,2,100.000000,,,
258851121,258851121,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,90.980000,0,9,,,2,100.000000,,,
263515105,263515105,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,7.530000,0,2,,,2,100.000000,,,
258851007,258851007,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,44.890000,0,9,,,2,100.000000,,,
258851002,258851002,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,29.300000,0,9,,,2,100.000000,,,
258851082,258851082,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,62.260000,0,9,,,2,100.000000,,,
259237098,259237098,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,92.150000,0,9,,,2,100.000000,,,
258851089,258851089,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,45.000000,0,9,,,2,100.000000,,,
263514862,263514862,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,39.770000,0,9,,,2,100.000000,,,
258851106,258851106,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,20.750000,0,9,,,2,100.000000,,,
263514866,263514866,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.530000,0,9,,,2,100.000000,,,
258851183,258851183,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,22.160000,0,9,,,2,100.000000,,,
258851101,258851101,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,74.450000,0,9,,,2,100.000000,,,
258851188,258851188,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,51.350000,0,9,,,2,100.000000,,,
263514848,263514848,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.530000,0,9,,,2,100.000000,,,
258850963,258850963,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,24.360000,0,9,,,2,100.000000,,,
288683098,288683098,,1/0-ACSR-WP-6X1,1/0-ACSR-WP-6X1,1/0-ACSR-WP-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,4.060000,0,9,,,2,100.000000,,,
288683096,288683096,,1/0-ACSR-WP-6X1,1/0-ACSR-WP-6X1,1/0-ACSR-WP-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,52.590000,0,9,,,2,100.000000,,,
259005070,259005070,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,70.090000,0,9,,,2,100.000000,,,
258850968,258850968,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-WP-6X1,8'-ARM-NON-CENTER-POST-3PH,49.660000,0,9,,,2,100.000000,,,
288683091,288683091,,1/0-ACSR-WP-6X1,1/0-ACSR-WP-6X1,1/0-ACSR-WP-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.500000,0,9,,,2,100.000000,,,
264516152,264516152,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.530000,0,9,,,2,100.000000,,,
260039956,260039956,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-3PH,30.930000,0,9,,,2,100.000000,,,
264516157,264516157,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,49.410000,0,9,,,2,100.000000,,,
258850946,258850946,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,40.590000,0,9,,,2,100.000000,,,
259005056,259005056,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-WP-6X1,8'-ARM-STANDARD-3PH,31.610000,0,9,,,2,100.000000,,,
263514884,263514884,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.530000,0,9,,,2,100.000000,,,
263514889,263514889,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,94.210000,0,9,,,2,100.000000,,,
460932562,460932562,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,26.160000,0,9,,,2,100.000000,,,
460932566,460932566,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,57.340000,0,9,,,2,100.000000,,,
258850927,258850927,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,18.890000,0,9,,,2,100.000000,,,
460932567,460932567,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,51.590000,0,9,,,2,100.000000,,,
258850922,258850922,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,19.840000,0,9,,,2,100.000000,,,
259005034,259005034,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,61.320000,0,9,,,2,100.000000,,,
259172464,259172464,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,29.740000,0,9,,,2,100.000000,,,
259005039,259005039,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,54.640000,0,9,,,2,100.000000,,,
259983252,259983252,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,35.920000,0,0,,,2,100.000000,,,
258850987,258850987,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-WP-6X1,8'-ARM-NON-CENTER-POST-3PH,60.150000,0,9,,,2,100.000000,,,
259005097,259005097,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,20.050000,0,9,,,2,100.000000,,,
259005014,259005014,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,59.010000,0,9,,,2,100.000000,,,
471228156,471228156,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,1.530000,0,9,,,2,100.000000,,,
259005090,259005090,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,92.100000,0,9,,,2,100.000000,,,
471228038,471228038,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,317.400000,0,2,,,2,100.000000,,,
259005019,259005019,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,54.000000,0,9,,,2,100.000000,,,
460932524,460932524,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.510000,0,0,,,2,100.000000,,,
263661079,263661079,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,52.780000,0,9,,,2,100.000000,,,
263661074,263661074,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,1.520000,0,9,,,2,100.000000,,,
460932529,460932529,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,47.920000,0,0,,,2,100.000000,,,
264504391,264504391,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,60.900000,0,9,,,2,100.000000,,,
259004978,259004978,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,136.000000,0,9,,,2,100.000000,,,
460932289,460932289,,NONE,2-ACSR-B-6X1,NONE,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.510000,0,1,,,2,100.000000,,,
263511671,263511671,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.520000,0,9,,,2,100.000000,,,
263511676,263511676,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,14.000000,0,9,,,2,100.000000,,,
263862874,263862874,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,1.520000,0,0,,,2,100.000000,,,
263862879,263862879,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,25.280000,0,0,,,2,100.000000,,,
263511653,263511653,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.520000,0,9,,,2,100.000000,,,
263511658,263511658,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,98.320000,0,9,,,2,100.000000,,,
263511752,263511752,,2-ACSR-B-6X1,NONE,NONE,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,0,,,2,100.000000,,,
263511757,263511757,,2-ACSR-B-6X1,NONE,NONE,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,112.000000,0,0,,,2,100.000000,,,
259004993,259004993,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,120.800000,0,9,,,2,100.000000,,,
259586299,259586299,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,64.260000,0,2,,,2,100.000000,,,
263511730,263511730,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,48.490000,0,0,,,2,100.000000,,,
258840477,258840477,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,15.010000,0,9,,,2,100.000000,,,
258850673,258850673,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,18.960000,0,9,,,2,100.000000,,,
263511734,263511734,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.530000,0,9,,,2,100.000000,,,
263511739,263511739,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,36.040000,0,9,,,2,100.000000,,,
258850678,258850678,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,34.570000,0,9,,,2,100.000000,,,
263511694,263511694,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,18.020000,0,9,,,2,100.000000,,,
263645696,263645696,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,8.860000,0,9,,,2,100.000000,,,
263511698,263511698,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.530000,0,9,,,2,100.000000,,,
258850773,258850773,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,31.720000,0,9,,,2,100.000000,,,
263511793,263511793,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,58.450000,0,9,,,2,100.000000,,,
258850653,258850653,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,235.000000,0,9,,,2,100.000000,,,
263511716,263511716,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.530000,0,9,,,2,100.000000,,,
258840455,258840455,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,40.900000,0,9,,,2,100.000000,,,
258840450,258840450,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,133.200000,0,9,,,2,100.000000,,,
258839862,258839862,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,104.900000,0,9,,,2,100.000000,,,
258850658,258850658,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,103.400000,0,9,,,2,100.000000,,,
258840275,258840275,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,41.890000,0,9,,,2,100.000000,,,
258840270,258840270,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,35.930000,0,9,,,2,100.000000,,,
263638670,263638670,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,121.400000,0,2,,,2,100.000000,,,
258839869,258839869,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,197.800000,0,9,,,2,100.000000,,,
258850753,258850753,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,4.800000,0,9,,,2,100.000000,,,
258839966,258839966,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,34.170000,0,9,,,2,100.000000,,,
263714475,263714475,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,1.520000,0,0,,,2,100.000000,,,
258850636,258850636,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,19.530000,0,9,,,2,100.000000,,,
258850574,258850574,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,12.690000,0,9,,,2,100.000000,,,
259360389,259360389,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,28.070000,0,9,,,2,100.000000,,,
258850758,258850758,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,11.140000,0,9,,,2,100.000000,,,
258839961,258839961,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-3PH,15.440000,0,9,,,2,100.000000,,,
258840433,258840433,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,17.350000,0,9,,,2,100.000000,,,
258839845,258839845,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,13.480000,0,9,,,2,100.000000,,,
258850579,258850579,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,24.370000,0,9,,,2,100.000000,,,
258840255,258840255,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,55.700000,0,9,,,2,100.000000,,,
263973893,263973893,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,32.380000,0,9,,,2,100.000000,,,
258840438,258840438,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,38.120000,0,9,,,2,100.000000,,,
258840250,258840250,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,84.990000,0,9,,,2,100.000000,,,
264494230,264494230,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,38.230000,0,9,,,2,100.000000,,,
258840077,258840077,,4-CU-B-7,4-CU-B-7,NONE,1/0-ACSR-B-6X1,8'-ARM-STANDARD-2PH,37.910000,0,3,,,2,100.000000,,,
258840534,258840534,,NONE,NONE,2-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,14.540000,0,2,,,2,100.000000,,,
258839946,258839946,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,25.100000,0,9,,,2,100.000000,,,
258850616,258850616,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,34.220000,0,9,,,2,100.000000,,,
258850557,258850557,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,6.150000,0,9,,,2,100.000000,,,
258840497,258840497,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,13.790000,0,9,,,2,100.000000,,,
258850552,258850552,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,21.320000,0,9,,,2,100.000000,,,
258850693,258850693,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,34.050000,0,9,,,2,100.000000,,,
264494179,264494179,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.520000,0,9,,,2,100.000000,,,
258839941,258839941,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,28.070000,0,9,,,2,100.000000,,,
258840354,258840354,,1/0-ACSR-WP-6X1,1/0-ACSR-WP-6X1,1/0-ACSR-WP-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,39.840000,0,9,,,2,100.000000,,,
263761831,263761831,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,1.530000,0,9,,,2,100.000000,,,
258850611,258850611,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,72.850000,0,9,,,2,100.000000,,,
258851457,258851457,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,58.380000,0,9,,,2,100.000000,,,
263761836,263761836,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,19.510000,0,9,,,2,100.000000,,,
258840539,258840539,,NONE,NONE,2-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,65.100000,0,2,,,2,100.000000,,,
258840411,258840411,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,55.660000,0,9,,,2,100.000000,,,
258851450,258851450,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,46.120000,0,9,,,2,100.000000,,,
258850698,258850698,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,26.910000,0,9,,,2,100.000000,,,
258851276,258851276,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,33.820000,0,9,,,2,100.000000,,,
264494216,264494216,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.530000,0,9,,,2,100.000000,,,
258840233,258840233,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,40.320000,0,9,,,2,100.000000,,,
258840359,258840359,,1/0-ACSR-WP-6X1,1/0-ACSR-WP-6X1,1/0-ACSR-WP-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,33.330000,0,9,,,2,100.000000,,,
258851271,258851271,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,25.600000,0,9,,,2,100.000000,,,
258850713,258850713,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,45.440000,0,9,,,2,100.000000,,,
258840055,258840055,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,105.300000,0,9,,,2,100.000000,,,
258839924,258839924,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,56.940000,0,9,,,2,100.000000,,,
258850535,258850535,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,22.640000,0,9,,,2,100.000000,,,
258840337,258840337,,1/0-ACSR-WP-6X1,1/0-ACSR-WP-6X1,1/0-ACSR-WP-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,34.030000,0,9,,,2,100.000000,,,
258850718,258850718,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,46.610000,0,9,,,2,100.000000,,,
258840332,258840332,,1/0-ACSR-WP-6X1,1/0-ACSR-WP-6X1,1/0-ACSR-WP-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,3.080000,0,9,,,2,100.000000,,,
258851435,258851435,,NONE,2-ACSR-B-6X1,NONE,2-CU-B-7,VERTICAL-1-PH-60-1PH,19.450000,0,1,,,2,100.000000,,,
258839884,258839884,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,70.210000,0,9,,,2,100.000000,,,
258851370,258851370,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,45.530000,0,9,,,2,100.000000,,,
258851430,258851430,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,38.250000,0,0,,,2,100.000000,,,
258839929,258839929,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,6.280000,0,9,,,2,100.000000,,,
258840157,258840157,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,38.270000,0,9,,,2,100.000000,,,
264567406,264567406,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.530000,0,9,,,2,100.000000,,,
258840152,258840152,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,149.600000,0,9,,,2,100.000000,,,
258840213,258840213,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,32.900000,0,9,,,2,100.000000,,,
258851252,258851252,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,50.460000,0,9,,,2,100.000000,,,
258840290,258840290,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,18.540000,0,9,,,2,100.000000,,,
258839889,258839889,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,45.720000,0,9,,,2,100.000000,,,
258840035,258840035,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,96.650000,0,9,,,2,100.000000,,,
258840218,258840218,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,123.900000,0,9,,,2,100.000000,,,
258850516,258850516,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,135.400000,0,9,,,2,100.000000,,,
258839904,258839904,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,22.410000,0,9,,,2,100.000000,,,
258840030,258840030,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,68.070000,0,9,,,2,100.000000,,,
258851072,258851072,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,76.630000,0,2,,,2,100.000000,,,
258839983,258839983,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,155.800000,0,9,,,2,100.000000,,,
258850594,258850594,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,26.430000,0,9,,,2,100.000000,,,
258851259,258851259,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,24.090000,0,9,,,2,100.000000,,,
258840396,258840396,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,49.240000,0,9,,,2,100.000000,,,
258840315,258840315,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,24.010000,0,9,,,2,100.000000,,,
258851415,258851415,,1/0-ACSR-WP-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,23.350000,0,0,,,2,100.000000,,,
258840310,258840310,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,53.230000,0,9,,,2,100.000000,,,
258840391,258840391,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,6.000000,0,9,,,2,100.000000,,,
258851353,258851353,,6-CU-B-S,NONE,6-CU-B-S,2-CU-B-7,8'-ARM-STANDARD-2PH,93.980000,0,7,,,2,100.000000,,,
258851410,258851410,,6-CU-B-S,6-CU-B-S,NONE,2-CU-B-7,8'-ARM-STANDARD-2PH,71.880000,0,3,,,2,100.000000,,,
258839988,258839988,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,71.490000,0,9,,,2,100.000000,,,
258840135,258840135,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,11.480000,0,9,,,2,100.000000,,,
264494197,264494197,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,1.530000,0,9,,,2,100.000000,,,
258851173,258851173,,1/0-ACSR-B-6X1,NONE,NONE,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,22.510000,0,0,,,2,100.000000,,,
258851358,258851358,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,15.880000,0,9,,,2,100.000000,,,
264494193,264494193,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,100.100000,0,9,,,2,100.000000,,,
258851230,258851230,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,67.690000,0,2,,,2,100.000000,,,
258840015,258840015,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,71.810000,0,9,,,2,100.000000,,,
258851057,258851057,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,16.360000,0,9,,,2,100.000000,,,
258840091,258840091,,2-ACSR-B-6X1,4-CU-B-7,2-ACSR-B-6X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,33.370000,0,9,,,2,100.000000,,,
258851178,258851178,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,57.260000,0,9,,,2,100.000000,,,
259371841,259371841,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,45.500000,0,0,,,2,100.000000,,,
259371846,259371846,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,83.020000,0,0,,,2,100.000000,,,
258851336,258851336,,6-CU-B-S,NONE,6-CU-B-S,2-CU-B-7,8'-ARM-STANDARD-2PH,51.180000,0,7,,,2,100.000000,,,
258840098,258840098,,NONE,4-CU-B-7,NONE,2-CU-B-7,VERTICAL-1-PH-60-1PH,32.840000,0,1,,,2,100.000000,,,
259545341,259545341,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-3PH,84.560000,0,9,,,2,100.000000,,,
258851331,258851331,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,36.890000,0,2,,,2,100.000000,,,
258840115,258840115,,NONE,2-ACSR-B-6X1,NONE,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,35.980000,0,1,,,2,100.000000,,,
258851296,258851296,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,12.220000,0,9,,,2,100.000000,,,
258840193,258840193,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,46.930000,0,9,,,2,100.000000,,,
258851215,258851215,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,55.470000,0,9,,,2,100.000000,,,
258840110,258840110,,NONE,2-ACSR-B-6X1,NONE,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,23.110000,0,1,,,2,100.000000,,,
259121508,259121508,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,11.650000,0,2,,,2,100.000000,,,
263515150,263515150,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,52.900000,0,9,,,2,100.000000,,,
258851153,258851153,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,38.980000,0,9,,,2,100.000000,,,
258851210,258851210,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,47.590000,0,9,,,2,100.000000,,,
258851291,258851291,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,13.330000,0,9,,,2,100.000000,,,
258851037,258851037,,NONE,1/0-ACSR-B-6X1,NONE,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,31.290000,0,1,,,2,100.000000,,,
258840198,258840198,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,58.110000,0,9,,,2,100.000000,,,
258851032,258851032,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,20.010000,0,9,,,2,100.000000,,,
258851158,258851158,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,55.140000,0,9,,,2,100.000000,,,
263515037,263515037,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.530000,0,2,,,2,100.000000,,,
258851316,258851316,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-3PH,3.060000,0,9,,,2,100.000000,,,
258851395,258851395,,6-CU-B-S,6-CU-B-S,NONE,2-CU-B-7,8'-ARM-STANDARD-2PH,9.100000,0,3,,,2,100.000000,,,
258851390,258851390,,NONE,2-ACSR-B-6X1,NONE,2-CU-B-7,VERTICAL-1-PH-60-1PH,34.550000,0,1,,,2,100.000000,,,
258851136,258851136,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,24.800000,0,9,,,2,100.000000,,,
263515132,263515132,,6-CU-B-S,NONE,6-CU-B-S,6-CU-B-S,8'-ARM-STANDARD-2PH,5.900000,0,7,,,2,100.000000,,,
259357187,259357187,,1/0-ACSR-WP-6X1,1/0-ACSR-WP-6X1,1/0-ACSR-WP-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,9.740000,0,9,,,2,100.000000,,,
263515136,263515136,,6-CU-B-S,6-CU-B-S,NONE,2-CU-B-7,8'-ARM-STANDARD-2PH,1.530000,0,3,,,2,100.000000,,,
258851131,258851131,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,33.850000,0,9,,,2,100.000000,,,
258851017,258851017,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,162.300000,0,1,,,2,100.000000,,,
258851094,258851094,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,76.660000,0,9,,,2,100.000000,,,
258851012,258851012,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,32.750000,0,1,,,2,100.000000,,,
263515091,263515091,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.520000,0,9,,,2,100.000000,,,
259500286,259500286,,336-ACSR-WP-18X1,336-ACSR-WP-18X1,336-ACSR-WP-18X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,17.140000,0,9,,,2,100.000000,,,
263515096,263515096,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,86.290000,0,9,,,2,100.000000,,,
258851116,258851116,,1/0-ACSR-B-6X1,NONE,NONE,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,27.010000,0,0,,,2,100.000000,,,
258851195,258851195,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,154.100000,0,9,,,2,100.000000,,,
258851111,258851111,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,47.680000,0,9,,,2,100.000000,,,
264530184,264530184,,1/0-ACSR-B-6X1,NONE,NONE,1/0-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,1.520000,0,0,,,2,100.000000,,,
264530189,264530189,,1/0-ACSR-B-6X1,NONE,NONE,1/0-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,25.990000,0,0,,,2,100.000000,,,
259266827,259266827,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,2-CU-B-7,8'-ARM-NON-CENTER-POST-3PH,12.750000,0,9,,,2,100.000000,,,
263514871,263514871,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,72.380000,0,9,,,2,100.000000,,,
259237108,259237108,,2-ACSR-B-6X1,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,8'-ARM-STANDARD-2PH,22.940000,0,3,,,2,100.000000,,,
259237103,259237103,,2-ACSR-B-6X1,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,8'-ARM-STANDARD-2PH,22.920000,0,3,,,2,100.000000,,,
264379502,264379502,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,74.100000,0,9,,,2,100.000000,,,
263514853,263514853,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,35.130000,0,9,,,2,100.000000,,,
263514857,263514857,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.520000,0,9,,,2,100.000000,,,
259005063,259005063,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,72.170000,0,9,,,2,100.000000,,,
259005044,259005044,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,32.920000,0,1,,,2,100.000000,,,
263514893,263514893,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.520000,0,9,,,2,100.000000,,,
471228161,471228161,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,9.100000,0,9,,,2,100.000000,,,
259005049,259005049,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,116.300000,0,9,,,2,100.000000,,,
263514898,263514898,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,17.760000,0,9,,,2,100.000000,,,
258850997,258850997,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,15.480000,0,9,,,2,100.000000,,,
259207081,259207081,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,10.380000,0,9,,,2,100.000000,,,
258850915,258850915,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,13.010000,0,9,,,2,100.000000,,,
258850992,258850992,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,18.020000,0,9,,,2,100.000000,,,

[UNDERGROUNDLINE SETTING]
FORMAT_UNDERGROUNDLINESETTING=SectionID,DeviceNumber,DeviceStage,LineCableID,Length,NumberOfCableInParallel,Amps,Amps_1,Amps_2,Amps_3,Amps_4,ConnectionStatus,CoordX,CoordY,HarmonicModel,EarthResistivity,OperatingTemperature,Height,DistanceBetweenConductors,BondingType,CableConfiguration,DuctMaterial,CustomPointAX,CustomPointAY,CustomPointBX,CustomPointBY,CustomPointCX,CustomPointCY,CustomPointNX,CustomPointNY,NeutralCableID,FlowConstraintActive,FlowConstraintUnit,MaximumFlow
263514997,263514997,,1/0-AL-HMWPECN-15KV,12.440000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260972099,260972099,,1/0-AL-TRXLPELCJ-15KV,105.600000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261002729,261002729,,1/0-AL-TRXLPELCJ-15KV,87.560000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260784288,260784288,,1/0-AL-HMWPECN-15KV,34.400000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260784283,260784283,,1/0-AL-HMWPECN-15KV,73.500000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260972114,260972114,,1/0-AL-TRXLPELCJ-15KV,207.700000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261002704,261002704,,1/0-AL-TRXLPELCJ-15KV,203.600000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260972119,260972119,,1/0-AL-TRXLPELCJ-15KV,127.600000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261031162,261031162,,1/0-AL-TRXLPELCJ-15KV,152.100000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260784308,260784308,,1/0-AL-HMWPECN-15KV,86.670000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
460932370,460932370,,1/0-AL-TRXLPELCJ-25KV,167.500000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261085131,261085131,,1/0-AL-TRXLPELCJ-15KV,45.410000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
460932377,460932377,,1/0-AL-TRXLPELCJ-25KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260784303,260784303,,1/0-AL-HMWPECN-15KV,65.590000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263730568,263730568,,1/0-AL-TRXLPELCJ-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263730564,263730564,,1/0-AL-TRXLPELCJ-15KV,79.050000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
469800070,469800070,,1/0-AL-TRXLPELCJ-25KV,5.980000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
460932411,460932411,,1/0-AL-TRXLPELCJ-25KV,1.510000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264254807,264254807,,1/0-AL-HMWPECN-15KV,10.140000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261107769,261107769,,1/0-AL-TRXLPELCJ-15KV,51.570000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260745475,260745475,,1/0-AL-HMWPECN-15KV,13.470000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263862865,263862865,,1/0-AL-TRXLPELCJ-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
460932399,460932399,,1/0-AL-TRXLPELCJ-25KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263565066,263565066,,1/0-AL-HMWPECN-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264311804,264311804,,1/0-AL-TRXLPELCJ-25KV,94.220000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260745435,260745435,,1/0-AL-HMWPECN-15KV,166.900000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263730582,263730582,,1/0-AL-TRXLPELCJ-15KV,119.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263730586,263730586,,1/0-AL-TRXLPELCJ-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263701642,263701642,,1/0-AL-TRXLPELCJ-15KV,592.600000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264292384,264292384,,1/0-AL-TRXLPELCJ-15KV,74.860000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263701628,263701628,,1/0-AL-TRXLPELCJ-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263701624,263701624,,1/0-AL-TRXLPELCJ-15KV,165.700000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263511707,263511707,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263701601,263701601,,1/0-AL-TRXLPELCJ-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263701606,263701606,,1/0-AL-TRXLPELCJ-15KV,731.400000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263565080,263565080,,1/0-AL-HMWPECN-15KV,296.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260745310,260745310,,1/0-AL-HMWPECN-15KV,36.360000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263565084,263565084,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263565089,263565089,,1/0-AL-HMWPECN-15KV,292.700000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
466987567,466987567,,1/0-AL-HMWPECN-15KV,7.600000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263515060,263515060,,1/0-AL-HMWPECN-15KV,163.600000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
466987568,466987568,,1/0-AL-HMWPECN-15KV,12.700000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263515064,263515064,,1/0-AL-HMWPECN-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263515069,263515069,,1/0-AL-HMWPECN-15KV,67.720000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263515163,263515163,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263515168,263515168,,1/0-AL-HMWPECN-15KV,43.980000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263515046,263515046,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263815486,263815486,,1/0-AL-TRXLPELCJ-15KV,297.800000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263815481,263815481,,1/0-AL-TRXLPELCJ-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263515028,263515028,,1/0-AL-HMWPECN-15KV,16.830000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260987677,260987677,,1/0-AL-TRXLPELCJ-15KV,11.640000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263515123,263515123,,1/0-AL-HMWPECN-15KV,149.800000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264341153,264341153,,1/0-AL-TRXLPELCJ-15KV,15.110000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263515109,263515109,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
472684497,472684497,,1/0-AL-TRXLPELCJ-25KV,120.500000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
472684357,472684357,,1/0-AL-TRXLPELCJ-25KV,68.240000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
472684231,472684231,,1/0-AL-TRXLPELCJ-25KV,116.400000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
472684516,472684516,,1/0-AL-TRXLPELCJ-25KV,137.600000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
472684339,472684339,,1/0-AL-TRXLPELCJ-25KV,171.300000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
472684297,472684297,,1/0-AL-TRXLPELCJ-25KV,1.510000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263514844,263514844,,1/0-AL-HMWPECN-15KV,32.410000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263514821,263514821,,1/0-AL-TRXLPELCJ-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260784278,260784278,,1/0-AL-HMWPECN-15KV,60.820000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263514826,263514826,,1/0-AL-TRXLPELCJ-15KV,173.600000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261002774,261002774,,1/0-AL-TRXLPELCJ-15KV,18.680000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263514803,263514803,,1/0-AL-HMWPECN-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263514880,263514880,,1/0-AL-HMWPECN-15KV,47.380000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260784258,260784258,,1/0-AL-HMWPECN-15KV,104.800000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264279392,264279392,,1/0-AL-HMWPECN-15KV,87.120000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260972124,260972124,,1/0-AL-TRXLPELCJ-15KV,157.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263514808,263514808,,1/0-AL-HMWPECN-15KV,37.800000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260784253,260784253,,1/0-AL-HMWPECN-15KV,55.640000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261002754,261002754,,1/0-AL-TRXLPELCJ-15KV,41.940000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264259415,264259415,,1/0-AL-HMWPECN-15KV,329.700000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264285924,264285924,,1/0-AL-TRXLPELCJ-15KV,66.320000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264259411,264259411,,1/0-AL-HMWPECN-15KV,1.510000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263514902,263514902,,1/0-AL-TRXLPELCJ-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263514983,263514983,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260972084,260972084,,1/0-AL-TRXLPELCJ-15KV,112.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263514907,263514907,,1/0-AL-TRXLPELCJ-15KV,27.580000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261002759,261002759,,1/0-AL-TRXLPELCJ-15KV,188.100000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263514988,263514988,,1/0-AL-HMWPECN-15KV,12.390000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
472683992,472683992,,1/0-AL-TRXLPELCJ-25KV,245.400000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260972104,260972104,,1/0-AL-TRXLPELCJ-15KV,151.100000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261002734,261002734,,1/0-AL-TRXLPELCJ-15KV,74.950000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261002694,261002694,,1/0-AL-TRXLPELCJ-15KV,23.090000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
460932365,460932365,,1/0-AL-TRXLPELCJ-25KV,1.540000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260784298,260784298,,1/0-AL-HMWPECN-15KV,42.270000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260784293,260784293,,1/0-AL-HMWPECN-15KV,131.600000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261031177,261031177,,1/0-AL-TRXLPELCJ-15KV,101.100000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261031172,261031172,,1/0-AL-TRXLPELCJ-15KV,59.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260874524,260874524,,1/0-AL-TRXLPELCJ-15KV,152.900000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261002719,261002719,,1/0-AL-TRXLPELCJ-15KV,61.870000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260784313,260784313,,1/0-AL-HMWPECN-15KV,35.540000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
460932489,460932489,,1/0-AL-HMWPECN-15KV,1.510000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260745460,260745460,,1/0-AL-HMWPECN-15KV,73.960000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261031157,261031157,,1/0-AL-TRXLPELCJ-15KV,206.700000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263730573,263730573,,1/0-AL-TRXLPELCJ-15KV,118.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263730577,263730577,,1/0-AL-TRXLPELCJ-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264254816,264254816,,1/0-AL-HMWPECN-15KV,197.900000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
469800069,469800069,,1/0-AL-TRXLPELCJ-25KV,1.010000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263730559,263730559,,1/0-AL-TRXLPELCJ-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263862870,263862870,,1/0-AL-TRXLPELCJ-15KV,88.490000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
460932382,460932382,,1/0-AL-TRXLPELCJ-25KV,229.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260745420,260745420,,1/0-AL-HMWPECN-15KV,131.100000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263565071,263565071,,1/0-AL-HMWPECN-15KV,67.040000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263565075,263565075,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263730591,263730591,,1/0-AL-TRXLPELCJ-15KV,376.100000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263973870,263973870,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263973875,263973875,,1/0-AL-HMWPECN-15KV,106.100000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264292393,264292393,,1/0-AL-TRXLPELCJ-15KV,206.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263701633,263701633,,1/0-AL-TRXLPELCJ-15KV,467.100000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263511712,263511712,,1/0-AL-HMWPECN-15KV,19.990000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263701637,263701637,,1/0-AL-TRXLPELCJ-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260745380,260745380,,1/0-AL-HMWPECN-15KV,12.220000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263701619,263701619,,1/0-AL-TRXLPELCJ-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
462745745,462745745,,1/0-AL-HMWPECN-15KV,1.540000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263701610,263701610,,1/0-AL-TRXLPELCJ-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263565093,263565093,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263701615,263701615,,1/0-AL-TRXLPELCJ-15KV,216.400000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263565098,263565098,,1/0-AL-HMWPECN-15KV,83.060000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264021664,264021664,,1/0-AL-TRXLPELCJ-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263701592,263701592,,1/0-AL-TRXLPELCJ-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263701597,263701597,,1/0-AL-TRXLPELCJ-15KV,368.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264021669,264021669,,1/0-AL-TRXLPELCJ-15KV,22.810000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263515073,263515073,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
472684462,472684462,,1/0-AL-TRXLPELCJ-25KV,78.600000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263515078,263515078,,1/0-AL-HMWPECN-15KV,46.510000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
466987550,466987550,,1/0-AL-HMWPECN-15KV,79.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
466987551,466987551,,1/0-AL-HMWPECN-15KV,8.360000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263515051,263515051,,1/0-AL-HMWPECN-15KV,302.700000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263515055,263515055,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264254789,264254789,,1/0-AL-HMWPECN-15KV,24.640000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264254785,264254785,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263515154,263515154,,1/0-AL-HMWPECN-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263515033,263515033,,1/0-AL-HMWPECN-15KV,25.830000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264341149,264341149,,1/0-AL-TRXLPELCJ-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263515159,263515159,,1/0-AL-HMWPECN-15KV,79.880000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
472684368,472684368,,1/0-AL-TRXLPELCJ-25KV,326.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263815495,263815495,,1/0-AL-TRXLPELCJ-15KV,87.380000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263815490,263815490,,1/0-AL-TRXLPELCJ-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263515010,263515010,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263515015,263515015,,1/0-AL-HMWPECN-15KV,79.800000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264275007,264275007,,1/0-AL-TRXLPELCJ-15KV,245.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
472684225,472684225,,1/0-AL-TRXLPELCJ-25KV,390.900000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264275003,264275003,,1/0-AL-TRXLPELCJ-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
472684220,472684220,,1/0-AL-TRXLPELCJ-25KV,164.800000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263515114,263515114,,1/0-AL-HMWPECN-15KV,50.050000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263515118,263515118,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
472684283,472684283,,1/0-AL-TRXLPELCJ-25KV,169.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263514875,263514875,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
472684281,472684281,,1/0-AL-TRXLPELCJ-25KV,224.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264316524,264316524,,1/0-AL-TRXLPELCJ-15KV,58.040000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
472684301,472684301,,1/0-AL-TRXLPELCJ-25KV,2.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260784268,260784268,,1/0-AL-HMWPECN-15KV,107.300000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260784263,260784263,,1/0-AL-HMWPECN-15KV,68.780000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261002764,261002764,,1/0-AL-TRXLPELCJ-15KV,2.830000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
472684083,472684083,,1/0-AL-HMWPECN-15KV,239.100000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261002769,261002769,,1/0-AL-TRXLPELCJ-15KV,75.250000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264279388,264279388,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263514830,263514830,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260784248,260784248,,1/0-AL-HMWPECN-15KV,53.220000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263514835,263514835,,1/0-AL-HMWPECN-15KV,26.550000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263514839,263514839,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264304369,264304369,,1/0-AL-TRXLPELCJ-15KV,95.620000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261002749,261002749,,1/0-AL-TRXLPELCJ-15KV,58.760000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
472683909,472683909,,1/0-AL-TRXLPELCJ-25KV,1.540000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
472683988,472683988,,1/0-AL-TRXLPELCJ-25KV,1.540000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263514812,263514812,,1/0-AL-HMWPECN-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263514817,263514817,,1/0-AL-HMWPECN-15KV,129.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261002724,261002724,,1/0-AL-TRXLPELCJ-15KV,128.500000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263514992,263514992,,1/0-AL-HMWPECN-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260972094,260972094,,1/0-AL-TRXLPELCJ-15KV,91.070000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,

[SECTION]
FORMAT_SECTION=SectionID,FromNodeID,FromNodeIndex,ToNodeID,ToNodeIndex,Phase,ZoneID,SubNetworkId,EnvironmentID
FORMAT_FEEDER=NetworkID,HeadNodeID,CoordSet,Year,Description,Color,LoadFactor,LossLoadFactorK,Group1,Group2,Group3,TagText,TagProperties,TagDeltaX,TagDeltaY,TagAngle,TagAlignment,TagBorder,TagBackground,TagTextColor,TagBorderColor,TagBackgroundColor,TagLocation,TagFont,TagTextSize,TagOffset,Version,EnvironmentID
FEEDER=BELLHAVEN_RET_01291204,BELLHAVEN_RET_01291204,1,2013,BELLHAVEN_RET - BELLHAVEN_RET_01291204,11513855,1.000000,-1.000000,unset,unset,,NULL,,,,,,,,,,,,,,,-1,0
263514997,263514994,0,260745387,0,ABC,,,0
260972099,260972100,0,260972095,0,B,,,0
261002729,261002726,0,261002710,0,B,,,0
259005024,259005026,0,259005021,0,ABC,,,0
260784288,260784285,0,260784290,0,C,,,0
259172454,258851372,0,258851376,0,AB,,,0
471228029,471228026,0,264494246,0,C,,,0
260784283,260784280,0,260784285,0,C,,,0
260972114,260972111,0,260972116,0,C,,,0
259005029,259005031,0,259005026,0,ABC,,,0
261002704,261002705,0,261002706,0,B,,,0
469799526,469799524,0,258840494,0,ABC,,,0
471228024,258840526,0,471228026,0,C,,,0
259583268,258850750,0,258850754,0,ABC,,,0
259172459,259172460,0,259172461,0,ABC,,,0
469799525,258840489,0,469799524,0,ABC,,,0
260972119,260972116,0,260972080,0,C,,,0
261031162,261031159,0,260972090,0,A,,,0
260784308,260784305,0,260784310,0,C,,,0
460932370,460932367,0,261124323,0,ABC,,,0
259005007,259005009,0,259005002,0,ABC,,,0
261085131,261085132,0,261085133,0,A,,,0
259005085,259005082,0,259005087,0,ABC,,,0
263996171,259005082,0,263996173,0,ABC,,,0
263996176,263996173,0,259545333,0,ABC,,,0
460932377,259357188,0,460932379,0,ABC,,,0
259005000,259005002,0,259004995,0,ABC,,,0
260784303,260784300,0,260784305,0,C,,,0
259005080,259005077,0,259005082,0,ABC,,,0
264504387,258850734,0,264504389,0,ABC,,,0
263730568,259237105,0,263730570,0,A,,,0
469544353,258850628,0,264379499,0,ABC,,,0
471228080,258840546,0,258840551,0,C,,,0
259005102,259005099,0,259005104,0,ABC,,,0
263730564,263730561,0,261002746,0,A,,,0
469800070,469800067,0,472683966,0,ABC,,,0
460932411,259357189,0,460932413,0,ABC,,,0
264254807,260745462,0,264254805,0,B,,,0
261107769,261085128,0,261107771,0,A,,,0
260745475,260745472,0,260745427,0,C,,,0
263511662,258839921,0,263511664,0,ABC,,,0
263511667,263511664,0,258851476,0,ABC,,,0
263862865,259371848,0,263862867,0,A,,,0
460932294,460932291,0,258840373,0,B,,,0
263511743,258840267,0,263511745,0,ABC,,,0
460932399,259357189,0,460932401,0,ABC,,,0
263565066,259004985,0,263565068,0,C,,,0
264311804,261124323,0,264311802,0,ABC,,,0
260745435,260745432,0,260745437,0,B,,,0
384045894,259004973,0,384045889,0,ABC,,,0
263511748,263511745,0,258851054,0,ABC,,,0
263730582,263730579,0,261002716,0,B,,,0
263730586,259237110,0,263730588,0,B,,,0
263701642,263701639,0,260972100,0,B,,,0
264292384,260972090,0,264292382,0,A,,,0
263511721,263511718,0,258851313,0,ABC,,,0
259140636,259005072,0,259005076,0,ABC,,,0
263511725,258840247,0,263511727,0,A,,,0
263511680,258840012,0,263511682,0,ABC,,,0
263511685,263511682,0,258840142,0,ABC,,,0
263701628,258851446,0,263701630,0,A,,,0
263511689,258840027,0,263511691,0,ABC,,,0
259004983,259004985,0,259004984,0,ABC,,,0
263511703,263511700,0,258840072,0,ABC,,,0
263701624,263701621,0,260972111,0,C,,,0
258850663,258850660,0,258850665,0,ABC,,,0
258840465,258840462,0,258840467,0,ABC,,,0
263511707,258840200,0,263511709,0,ABC,,,0
258839874,258839871,0,258839876,0,ABC,,,0
258840460,258840457,0,258840462,0,ABC,,,0
259176597,258850618,0,259121514,0,ABC,,,0
263511788,258840452,0,263511790,0,ABC,,,0
258850668,258850665,0,258850670,0,ABC,,,0
259004988,259004990,0,259004985,0,ABC,,,0
263638665,258840515,0,263638667,0,C,,,0
258839879,258839876,0,258839881,0,ABC,,,0
258850763,258850760,0,258850765,0,ABC,,,0
263701601,258851447,0,263701603,0,B,,,0
263701606,263701603,0,261031178,0,B,,,0
263565080,263565077,0,260784245,0,C,,,0
264494249,264494246,0,258840531,0,C,,,0
258850643,258850638,0,258850645,0,ABC,,,0
258850768,258850765,0,258850770,0,ABC,,,0
260745310,260745311,0,260745312,0,ABC,,,0
258839971,258839968,0,258839973,0,ABC,,,0
263565084,259005092,0,263565086,0,ABC,,,0
258839857,258839854,0,258839859,0,ABC,,,0
263565089,263565086,0,260784225,0,ABC,,,0
258839852,258839840,0,258839854,0,ABC,,,0
258839978,258839973,0,258839980,0,ABC,,,0
258850648,258850645,0,258850650,0,ABC,,,0
258840265,258840262,0,258840267,0,ABC,,,0
258840260,258840257,0,258840262,0,ABC,,,0
264494225,258840292,0,264494227,0,ABC,,,0
263697818,263697815,0,258840178,0,ABC,,,0
258850743,258850740,0,258850745,0,ABC,,,0
264494221,264494218,0,258840388,0,ABC,,,0
258840544,258840541,0,258840546,0,C,,,0
258839956,258839953,0,258839958,0,ABC,,,0
258850626,258850564,0,258850628,0,ABC,,,0
258850567,258850559,0,258850569,0,ABC,,,0
263973888,258850970,0,263973890,0,ABC,,,0
263697813,258840164,0,263697815,0,ABC,,,0
263761822,258850581,0,263761824,0,ABC,,,0
258850562,258850559,0,258850564,0,ABC,,,0
258850748,258850740,0,258850750,0,ABC,,,0
258839951,258839948,0,258839953,0,ABC,,,0
258840364,258840365,0,258840366,0,ABC,,,0
258850621,258850576,0,258850623,0,ABC,,,0
258851464,258851452,0,258851466,0,ABC,,,0
263761827,263761824,0,258850586,0,ABC,,,0
258840423,258840413,0,258840425,0,ABC,,,0
258839833,BELLHAVEN_RET_01291204,0,258839835,0,ABC,,,0
258840245,258840242,0,258840247,0,ABC,,,0
258840428,258840425,0,258840430,0,ABC,,,0
258840240,258840235,0,258840242,0,ABC,,,0
264494202,264494199,0,258840052,0,ABC,,,0
258851469,258839963,0,258851471,0,ABC,,,0
258839838,258839835,0,258839840,0,ABC,,,0
258850723,258850720,0,258850725,0,ABC,,,0
258840524,258840521,0,258840526,0,C,,,0
258840065,258840062,0,258840067,0,ABC,,,0
258850606,258850603,0,258850608,0,ABC,,,0
258839934,258839931,0,258839936,0,ABC,,,0
258840060,258840057,0,258840062,0,ABC,,,0
258850547,258850544,0,258850549,0,ABC,,,0
258840406,258840403,0,258840408,0,ABC,,,0
258840487,258840484,0,258840489,0,ABC,,,0
258850542,258850537,0,258850544,0,ABC,,,0
258850683,258850675,0,258850685,0,ABC,,,0
264494209,258840067,0,264494211,0,ABC,,,0
258850728,258850725,0,258850730,0,ABC,,,0
258840344,258840339,0,258840346,0,ABC,,,0
258850601,258850596,0,258850603,0,ABC,,,0
258840482,258840479,0,258840484,0,ABC,,,0
258851445,258851446,0,258851447,0,ABC,,,0
258839894,258839891,0,258839896,0,ABC,,,0
258840401,258840398,0,258840403,0,ABC,,,0
258851440,258851437,0,258851442,0,B,,,0
258850688,258850685,0,258850690,0,ABC,,,0
258851266,258851249,0,258851268,0,ABC,,,0
258840162,258840159,0,258840164,0,ABC,,,0
258840223,258840220,0,258840225,0,ABC,,,0
258840349,258840346,0,258840351,0,ABC,,,0
258839899,258839896,0,258839901,0,ABC,,,0
263714480,263714477,0,259223113,0,A,,,0
258850703,258850700,0,258850705,0,ABC,,,0
258840504,258840499,0,258840506,0,ABC,,,0
466987567,466987507,0,466987565,0,ABC,,,0
258840045,258840042,0,258840047,0,ABC,,,0
258840228,258840225,0,258840230,0,ABC,,,0
258839914,258839911,0,258839916,0,ABC,,,0
258840040,258840037,0,258840042,0,ABC,,,0
258840169,258840164,0,258840171,0,ABC,,,0
263515060,263515057,0,260745457,0,B,,,0
466987568,466987565,0,260745407,0,ABC,,,0
258839993,258839990,0,258839995,0,ABC,,,0
258840327,258840324,0,258840329,0,ABC,,,0
258850708,258850705,0,258850710,0,ABC,,,0
263515064,258851096,0,263515066,0,C,,,0
258850521,258850518,0,258850523,0,ABC,,,0
258840322,258840312,0,258840324,0,ABC,,,0
258851425,258851417,0,258851427,0,A,,,0
258840509,258840506,0,258840511,0,ABC,,,0
263515069,263515066,0,260745417,0,C,,,0
258851363,258851360,0,258851365,0,ABC,,,0
258851420,258851417,0,258851422,0,A,,,0
264567411,264567408,0,258850740,0,ABC,,,0
258839919,258839916,0,258839921,0,ABC,,,0
258840147,258840142,0,258840149,0,ABC,,,0
258850528,258850518,0,258850530,0,ABC,,,0
258840285,258840282,0,258840287,0,ABC,,,0
258851247,258851217,0,258851249,0,ABC,,,0
258840203,258840200,0,258840205,0,ABC,,,0
263515163,258851471,0,263515165,0,ABC,,,0
258851242,258851237,0,258851244,0,C,,,0
264494184,264494181,0,258839911,0,ABC,,,0
258840280,258840277,0,258840282,0,ABC,,,0
258840025,258840022,0,258840027,0,ABC,,,0
258851067,258851064,0,258851069,0,C,,,0
263515042,263515039,0,258851064,0,C,,,0
258840208,258840209,0,258840210,0,ABC,,,0
263515168,263515165,0,260745494,0,ABC,,,0
258840020,258840017,0,258840022,0,ABC,,,0
263515046,258851091,0,263515048,0,C,,,0
264494188,258839995,0,264494190,0,ABC,,,0
258851346,258851343,0,258851348,0,AC,,,0
258840305,258840302,0,258840307,0,ABC,,,0
258851405,258851402,0,258851407,0,AB,,,0
258840300,258840297,0,258840302,0,ABC,,,0
259121513,259121514,0,259121515,0,ABC,,,0
258851400,258851397,0,258851402,0,AB,,,0
258851481,258851476,0,258851483,0,ABC,,,0
258851341,258851338,0,258851343,0,AC,,,0
258850589,258850586,0,258850591,0,ABC,,,0
258840125,258840122,0,258840127,0,AB,,,0
258851225,258851222,0,258851227,0,C,,,0
258840120,258840079,0,258840122,0,AB,,,0
263515141,263515138,0,258851377,0,AB,,,0
263515145,258851372,0,263515147,0,ABC,,,0
258840084,258840072,0,258840086,0,B,,,0
258851047,460932520,0,258851049,0,A,,,0
258851168,258851160,0,258851170,0,ABC,,,0
259200539,258840032,0,258840036,0,ABC,,,0
263815486,263815483,0,261085132,0,A,,,0
259371831,258840205,0,258840209,0,ABC,,,0
258851326,258851323,0,258851328,0,AC,,,0
263815481,259312123,0,263815483,0,A,,,0
263515028,258851049,0,263515030,0,A,,,0
259545336,259545333,0,259545338,0,ABC,,,0
259223116,258840215,0,258840219,0,ABC,,,0
260987677,260745346,0,260987679,0,ABC,,,0
259357192,259357184,0,259357188,0,ABC,,,0
258840105,258840100,0,258840107,0,B,,,0
258851286,258851283,0,258851288,0,A,,,0
258840183,258840164,0,258840185,0,ABC,,,0
258851205,258851202,0,258851207,0,ABC,,,0
263515123,263515120,0,260745447,0,A,,,0
258851143,258851138,0,258851145,0,ABC,,,0
258851200,258851197,0,258851202,0,ABC,,,0
258851281,258851278,0,258851283,0,ABC,,,0
263515127,258840190,0,263515129,0,AC,,,0
263515082,258851155,0,263515084,0,C,,,0
258840188,258840185,0,258840190,0,AC,,,0
258851022,258851019,0,258851024,0,B,,,0
258851148,258851145,0,258851150,0,ABC,,,0
263515001,258850970,0,263515003,0,ABC,,,0
263515006,263515003,0,258850982,0,ABC,,,0
263515087,263515084,0,258851165,0,C,,,0
264341153,261311161,0,264341151,0,ABC,,,0
258851385,258851382,0,258851387,0,AB,,,0
258851301,258851298,0,258851303,0,ABC,,,0
258851380,258851377,0,258851382,0,AB,,,0
258851126,258851123,0,258851128,0,ABC,,,0
263515100,258851212,0,263515102,0,C,,,0
258851121,258851113,0,258851123,0,ABC,,,0
263515105,263515102,0,258851222,0,C,,,0
258851007,258850999,0,258851009,0,ABC,,,0
258851002,258850999,0,258851004,0,ABC,,,0
263515109,258851175,0,263515111,0,A,,,0
258851082,258851079,0,258851084,0,ABC,,,0
472684497,472684459,0,472684499,0,ABC,,,0
259237098,259004984,0,259004980,0,ABC,,,0
472684357,261124294,0,261124288,0,ABC,,,0
258851089,258851084,0,258851091,0,ABC,,,0
263514862,263514859,0,258850953,0,ABC,,,0
258851106,258851103,0,258851108,0,ABC,,,0
263514866,258850650,0,263514868,0,ABC,,,0
258851183,258851180,0,258851185,0,ABC,,,0
472684231,261124314,0,261123019,0,ABC,,,0
258851101,258851096,0,258851103,0,ABC,,,0
472684516,472684499,0,260745306,0,ABC,,,0
258851188,258851180,0,258851190,0,ABC,,,0
472684339,261124288,0,261124289,0,ABC,,,0
472684297,472684299,0,261124289,0,ABC,,,0
263514844,263514841,0,260745329,0,ABC,,,0
263514848,258850633,0,263514850,0,ABC,,,0
258850963,258850960,0,258850965,0,ABC,,,0
288683098,288683093,0,259357184,0,ABC,,,0
288683096,258840356,0,288683092,0,ABC,,,0
259005070,259005065,0,259005072,0,ABC,,,0
258850968,258850523,0,258850970,0,ABC,,,0
263514821,258850618,0,263514823,0,ABC,,,0
260784278,260784275,0,260784280,0,C,,,0
263514826,263514823,0,260745311,0,ABC,,,0
288683091,288683092,0,288683093,0,ABC,,,0
264516152,258840000,0,264516154,0,ABC,,,0
260039956,258840361,0,258840365,0,ABC,,,0
261002774,261002775,0,261002770,0,A,,,0
264516157,264516154,0,258840005,0,ABC,,,0
258850946,258850941,0,258850948,0,ABC,,,0
259005056,258850975,0,259005051,0,ABC,,,0
263514803,258850608,0,263514805,0,ABC,,,0
263514880,263514877,0,260745397,0,ABC,,,0
260784258,260784255,0,260784260,0,C,,,0
264279392,260745422,0,264279390,0,C,,,0
263514884,258850710,0,263514886,0,ABC,,,0
260972124,260972125,0,260972085,0,C,,,0
263514808,263514805,0,260745322,0,ABC,,,0
263514889,263514886,0,258850934,0,ABC,,,0
260784253,260784250,0,260784255,0,C,,,0
261002754,261002751,0,261002756,0,A,,,0
460932562,460932563,0,460932564,0,ABC,,,0
264259415,260784230,0,264259413,0,ABC,,,0
264285924,261002710,0,264285922,0,B,,,0
460932566,258840430,0,460932563,0,ABC,,,0
258850927,258850924,0,258850929,0,ABC,,,0
264259411,260784225,0,264259413,0,ABC,,,0
460932567,460932563,0,258840439,0,ABC,,,0
263514902,258850750,0,263514904,0,ABC,,,0
263514983,258850929,0,263514985,0,ABC,,,0
258850922,258850917,0,258850924,0,ABC,,,0
260972084,260972085,0,260972081,0,C,,,0
263514907,263514904,0,260745346,0,ABC,,,0
261002759,261002756,0,261002761,0,A,,,0
259005034,259005036,0,259005031,0,ABC,,,0
263514988,263514985,0,260745392,0,ABC,,,0
472683992,261124328,0,472683990,0,ABC,,,0
259172464,259172465,0,259172460,0,ABC,,,0
260972104,260972105,0,260972091,0,A,,,0
259005039,259005041,0,259005036,0,ABC,,,0
261002734,261002735,0,261002705,0,B,,,0
259983252,259371838,0,259371842,0,A,,,0
258850987,258850982,0,258850989,0,ABC,,,0
261002694,261002695,0,261002696,0,A,,,0
259005097,259005092,0,259005099,0,ABC,,,0
259005014,259005016,0,259005009,0,ABC,,,0
471228156,258840462,0,471228158,0,ABC,,,0
460932365,259357188,0,460932367,0,ABC,,,0
259005090,259005087,0,259005092,0,ABC,,,0
260784298,260784295,0,260784300,0,C,,,0
471228038,258840516,0,258840521,0,C,,,0
260784293,260784290,0,260784295,0,C,,,0
259005019,259005021,0,259005016,0,ABC,,,0
261031177,261031178,0,261031173,0,B,,,0
261031172,261031173,0,260972141,0,B,,,0
460932524,258840413,0,460932526,0,A,,,0
263661079,263661076,0,259005077,0,ABC,,,0
263661074,259005076,0,263661076,0,ABC,,,0
460932529,460932526,0,460932520,0,A,,,0
260874524,258851069,0,260874526,0,C,,,0
261002719,261002716,0,261002721,0,B,,,0
264504391,258850730,0,264504389,0,ABC,,,0
260784313,260784310,0,260784315,0,C,,,0
460932489,258840435,0,460932491,0,ABC,,,0
260745460,260745457,0,260745462,0,B,,,0
261031157,261031154,0,261031159,0,A,,,0
263730573,263730570,0,261002775,0,A,,,0
263730577,259237105,0,263730579,0,B,,,0
264254816,260745442,0,264254814,0,A,,,0
469800069,264311802,0,469800067,0,ABC,,,0
263730559,259237110,0,263730561,0,A,,,0
259004978,259004980,0,259004973,0,ABC,,,0
460932289,258840356,0,460932291,0,B,,,0
263511671,258839980,0,263511673,0,ABC,,,0
263511676,263511673,0,258851451,0,ABC,,,0
263862874,258840210,0,263862876,0,A,,,0
263862870,263862867,0,261137364,0,A,,,0
460932382,460932379,0,261124328,0,ABC,,,0
263862879,263862876,0,259371838,0,A,,,0
260745420,260745417,0,260745422,0,C,,,0
263511653,258839871,0,263511655,0,ABC,,,0
263511658,263511655,0,258851488,0,ABC,,,0
263511752,258840297,0,263511754,0,A,,,0
263565071,263565068,0,260784275,0,C,,,0
263511757,263511754,0,258840383,0,A,,,0
263565075,259004990,0,263565077,0,C,,,0
263730591,263730588,0,261002735,0,B,,,0
263973870,259005072,0,263973872,0,ABC,,,0
263973875,263973872,0,260784240,0,ABC,,,0
264292393,260972096,0,264292391,0,B,,,0
259004993,259004995,0,259004990,0,ABC,,,0
259586299,258851232,0,259586301,0,C,,,0
263511730,263511727,0,258851308,0,A,,,0
258840477,258840472,0,258840479,0,ABC,,,0
258850673,258850670,0,258850675,0,ABC,,,0
263511734,258840252,0,263511736,0,ABC,,,0
263511739,263511736,0,258851079,0,ABC,,,0
258850678,258850670,0,258850680,0,ABC,,,0
263511694,263511691,0,258840132,0,ABC,,,0
263645696,263645693,0,258840472,0,ABC,,,0
263511698,258840042,0,263511700,0,ABC,,,0
258850773,258850770,0,258850775,0,ABC,,,0
263701633,263701630,0,261031154,0,A,,,0
263511712,263511709,0,260745482,0,ABC,,,0
263511793,263511790,0,258851029,0,ABC,,,0
263701637,258851446,0,263701639,0,B,,,0
258850653,258850650,0,258850655,0,ABC,,,0
260745380,258850929,0,260745382,0,ABC,,,0
263511716,258840205,0,263511718,0,ABC,,,0
258840455,258840452,0,258840457,0,ABC,,,0
258840450,258840440,0,258840452,0,ABC,,,0
258839862,258839859,0,258839864,0,ABC,,,0
258850658,258850655,0,258850660,0,ABC,,,0
258840275,258840272,0,258840277,0,ABC,,,0
258840270,258840267,0,258840272,0,ABC,,,0
263701619,258851446,0,263701621,0,C,,,0
263638670,263638667,0,258840516,0,C,,,0
462745745,258840361,0,462745747,0,ABC,,,0
258839869,258839864,0,258839871,0,ABC,,,0
258850753,258850754,0,258850755,0,ABC,,,0
258839966,258839958,0,258839968,0,ABC,,,0
263701610,258851447,0,263701612,0,C,,,0
263714475,258840219,0,263714477,0,A,,,0
258850636,258850633,0,258850638,0,ABC,,,0
263565093,259005099,0,263565095,0,ABC,,,0
258850574,258850569,0,258850576,0,ABC,,,0
259360389,259172461,0,259207082,0,ABC,,,0
263701615,263701612,0,260972125,0,C,,,0
258850758,258850745,0,258850760,0,ABC,,,0
258839961,258839958,0,258839963,0,ABC,,,0
258840433,258840430,0,258840435,0,ABC,,,0
258839845,258839840,0,258839847,0,ABC,,,0
263565098,263565095,0,260784230,0,ABC,,,0
258850579,258850569,0,258850581,0,ABC,,,0
258840255,258840252,0,258840257,0,ABC,,,0
263973893,263973890,0,258850975,0,ABC,,,0
258840438,258840439,0,258840440,0,ABC,,,0
258840250,258840247,0,258840252,0,ABC,,,0
264494230,264494227,0,258840297,0,ABC,,,0
258840077,258840072,0,258840079,0,AB,,,0
258840534,258840531,0,258840536,0,C,,,0
258839946,258839943,0,258839948,0,ABC,,,0
258850616,258850613,0,258850618,0,ABC,,,0
258850557,258850554,0,258850559,0,ABC,,,0
258840497,258840494,0,258840499,0,ABC,,,0
258850552,258850549,0,258850554,0,ABC,,,0
258850693,258850690,0,258850695,0,ABC,,,0
264494179,258839906,0,264494181,0,ABC,,,0
258839941,258839936,0,258839943,0,ABC,,,0
258840354,258840351,0,258840356,0,ABC,,,0
263761831,258840011,0,263761833,0,ABC,,,0
258850611,258850608,0,258850613,0,ABC,,,0
258851457,258851452,0,258851459,0,ABC,,,0
263761836,263761833,0,258840012,0,ABC,,,0
258840539,258840536,0,258840541,0,C,,,0
258840411,258840408,0,258840413,0,ABC,,,0
258851450,258851451,0,258851452,0,ABC,,,0
258850698,258850695,0,258850700,0,ABC,,,0
258851276,258851261,0,258851278,0,ABC,,,0
264494216,258840272,0,264494218,0,ABC,,,0
258840233,258840230,0,258840235,0,ABC,,,0
264021664,258850755,0,264021666,0,ABC,,,0
258840359,258840356,0,258840361,0,ABC,,,0
258851271,258851268,0,258851273,0,ABC,,,0
258850713,258850710,0,258850715,0,ABC,,,0
258840055,258840052,0,258840057,0,ABC,,,0
263701592,258851447,0,263701594,0,A,,,0
258839924,258839921,0,258839926,0,ABC,,,0
263701597,263701594,0,260972105,0,A,,,0
258850535,258850530,0,258850537,0,ABC,,,0
264021669,264021666,0,261311161,0,ABC,,,0
258840337,258840334,0,258840339,0,ABC,,,0
258850718,258850715,0,258850720,0,ABC,,,0
258840332,258840329,0,258840334,0,ABC,,,0
258851435,258851392,0,258851437,0,B,,,0
258839884,258839881,0,258839886,0,ABC,,,0
258851370,258851365,0,258851372,0,ABC,,,0
258851430,258851422,0,258851432,0,A,,,0
258839929,258839926,0,258839931,0,ABC,,,0
258840157,258840154,0,258840159,0,ABC,,,0
264567406,258850730,0,264567408,0,ABC,,,0
258840152,258840005,0,258840154,0,ABC,,,0
258840213,258840210,0,258840215,0,ABC,,,0
258851252,258851249,0,258851254,0,ABC,,,0
258840290,258840287,0,258840292,0,ABC,,,0
258839889,258839886,0,258839891,0,ABC,,,0
258840035,258840036,0,258840037,0,ABC,,,0
258840218,258840219,0,258840220,0,ABC,,,0
258850516,258840467,0,258850518,0,ABC,,,0
263515073,258851103,0,263515075,0,B,,,0
258839904,258839901,0,258839906,0,ABC,,,0
258840030,258840027,0,258840032,0,ABC,,,0
258851072,258851069,0,258851074,0,C,,,0
258839983,258839980,0,258839985,0,ABC,,,0
258850594,258850591,0,258850596,0,ABC,,,0
258851259,258851249,0,258851261,0,ABC,,,0
258840396,258840397,0,258840398,0,ABC,,,0
258840315,258840312,0,258840317,0,ABC,,,0
472684462,472683911,0,472684459,0,ABC,,,0
258851415,258851412,0,258851417,0,A,,,0
263515078,263515075,0,260745432,0,B,,,0
258840310,258840307,0,258840312,0,ABC,,,0
258840391,258840388,0,258840393,0,ABC,,,0
258851353,258851348,0,258851355,0,AC,,,0
258851410,258851407,0,258851412,0,AB,,,0
258839988,258839985,0,258839990,0,ABC,,,0
258840135,258840132,0,258840137,0,ABC,,,0
264494197,258840047,0,264494199,0,ABC,,,0
258851173,258851170,0,258851175,0,A,,,0
258851358,258840178,0,258851360,0,ABC,,,0
264494193,264494190,0,258840000,0,ABC,,,0
258851230,258851227,0,258851232,0,C,,,0
466987550,460932491,0,466987549,0,ABC,,,0
466987551,466987549,0,466987507,0,ABC,,,0
258840015,258840012,0,258840017,0,ABC,,,0
258851057,258851054,0,258851059,0,ABC,,,0
258840091,258840072,0,258840093,0,ABC,,,0
258851178,258851170,0,258851180,0,ABC,,,0
263515051,263515048,0,260745472,0,C,,,0
259371841,259371842,0,259371843,0,A,,,0
259371846,259371843,0,259371848,0,A,,,0
258851336,258851328,0,258851338,0,AC,,,0
263515055,258851096,0,263515057,0,B,,,0
258840098,258840093,0,258840100,0,B,,,0
259545341,259545338,0,259545343,0,ABC,,,0
258851331,258851328,0,258851333,0,C,,,0
258840115,258840112,0,258840117,0,B,,,0
258851296,258851293,0,258851298,0,ABC,,,0
264254789,260745334,0,264254787,0,ABC,,,0
258840193,258840185,0,258840195,0,ABC,,,0
258851215,258851212,0,258851217,0,ABC,,,0
258840110,258840086,0,258840112,0,B,,,0
259121508,258840511,0,258840515,0,C,,,0
263515150,263515147,0,259172465,0,ABC,,,0
258851153,258851128,0,258851155,0,ABC,,,0
264254785,264254787,0,260745329,0,ABC,,,0
258851210,258851207,0,258851212,0,ABC,,,0
258851291,258851254,0,258851293,0,ABC,,,0
263515154,258851452,0,263515156,0,ABC,,,0
258851037,258840435,0,258851039,0,B,,,0
263515033,263515030,0,260745412,0,A,,,0
264341149,260987679,0,264341151,0,ABC,,,0
258840198,258840195,0,258840200,0,ABC,,,0
258851032,258851029,0,258851034,0,ABC,,,0
263515159,263515156,0,260745487,0,ABC,,,0
258851158,258851155,0,258851160,0,ABC,,,0
472684368,460932401,0,261124294,0,ABC,,,0
263515037,258851059,0,263515039,0,C,,,0
263815495,263815492,0,261085128,0,A,,,0
258851316,258851313,0,258851318,0,ABC,,,0
258851395,258851387,0,258851397,0,AB,,,0
263815490,259312123,0,263815492,0,A,,,0
258851390,258851387,0,258851392,0,B,,,0
258851136,258851133,0,258851138,0,ABC,,,0
263515132,263515129,0,258851323,0,AC,,,0
259357187,259357188,0,259357189,0,ABC,,,0
263515136,258851376,0,263515138,0,AB,,,0
258851131,258851123,0,258851133,0,ABC,,,0
258851017,258851014,0,258851019,0,B,,,0
258851094,258851091,0,258851096,0,ABC,,,0
258851012,258851004,0,258851014,0,B,,,0
263515010,258851004,0,263515012,0,ABC,,,0
263515091,258851212,0,263515093,0,ABC,,,0
259500286,258840393,0,258840397,0,ABC,,,0
263515096,263515093,0,258851237,0,ABC,,,0
263515015,263515012,0,260745402,0,ABC,,,0
258851116,258851108,0,258851118,0,A,,,0
264275007,260972080,0,264275005,0,C,,,0
472684225,261124309,0,261124314,0,ABC,,,0
258851195,258851185,0,258851197,0,ABC,,,0
264275003,264275005,0,260972081,0,C,,,0
472684220,460932413,0,261124309,0,ABC,,,0
258851111,258851108,0,258851113,0,ABC,,,0
263515114,263515111,0,260745442,0,A,,,0
264530184,259004990,0,264530186,0,A,,,0
264530189,264530186,0,259312123,0,A,,,0
263515118,258851118,0,263515120,0,A,,,0
259266827,258840000,0,258840011,0,ABC,,,0
263514871,263514868,0,258850941,0,ABC,,,0
472684283,261123019,0,261123020,0,ABC,,,0
263514875,258850705,0,263514877,0,ABC,,,0
472684281,261123020,0,472684279,0,ABC,,,0
259237108,259004980,0,259237110,0,AB,,,0
259237103,259004984,0,259237105,0,AB,,,0
264379502,264379499,0,258850633,0,ABC,,,0
264316524,261002700,0,264316522,0,A,,,0
472684301,472684279,0,472684299,0,ABC,,,0
263514853,263514850,0,258850960,0,ABC,,,0
260784268,260784265,0,260784270,0,C,,,0
263514857,258850638,0,263514859,0,ABC,,,0
260784263,260784260,0,260784265,0,C,,,0
261002764,261002761,0,261002700,0,A,,,0
472684083,462745747,0,472684080,0,ABC,,,0
261002769,261002770,0,261002695,0,A,,,0
264279388,260745427,0,264279390,0,C,,,0
259005063,259005026,0,259005065,0,ABC,,,0
263514830,258850623,0,263514832,0,ABC,,,0
260784248,260784245,0,260784250,0,C,,,0
263514835,263514832,0,260745334,0,ABC,,,0
263514839,258850623,0,263514841,0,ABC,,,0
264304369,261107771,0,264304367,0,A,,,0
261002749,261002746,0,261002751,0,A,,,0
259005044,259005041,0,259005046,0,B,,,0
472683909,469799524,0,472683911,0,ABC,,,0
472683988,472683990,0,472683966,0,ABC,,,0
263514812,258850613,0,263514814,0,ABC,,,0
263514893,258850720,0,263514895,0,ABC,,,0
263514817,263514814,0,260745317,0,ABC,,,0
471228161,471228158,0,263645693,0,ABC,,,0
259005049,259005051,0,259005041,0,ABC,,,0
261002724,261002721,0,261002726,0,B,,,0
263514898,263514895,0,258850912,0,ABC,,,0
258850997,258850994,0,258850999,0,ABC,,,0
259207081,259207082,0,258851446,0,ABC,,,0
258850915,258850912,0,258850917,0,ABC,,,0
263514992,260745382,0,263514994,0,ABC,,,0
260972094,260972095,0,260972096,0,B,,,0
258850992,258850989,0,258850994,0,ABC,,,0

[SWITCH SETTING]
FORMAT_SWITCHSETTING=SectionID,Location,EqID,DeviceNumber,DeviceStage,CoordX,CoordY,ClosedPhase,Locked,RC,NStatus,PhPickup,GrdPickup,Alternate,PhAltPickup,GrdAltPickup,FromNodeID,FaultIndicator,Automated,SensorMode,Strategic,RestorationMode,ConnectionStatus,ByPassOnRestoration,Reversible
471228024,S,SWI-BLADE-NB-300A,39054950,,,,C,0,0,0,0.000000,0.000000,0,0.000000,0.000000,258840526,0,0,0,0,0,0,0,1
264504387,S,SWI-LINEDISCONNECT-NB-600A,39058880,,,,NONE,0,0,0,0.000000,0.000000,0,0.000000,0.000000,264504389,0,0,0,0,0,0,0,1
469544353,S,SWI-BLADE-NB-300A,160614742,,,,ABC,0,0,0,0.000000,0.000000,0,0.000000,0.000000,258850628,0,0,0,0,0,0,0,1
264494225,S,SWI-LINEDISCONNECT-LB-600A,39054942,,,,ABC,0,0,1,0.000000,0.000000,0,0.000000,0.000000,258840292,0,0,0,0,0,0,0,1
264494209,S,SWI-LINEDISCONNECT-NB-600A,39054934,,,,NONE,0,0,0,0.000000,0.000000,0,0.000000,0.000000,,0,0,0,0,0,0,0,1
264494188,S,SWI-LINEDISCONNECT-LB-600A,39054926,,,,ABC,0,0,1,0.000000,0.000000,0,0.000000,0.000000,258839995,0,0,0,0,0,0,0,1
472684297,L,DEFAULT,38984067,,,,NONE,0,0,0,0.000000,0.000000,0,0.000000,0.000000,472684299,0,0,0,0,0,0,0,0
288683091,S,SWI-BLADE-NB-300A,51288091,,,,ABC,0,0,0,0.000000,0.000000,0,0.000000,0.000000,288683092,0,0,0,0,0,0,0,1
264516152,S,SWI-BLADE-NB-300A,39063125,,,,ABC,0,0,0,0.000000,0.000000,0,0.000000,0.000000,258840000,0,0,0,0,0,0,0,1
264259411,L,DEFAULT,38971080,,,,NONE,0,0,0,0.000000,0.000000,0,0.000000,0.000000,260784225,0,0,0,0,0,0,0,0
264494179,S,SWI-LINEDISCONNECT-NB-600A,39054922,,,,ABC,0,0,1,0.000000,0.000000,0,0.000000,0.000000,258839906,0,0,0,0,0,0,0,1
264494216,S,SWI-LINEDISCONNECT-NB-600A,39054938,,,,ABC,0,0,1,0.000000,0.000000,0,0.000000,0.000000,258840272,0,0,0,0,0,0,0,1
264567406,S,SWI-BLADE-NB-300A,39081200,,,,ABC,0,0,0,0.000000,0.000000,0,0.000000,0.000000,258850730,0,0,0,0,0,0,0,1
264494197,S,SWI-LINEDISCONNECT-NB-600A,39054930,,,,ABC,0,0,1,0.000000,0.000000,0,0.000000,0.000000,258840047,0,0,0,0,0,0,0,1
264254785,L,DEFAULT,38969946,,,,NONE,0,0,0,0.000000,0.000000,0,0.000000,0.000000,264254787,0,0,0,0,0,0,0,0
264341149,L,DEFAULT,38991623,,,,NONE,0,0,0,0.000000,0.000000,0,0.000000,0.000000,260987679,0,0,0,0,0,0,0,0
264275003,L,DEFAULT,38974904,,,,NONE,0,0,0,0.000000,0.000000,0,0.000000,0.000000,264275005,0,0,0,0,0,0,0,0
264530184,S,SWI-BLADE-NB-300A,39068253,,,,A,0,0,0,0.000000,0.000000,0,0.000000,0.000000,259004990,0,0,0,0,0,0,0,1
264279388,L,DEFAULT,38975946,,,,NONE,0,0,0,0.000000,0.000000,0,0.000000,0.000000,260745427,0,0,0,0,0,0,0,0
472683988,L,DEFAULT,38984071,,,,NONE,0,0,0,0.000000,0.000000,0,0.000000,0.000000,472683990,0,0,0,0,0,0,0,0

[FUSE SETTING]
FORMAT_FUSESETTING=SectionID,Location,EqID,DeviceNumber,DeviceStage,CoordX,CoordY,ClosedPhase,Locked,RC,NStatus,TCCID,PhPickup,GrdPickup,Alternate,PhAltPickup,GrdAltPickup,FromNodeID,FaultIndicator,Strategic,RestorationMode,ConnectionStatus,ByPassOnRestoration,Reversible
263996171,S,FUS-T-20A,38903634,,,,ABC,0,0,0,FUS-T-20A,0.000000,0.000000,0,0.000000,0.000000,259005082,0,0,0,0,0,1
460932377,S,FUS-SMU-20(E)-40A,38863137,,,,ABC,0,0,0,FUS-SMU-20(E)-40A,0.000000,0.000000,0,0.000000,0.000000,259357188,0,0,0,0,0,1
263730568,S,FUS-K-40A,38827104,,,,A,0,0,0,FUS-K-40A,0.000000,0.000000,0,0.000000,0.000000,259237105,0,0,0,0,0,1
460932411,S,FUS-SMU-20(E)-150A,38863133,,,,ABC,0,0,0,FUS-SMU-20(E)-150A,0.000000,0.000000,0,0.000000,0.000000,259357189,0,0,0,0,0,1
263511662,S,FUS-K-50A,38764152,,,,ABC,0,0,0,FUS-K-50A,0.000000,0.000000,0,0.000000,0.000000,258839921,0,0,0,0,0,1
263862865,S,FUS-K-20A,38866494,,,,A,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,259371848,0,0,0,0,0,1
263511743,S,FUS-T-50A,38764186,,,,ABC,0,0,0,FUS-T-50A,0.000000,0.000000,0,0.000000,0.000000,258840267,0,0,0,0,0,1
460932399,S,FUS-SMU-20(E)-150A,38863129,,,,ABC,0,0,0,FUS-SMU-20(E)-150A,0.000000,0.000000,0,0.000000,0.000000,259357189,0,0,0,0,0,1
263565066,S,FUS-SMU-20(E)-80A,38779613,,,,C,0,0,0,FUS-SMU-20(E)-80A,0.000000,0.000000,0,0.000000,0.000000,259004985,0,0,0,0,0,1
263730586,S,FUS-K-40A,38827108,,,,B,0,0,0,FUS-K-40A,0.000000,0.000000,0,0.000000,0.000000,259237110,0,0,0,0,0,1
263511725,S,FUS-K-20A,38764180,,,,A,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258840247,0,0,0,0,0,1
263511680,S,FUS-T-50A,38764160,,,,ABC,0,0,0,FUS-T-50A,0.000000,0.000000,0,0.000000,0.000000,258840012,0,0,0,0,0,1
263701628,S,FUS-K-50A,38818325,,,,A,0,0,0,FUS-K-50A,0.000000,0.000000,0,0.000000,0.000000,258851446,0,0,0,0,0,1
263511689,S,FUS-K-30A,38764164,,,,ABC,0,0,0,FUS-K-30A,0.000000,0.000000,0,0.000000,0.000000,258840027,0,0,0,0,0,1
263511707,S,FUS-SMU-20(E)-65A,38764172,,,,ABC,0,0,0,FUS-SMU-20(E)-65A,0.000000,0.000000,0,0.000000,0.000000,258840200,0,0,0,0,0,1
263511788,S,FUS-K-20A,38764200,,,,ABC,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258840452,0,0,0,0,0,1
263638665,S,FUS-K-20A,38800498,,,,C,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258840515,0,0,0,0,0,1
263701601,S,FUS-K-40A,38818319,,,,B,0,0,0,FUS-K-40A,0.000000,0.000000,0,0.000000,0.000000,258851447,0,0,0,0,0,1
263565084,S,FUS-K-30A,38779617,,,,ABC,0,0,0,FUS-K-30A,0.000000,0.000000,0,0.000000,0.000000,259005092,0,0,0,0,0,1
263973888,S,FUS-SMU-20(E)-200A,38897263,,,,ABC,0,0,0,FUS-SMU-20(E)-200A,0.000000,0.000000,0,0.000000,0.000000,258850970,0,0,0,0,0,1
263697813,S,FUS-K-100A,38817222,,,,ABC,0,0,0,FUS-K-100A,0.000000,0.000000,0,0.000000,0.000000,258840164,0,0,0,0,0,1
263761822,S,FUS-T-65A,38836595,,,,ABC,0,0,0,FUS-T-65A,0.000000,0.000000,0,0.000000,0.000000,258850581,0,0,0,0,0,1
263515064,S,FUS-K-30A,38765210,,,,C,0,0,0,FUS-K-30A,0.000000,0.000000,0,0.000000,0.000000,258851096,0,0,0,0,0,1
263515163,S,FUS-SMU-20(E)-40A,38765240,,,,ABC,0,0,0,FUS-SMU-20(E)-40A,0.000000,0.000000,0,0.000000,0.000000,258851471,0,0,0,0,0,1
263515046,S,FUS-K-30A,38765206,,,,C,0,0,0,FUS-K-30A,0.000000,0.000000,0,0.000000,0.000000,258851091,0,0,0,0,0,1
263515145,S,FUS-T-20A,38765232,,,,ABC,0,0,0,FUS-T-20A,0.000000,0.000000,0,0.000000,0.000000,258851372,0,0,0,0,0,1
263815481,S,FUS-K-20A,38852636,,,,A,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,259312123,0,0,0,0,0,1
263515028,S,FUS-K-20A,38765202,,,,A,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258851049,0,0,0,0,0,1
263515127,S,FUS-T-50A,38765226,,,,AC,0,0,0,FUS-T-50A,0.000000,0.000000,0,0.000000,0.000000,258840190,0,0,0,0,0,1
263515082,S,FUS-T-20A,38765214,,,,C,0,0,0,FUS-T-20A,0.000000,0.000000,0,0.000000,0.000000,258851155,0,0,0,0,0,1
263515001,S,FUS-T-50A,38765190,,,,ABC,0,0,0,FUS-T-50A,0.000000,0.000000,0,0.000000,0.000000,258850970,0,0,0,0,0,1
263515100,S,FUS-T-30A,38765220,,,,C,0,0,0,FUS-T-30A,0.000000,0.000000,0,0.000000,0.000000,258851212,0,0,0,0,0,1
263515109,S,FUS-K-20A,38765222,,,,A,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258851175,0,0,0,0,0,1
263514866,S,FUS-T-50A,38765130,,,,ABC,0,0,0,FUS-T-50A,0.000000,0.000000,0,0.000000,0.000000,258850650,0,0,0,0,0,1
263514848,S,FUS-T-50A,38765122,,,,ABC,0,0,0,FUS-T-50A,0.000000,0.000000,0,0.000000,0.000000,258850633,0,0,0,0,0,1
263514821,S,FUS-SMU-20(E)-40A,38765110,,,,ABC,0,0,0,FUS-SMU-20(E)-40A,0.000000,0.000000,0,0.000000,0.000000,258850618,0,0,0,0,0,1
263514803,S,FUS-K-20A,38765102,,,,ABC,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258850608,0,0,0,0,0,1
263514884,S,FUS-T-50A,38765138,,,,ABC,0,0,0,FUS-T-50A,0.000000,0.000000,0,0.000000,0.000000,258850710,0,0,0,0,0,1
263514902,S,FUS-E-200A,38765146,,,,ABC,0,0,0,FUS-E-200A,0.000000,0.000000,0,0.000000,0.000000,258850750,0,0,0,0,0,1
263514983,S,FUS-K-30A,38765182,,,,ABC,0,0,0,FUS-K-30A,0.000000,0.000000,0,0.000000,0.000000,258850929,0,0,0,0,0,1
471228156,S,FUS-T-65A,38802373,,,,ABC,0,0,0,FUS-T-65A,0.000000,0.000000,0,0.000000,0.000000,258840462,0,0,0,0,0,1
460932365,S,FUS-SMU-20(E)-40A,38863141,,,,ABC,0,0,0,FUS-SMU-20(E)-40A,0.000000,0.000000,0,0.000000,0.000000,259357188,0,0,0,0,0,1
460932524,S,FUS-T-50A,38764198,,,,A,0,0,0,FUS-T-50A,0.000000,0.000000,0,0.000000,0.000000,258840413,0,0,0,0,0,1
263661074,S,FUS-K-65A,38806829,,,,ABC,0,0,0,FUS-K-65A,0.000000,0.000000,0,0.000000,0.000000,259005076,0,0,0,0,0,1
460932489,S,FUS-SMU-20(E)-125A,38765198,,,,ABC,0,0,0,FUS-SMU-20(E)-125A,0.000000,0.000000,0,0.000000,0.000000,258840435,0,0,0,0,0,1
263730577,S,FUS-K-40A,38827106,,,,B,0,0,0,FUS-K-40A,0.000000,0.000000,0,0.000000,0.000000,259237105,0,0,0,0,0,1
263730559,S,FUS-K-40A,38827102,,,,A,0,0,0,FUS-K-40A,0.000000,0.000000,0,0.000000,0.000000,259237110,0,0,0,0,0,1
460932289,S,FUS-K-30A,38764192,,,,B,0,0,0,FUS-K-30A,0.000000,0.000000,0,0.000000,0.000000,258840356,0,0,0,0,0,1
263511671,S,FUS-T-65A,38764156,,,,ABC,0,0,0,FUS-T-65A,0.000000,0.000000,0,0.000000,0.000000,258839980,0,0,0,0,0,1
263862874,S,FUS-K-65A,38866496,,,,A,0,0,0,FUS-K-65A,0.000000,0.000000,0,0.000000,0.000000,258840210,0,0,0,0,0,1
263511653,S,FUS-K-40A,38764148,,,,ABC,0,0,0,FUS-K-40A,0.000000,0.000000,0,0.000000,0.000000,258839871,0,0,0,0,0,1
263511752,S,FUS-K-30A,38764190,,,,A,0,0,0,FUS-K-30A,0.000000,0.000000,0,0.000000,0.000000,258840297,0,0,0,0,0,1
263565075,S,FUS-SMU-20(E)-80A,38779615,,,,C,0,0,0,FUS-SMU-20(E)-80A,0.000000,0.000000,0,0.000000,0.000000,259004990,0,0,0,0,0,1
263973870,S,FUS-SMU-20(E)-65A,38897255,,,,ABC,0,0,0,FUS-SMU-20(E)-65A,0.000000,0.000000,0,0.000000,0.000000,259005072,0,0,0,0,0,1
263511734,S,FUS-T-50A,38764182,,,,ABC,0,0,0,FUS-T-50A,0.000000,0.000000,0,0.000000,0.000000,258840252,0,0,0,0,0,1
263511698,S,FUS-T-50A,38764168,,,,ABC,0,0,0,FUS-T-50A,0.000000,0.000000,0,0.000000,0.000000,258840042,0,0,0,0,0,1
263701637,S,FUS-K-40A,38818327,,,,B,0,0,0,FUS-K-40A,0.000000,0.000000,0,0.000000,0.000000,258851446,0,0,0,0,0,1
263511716,S,FUS-T-50A,38764176,,,,ABC,0,0,0,FUS-T-50A,0.000000,0.000000,0,0.000000,0.000000,258840205,0,0,0,0,0,1
263701619,S,FUS-K-50A,38818323,,,,C,0,0,0,FUS-K-50A,0.000000,0.000000,0,0.000000,0.000000,258851446,0,0,0,0,0,1
462745745,S,FUS-SMU-20(E)-40A,38764194,,,,ABC,0,0,0,FUS-SMU-20(E)-40A,0.000000,0.000000,0,0.000000,0.000000,258840361,0,0,0,0,0,1
263701610,S,FUS-K-50A,38818321,,,,C,0,0,0,FUS-K-50A,0.000000,0.000000,0,0.000000,0.000000,258851447,0,0,0,0,0,1
263714475,S,FUS-K-20A,38822109,,,,A,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258840219,0,0,0,0,0,1
263565093,S,FUS-K-30A,38779621,,,,ABC,0,0,0,FUS-K-30A,0.000000,0.000000,0,0.000000,0.000000,259005099,0,0,0,0,0,1
263761831,S,FUS-T-100A,38836599,,,,ABC,0,0,0,FUS-T-100A,0.000000,0.000000,0,0.000000,0.000000,258840011,0,0,0,0,0,1
264021664,S,FUS-E-200A,38910626,,,,ABC,0,0,0,FUS-E-200A,0.000000,0.000000,0,0.000000,0.000000,258850755,0,0,0,0,0,1
263701592,S,FUS-K-50A,38818317,,,,A,0,0,0,FUS-K-50A,0.000000,0.000000,0,0.000000,0.000000,258851447,0,0,0,0,0,1
263515073,S,FUS-K-30A,38765212,,,,B,0,0,0,FUS-K-30A,0.000000,0.000000,0,0.000000,0.000000,258851103,0,0,0,0,0,1
263515055,S,FUS-K-30A,38765208,,,,B,0,0,0,FUS-K-30A,0.000000,0.000000,0,0.000000,0.000000,258851096,0,0,0,0,0,1
263515154,S,FUS-SMU-20(E)-30A,38765236,,,,ABC,0,0,0,FUS-SMU-20(E)-30A,0.000000,0.000000,0,0.000000,0.000000,258851452,0,0,0,0,0,1
263515037,S,FUS-K-30A,38765204,,,,C,0,0,0,FUS-K-30A,0.000000,0.000000,0,0.000000,0.000000,258851059,0,0,0,0,0,1
263815490,S,FUS-K-20A,38852638,,,,A,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,259312123,0,0,0,0,0,1
263515136,S,FUS-K-40A,38765229,,,,AB,0,0,0,FUS-K-40A,0.000000,0.000000,0,0.000000,0.000000,258851376,0,0,0,0,0,1
263515010,S,FUS-K-20A,38765194,,,,ABC,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258851004,0,0,0,0,0,1
263515091,S,FUS-K-20A,38765216,,,,ABC,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258851212,0,0,0,0,0,1
263515118,S,FUS-K-20A,38765224,,,,A,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258851118,0,0,0,0,0,1
263514875,S,FUS-SMU-20(E)-50A,38765134,,,,ABC,0,0,0,FUS-SMU-20(E)-50A,0.000000,0.000000,0,0.000000,0.000000,258850705,0,0,0,0,0,1
263514857,S,FUS-T-50A,38765126,,,,ABC,0,0,0,FUS-T-50A,0.000000,0.000000,0,0.000000,0.000000,258850638,0,0,0,0,0,1
263514830,S,FUS-SMU-20(E)-50A,38765114,,,,ABC,0,0,0,FUS-SMU-20(E)-50A,0.000000,0.000000,0,0.000000,0.000000,258850623,0,0,0,0,0,1
263514839,S,FUS-SMU-20(E)-50A,38765118,,,,ABC,0,0,0,FUS-SMU-20(E)-50A,0.000000,0.000000,0,0.000000,0.000000,258850623,0,0,0,0,0,1
472683909,S,FUS-SMU-20(E)-40A,38764204,,,,ABC,0,0,0,FUS-SMU-20(E)-40A,0.000000,0.000000,0,0.000000,0.000000,469799524,0,0,0,0,0,1
263514812,S,FUS-K-20A,38765106,,,,ABC,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258850613,0,0,0,0,0,1
263514893,S,FUS-T-50A,38765142,,,,ABC,0,0,0,FUS-T-50A,0.000000,0.000000,0,0.000000,0.000000,258850720,0,0,0,0,0,1
263514992,S,FUS-K-30A,38765186,,,,ABC,0,0,0,FUS-K-30A,0.000000,0.000000,0,0.000000,0.000000,260745382,0,0,0,0,0,1

[SHUNT CAPACITOR SETTING]
FORMAT_SHUNTCAPACITORSETTING=SectionID,DeviceNumber,DeviceStage,Location,Connection,FixedKVARA,FixedKVARB,FixedKVARC,FixedLossesA,FixedLossesB,FixedLossesC,SwitchedKVARA,SwitchedKVARB,SwitchedKVARC,SwitchedLossesA,SwitchedLossesB,SwitchedLossesC,ByPhase,VoltageOverride,VoltageOverrideOn,VoltageOverrideOff,VoltageOverrideDeadband,KV,Control,OnValueA,OnValueB,OnValueC,OffValueA,OffValueB,OffValueC,SwitchingMode,InitiallyClosedPhase,ControllingPhase,SensorLocation,ControlledNodeId,PythonDeviceScriptID,ShuntCapacitorID,ConnectionStatus,CTConnection,InterruptingRating
258840423,38393648,,2,Y,300.000000,300.000000,300.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,116.000000,134.000000,2.000000,7.200000,,,,,,,,,,,,,,CAP-FIXED-900-7.2KV,0,3,0.000000
258850723,38393673,,2,Y,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,300.000000,300.000000,300.000000,0.000000,0.000000,0.000000,0,0,116.000000,134.000000,2.000000,7.200000,2,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,2,7,4,1,,,CAP-CURRENT-900-7.2KV,0,3,0.000000
258839988,38393644,,2,Y,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,300.000000,300.000000,300.000000,0.000000,0.000000,0.000000,0,0,116.000000,134.000000,2.000000,7.200000,2,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,2,7,0,1,,,CAP-CURRENT-900-7.2KV,0,3,0.000000

[INTERMEDIATE NODES]
FORMAT_INTERMEDIATENODE=SectionID,SeqNumber,CoordX,CoordY,IsBreakPoint,BreakPointLocation
260972099,0,279349.360000,-244689.150000,,
260972099,1,279351.240000,-244698.060000,,
260972099,2,279353.240000,-244707.620000,,
260972099,3,279354.390000,-244713.100000,,
260972099,4,279355.060000,-244719.340000,,
260972099,5,279354.960000,-244723.470000,,
260972099,6,279354.220000,-244729.080000,,
260972099,7,279352.530000,-244734.460000,,
260972099,8,279349.020000,-244740.970000,,
260972099,9,279345.910000,-244745.090000,,
260972099,10,279340.090000,-244751.150000,,
260972099,11,279329.640000,-244761.410000,,
260972099,12,279321.310000,-244769.920000,,
260972099,13,279317.240000,-244774.090000,,
261002729,0,277673.490000,-245635.470000,,
261002729,1,277679.620000,-245625.250000,,
261002729,2,277682.790000,-245617.270000,,
261002729,3,277684.910000,-245608.660000,,
261002729,4,277685.500000,-245600.290000,,
261002729,5,277686.170000,-245580.110000,,
260784283,0,277931.060000,-245621.580000,,
260972114,0,279468.480000,-244293.170000,,
260972114,1,279464.220000,-244299.810000,,
260972114,2,279459.980000,-244305.280000,,
260972114,3,279454.180000,-244311.150000,,
260972114,4,279447.380000,-244317.300000,,
260972114,5,279435.880000,-244327.180000,,
260972114,6,279427.660000,-244334.410000,,
260972114,7,279421.400000,-244340.490000,,
260972114,8,279414.070000,-244349.350000,,
260972114,9,279409.860000,-244355.900000,,
260972114,10,279405.650000,-244364.430000,,
260972114,11,279401.050000,-244375.980000,,
260972114,12,279393.440000,-244396.920000,,
260972114,13,279389.320000,-244408.290000,,
260972114,14,279381.360000,-244430.250000,,
260972114,15,279376.980000,-244442.660000,,
260972114,16,279374.300000,-244450.490000,,
261002704,0,277610.840000,-245611.650000,,
261002704,1,277612.000000,-245614.190000,,
261002704,2,277623.640000,-245615.140000,,
261002704,3,277636.030000,-245617.100000,,
261002704,4,277647.510000,-245621.360000,,
261002704,5,277659.260000,-245627.360000,,
261002704,6,277661.750000,-245626.010000,,
261002704,7,277666.770000,-245617.410000,,
261002704,8,277670.420000,-245608.890000,,
261002704,9,277670.970000,-245599.820000,,
261002704,10,277672.590000,-245548.350000,,
261002704,11,277671.240000,-245545.120000,,
261002704,12,277667.550000,-245539.940000,,
261002704,13,277666.450000,-245535.120000,,
261002704,14,277667.840000,-245528.810000,,
261002704,15,277671.340000,-245523.940000,,
260972119,0,279368.780000,-244469.530000,,
260972119,1,279366.230000,-244479.910000,,
260972119,2,279362.320000,-244498.020000,,
260972119,3,279358.040000,-244518.590000,,
260972119,4,279352.710000,-244544.160000,,
260972119,5,279347.460000,-244569.450000,,
260972119,6,279345.830000,-244577.550000,,
261031162,0,279496.930000,-244527.350000,,
261031162,1,279499.550000,-244518.130000,,
261031162,2,279502.280000,-244510.440000,,
261031162,3,279505.420000,-244502.950000,,
261031162,4,279509.070000,-244494.760000,,
261031162,5,279511.780000,-244489.570000,,
261031162,6,279513.180000,-244488.010000,,
261031162,7,279514.610000,-244487.270000,,
261031162,8,279515.510000,-244487.230000,,
261031162,9,279517.390000,-244487.590000,,
261031162,10,279519.180000,-244488.610000,,
261031162,11,279535.630000,-244501.450000,,
261031162,12,279547.530000,-244510.650000,,
261031162,13,279548.610000,-244511.830000,,
261031162,14,279549.280000,-244513.480000,,
261031162,15,279549.270000,-244514.470000,,
261031162,16,279548.600000,-244516.870000,,
261031162,17,279547.600000,-244518.410000,,
261031162,18,279545.480000,-244521.780000,,
261031162,19,279542.260000,-244526.530000,,
261031162,20,279539.240000,-244531.840000,,
261031162,21,279536.310000,-244538.300000,,
261031162,22,279533.380000,-244547.140000,,
261031162,23,279532.450000,-244550.640000,,
260784308,0,277929.560000,-245776.370000,,
260784308,1,277957.470000,-245757.180000,,
460932370,0,277850.250000,-244233.740000,,
260784303,0,277909.200000,-245743.740000,,
471228080,0,277713.440000,-244163.300000,,
263730564,0,277767.080000,-245783.030000,,
263730564,1,277764.650000,-245782.120000,,
263730564,2,277754.050000,-245801.600000,,
264254807,0,278646.530000,-244209.370000,,
264311804,0,278059.360000,-244296.030000,,
260745435,0,278502.690000,-244214.430000,,
260745435,1,278564.370000,-244212.660000,,
260745435,2,278565.220000,-244212.780000,,
260745435,3,278565.580000,-244216.250000,,
260745435,4,278567.740000,-244219.170000,,
260745435,5,278569.400000,-244220.980000,,
260745435,6,278573.180000,-244222.630000,,
260745435,7,278577.330000,-244223.220000,,
260745435,8,278579.150000,-244222.680000,,
260745435,9,278581.680000,-244220.670000,,
260745435,10,278583.920000,-244218.230000,,
260745435,11,278622.780000,-244216.660000,,
384045894,0,277731.960000,-245927.920000,,
384045894,1,277684.220000,-245961.530000,,
263730582,0,277788.510000,-245664.690000,,
263730582,1,277792.040000,-245671.130000,,
263730582,2,277788.440000,-245690.760000,,
263730582,3,277776.750000,-245689.120000,,
263730582,4,277763.260000,-245685.480000,,
263730582,5,277749.220000,-245677.880000,,
263730582,6,277751.790000,-245668.200000,,
263730582,7,277753.750000,-245659.760000,,
263730582,8,277753.760000,-245650.200000,,
263701642,0,279414.140000,-244180.580000,,
263701642,1,279421.830000,-244174.860000,,
263701642,2,279428.860000,-244168.970000,,
263701642,3,279435.370000,-244176.090000,,
263701642,4,279447.380000,-244189.250000,,
263701642,5,279451.460000,-244193.880000,,
263701642,6,279454.650000,-244199.910000,,
263701642,7,279463.370000,-244216.370000,,
263701642,8,279469.830000,-244229.760000,,
263701642,9,279471.890000,-244235.610000,,
263701642,10,279473.990000,-244244.020000,,
263701642,11,279475.010000,-244252.800000,,
263701642,12,279475.000000,-244260.690000,,
263701642,13,279473.750000,-244270.080000,,
263701642,14,279472.040000,-244276.630000,,
263701642,15,279470.100000,-244282.340000,,
263701642,16,279467.980000,-244287.760000,,
263701642,17,279464.650000,-244293.860000,,
263701642,18,279460.040000,-244300.260000,,
263701642,19,279455.580000,-244305.690000,,
263701642,20,279446.210000,-244314.310000,,
263701642,21,279436.570000,-244322.500000,,
263701642,22,279425.910000,-244331.900000,,
263701642,23,279421.780000,-244335.540000,,
263701642,24,279418.400000,-244339.340000,,
263701642,25,279413.310000,-244345.360000,,
263701642,26,279410.200000,-244349.790000,,
263701642,27,279406.500000,-244355.780000,,
263701642,28,279403.200000,-244362.560000,,
263701642,29,279399.310000,-244371.960000,,
263701642,30,279394.430000,-244385.320000,,
263701642,31,279389.170000,-244399.810000,,
263701642,32,279380.620000,-244427.860000,,
263701642,33,279374.080000,-244446.440000,,
263701642,34,279371.000000,-244455.700000,,
263701642,35,279367.230000,-244469.450000,,
263701642,36,279361.990000,-244491.650000,,
263701642,37,279358.220000,-244510.270000,,
263701642,38,279354.590000,-244527.770000,,
263701642,39,279349.370000,-244552.870000,,
263701642,40,279343.340000,-244583.550000,,
263701642,41,279342.370000,-244589.640000,,
263701642,42,279341.480000,-244611.850000,,
263701642,43,279341.210000,-244628.110000,,
263701642,44,279341.860000,-244642.090000,,
263701642,45,279343.740000,-244659.500000,,
263701642,46,279345.340000,-244669.970000,,
263701642,47,279347.060000,-244678.180000,,
264292384,0,279547.470000,-244553.720000,,
264292384,1,279548.750000,-244548.290000,,
264292384,2,279551.950000,-244540.250000,,
264292384,3,279556.200000,-244532.760000,,
264292384,4,279561.250000,-244525.730000,,
264292384,5,279562.620000,-244524.360000,,
264292384,6,279564.640000,-244523.660000,,
264292384,7,279565.350000,-244523.590000,,
264292384,8,279572.130000,-244527.980000,,
263701624,0,279413.720000,-244176.510000,,
263701624,1,279429.330000,-244165.100000,,
263701624,2,279442.500000,-244179.320000,,
263701624,3,279453.670000,-244191.780000,,
263701624,4,279460.130000,-244203.790000,,
263701624,5,279469.050000,-244220.640000,,
263701624,6,279473.490000,-244230.540000,,
263701624,7,279476.070000,-244239.340000,,
263701624,8,279477.750000,-244249.290000,,
263701624,9,279478.010000,-244255.620000,,
263701624,10,279477.350000,-244266.390000,,
263701624,11,279475.590000,-244275.570000,,
263701624,12,279473.700000,-244281.170000,,
263701606,0,279425.110000,-244162.800000,,
263701606,1,279435.750000,-244153.060000,,
263701606,2,279443.270000,-244161.550000,,
263701606,3,279452.860000,-244172.390000,,
263701606,4,279464.890000,-244186.000000,,
263701606,5,279472.430000,-244194.530000,,
263701606,6,279477.550000,-244201.010000,,
263701606,7,279485.830000,-244211.910000,,
263701606,8,279488.680000,-244215.830000,,
263701606,9,279492.140000,-244224.100000,,
263701606,10,279494.830000,-244232.810000,,
263701606,11,279496.880000,-244243.010000,,
263701606,12,279497.640000,-244250.150000,,
263701606,13,279497.550000,-244255.100000,,
263701606,14,279495.460000,-244278.630000,,
263701606,15,279493.650000,-244284.660000,,
263701606,16,279490.930000,-244291.770000,,
263701606,17,279487.320000,-244300.140000,,
263701606,18,279482.470000,-244308.500000,,
263701606,19,279477.110000,-244315.860000,,
263701606,20,279470.960000,-244322.800000,,
263701606,21,279452.360000,-244339.140000,,
263701606,22,279440.700000,-244349.070000,,
263701606,23,279437.130000,-244352.450000,,
263701606,24,279433.420000,-244356.550000,,
263701606,25,279430.040000,-244360.950000,,
263701606,26,279427.660000,-244364.550000,,
263701606,27,279425.120000,-244369.010000,,
263701606,28,279423.650000,-244371.940000,,
263701606,29,279421.920000,-244376.170000,,
263701606,30,279418.320000,-244386.060000,,
263701606,31,279411.020000,-244406.180000,,
263701606,32,279407.780000,-244415.120000,,
263701606,33,279402.220000,-244430.460000,,
263701606,34,279395.830000,-244448.450000,,
263701606,35,279392.780000,-244457.030000,,
263701606,36,279389.560000,-244467.610000,,
263701606,37,279386.830000,-244477.900000,,
263701606,38,279384.520000,-244488.170000,,
263701606,39,279377.960000,-244519.350000,,
263701606,40,279372.150000,-244547.250000,,
263701606,41,279366.820000,-244572.900000,,
263701606,42,279363.020000,-244594.040000,,
263701606,43,279359.710000,-244612.090000,,
263701606,44,279359.390000,-244631.610000,,
263701606,45,279360.360000,-244646.890000,,
263701606,46,279361.230000,-244654.150000,,
263701606,47,279362.580000,-244663.220000,,
263701606,48,279364.470000,-244672.840000,,
263701606,49,279365.540000,-244676.790000,,
263701606,50,279366.150000,-244677.970000,,
263701606,51,279367.290000,-244678.920000,,
263701606,52,279368.370000,-244679.340000,,
263701606,53,279370.580000,-244679.410000,,
263701606,54,279372.130000,-244679.160000,,
263701606,55,279388.580000,-244676.390000,,
263701606,56,279402.610000,-244673.840000,,
263701606,57,279410.710000,-244671.190000,,
263701606,58,279417.250000,-244667.340000,,
263701606,59,279421.320000,-244663.600000,,
263701606,60,279426.230000,-244657.330000,,
263701606,61,279429.880000,-244651.940000,,
263701606,62,279430.770000,-244650.430000,,
263701606,63,279431.180000,-244648.830000,,
263701606,64,279430.550000,-244647.240000,,
263701606,65,279429.210000,-244645.440000,,
263701606,66,279427.730000,-244644.110000,,
263701606,67,279422.750000,-244639.980000,,
263701606,68,279418.510000,-244636.120000,,
263701606,69,279415.070000,-244631.490000,,
263701606,70,279410.900000,-244625.750000,,
263701606,71,279408.600000,-244620.360000,,
263565080,0,277906.030000,-245539.590000,,
263565080,1,277934.570000,-245546.190000,,
263565080,2,277953.720000,-245555.700000,,
263565080,3,278066.380000,-245618.800000,,
263565089,0,277448.110000,-244954.020000,,
263565089,1,277446.600000,-244926.360000,,
263515060,0,278494.140000,-244145.960000,,
263515060,1,278495.530000,-244169.560000,,
263515060,2,278551.890000,-244168.590000,,
263515069,0,278494.180000,-244139.260000,,
263515069,1,278493.940000,-244123.890000,,
263815486,0,277854.780000,-245534.190000,,
263815486,1,277906.640000,-245533.970000,,
263815486,2,277932.750000,-245539.560000,,
263815486,3,277979.140000,-245561.630000,,
263815486,4,278065.460000,-245609.240000,,
263815486,5,278108.990000,-245636.400000,,
260987677,0,278971.310000,-245636.130000,,
260987677,1,278973.930000,-245641.670000,,
263515123,0,278506.980000,-244316.700000,,
263515123,1,278511.540000,-244345.860000,,
264341153,0,278978.780000,-245639.930000,,
472684497,0,277980.000000,-244676.020000,,
472684497,1,277977.850000,-244669.960000,,
472684497,2,278016.000000,-244655.960000,,
472684497,3,278001.660000,-244614.130000,,
472684357,0,277734.800000,-244484.730000,,
472684357,1,277725.760000,-244501.310000,,
472684231,0,277557.640000,-244477.850000,,
472684231,1,277548.500000,-244494.520000,,
472684231,2,277521.600000,-244479.230000,,
472684516,0,278023.520000,-244604.760000,,
472684516,1,278001.160000,-244612.680000,,
472684516,2,277983.990000,-244562.610000,,
472684516,3,278023.430000,-244543.830000,,
472684339,0,277696.280000,-244516.970000,,
472684339,1,277622.610000,-244637.080000,,
260784278,0,277921.670000,-245572.070000,,
263514826,0,278748.210000,-245023.600000,,
263514826,1,278758.990000,-245037.220000,,
263514826,2,278762.240000,-245048.520000,,
263514826,3,278764.620000,-245060.170000,,
263514826,4,278767.900000,-245077.800000,,
263514826,5,278769.220000,-245091.900000,,
263514826,6,278766.570000,-245103.810000,,
263514826,7,278764.690000,-245107.530000,,
263514826,8,278760.390000,-245116.200000,,
263514826,9,278755.970000,-245133.930000,,
263514826,10,278754.630000,-245142.450000,,
263514826,11,278750.450000,-245153.530000,,
263514826,12,278751.440000,-245161.320000,,
261002774,0,277748.750000,-245728.600000,,
260784258,0,277958.030000,-245591.800000,,
260784258,1,277952.460000,-245603.230000,,
264279392,0,278559.840000,-244118.470000,,
264279392,1,278564.150000,-244116.480000,,
264279392,2,278566.360000,-244114.610000,,
264279392,3,278638.180000,-244111.450000,,
260972124,0,279522.860000,-244290.120000,,
260972124,1,279520.270000,-244289.490000,,
260972124,2,279517.700000,-244288.300000,,
260972124,3,279515.430000,-244286.630000,,
260972124,4,279513.280000,-244283.980000,,
260972124,5,279512.050000,-244281.620000,,
260972124,6,279511.150000,-244279.730000,,
260972124,7,279510.190000,-244278.710000,,
260972124,8,279507.910000,-244277.730000,,
260972124,9,279502.890000,-244276.500000,,
260972124,10,279499.700000,-244275.930000,,
260972124,11,279497.610000,-244275.720000,,
260972124,12,279495.410000,-244276.520000,,
260972124,13,279494.410000,-244277.490000,,
260972124,14,279493.780000,-244278.610000,,
260972124,15,279492.930000,-244281.700000,,
260972124,16,279491.270000,-244287.040000,,
260972124,17,279488.940000,-244293.150000,,
260972124,18,279486.770000,-244297.870000,,
260972124,19,279481.680000,-244306.920000,,
260972124,20,279478.000000,-244312.240000,,
260972124,21,279473.400000,-244317.950000,,
260972124,22,279469.100000,-244322.520000,,
260972124,23,279468.380000,-244323.590000,,
260972124,24,279468.090000,-244324.380000,,
260972124,25,279467.950000,-244326.140000,,
260972124,26,279468.220000,-244327.270000,,
260972124,27,279469.200000,-244328.890000,,
260972124,28,279478.050000,-244339.640000,,
260972124,29,279483.320000,-244346.050000,,
260972124,30,279485.450000,-244348.180000,,
260972124,31,279488.440000,-244348.880000,,
260972124,32,279491.490000,-244349.550000,,
260972124,33,279493.980000,-244350.680000,,
260972124,34,279495.390000,-244351.700000,,
260972124,35,279498.090000,-244354.560000,,
260972124,36,279499.750000,-244357.570000,,
260972124,37,279500.430000,-244359.990000,,
260972124,38,279500.620000,-244363.380000,,
260972124,39,279500.110000,-244366.600000,,
260972124,40,279498.710000,-244369.720000,,
260972124,41,279497.390000,-244371.580000,,
263514808,0,278687.650000,-244971.400000,,
260784253,0,277988.790000,-245597.510000,,
264259415,0,277446.190000,-244849.390000,,
264259415,1,277446.130000,-244917.140000,,
264259415,2,277202.570000,-244940.140000,,
264285924,0,277687.560000,-245547.400000,,
264285924,1,277690.940000,-245543.570000,,
264285924,2,277693.380000,-245537.890000,,
264285924,3,277693.400000,-245531.470000,,
264285924,4,277691.280000,-245526.720000,,
264285924,5,277687.120000,-245522.420000,,
264285924,6,277681.410000,-245520.810000,,
260972084,0,279492.590000,-244375.250000,,
260972084,1,279489.280000,-244376.230000,,
260972084,2,279484.940000,-244376.230000,,
260972084,3,279480.980000,-244374.910000,,
260972084,4,279477.600000,-244372.450000,,
260972084,5,279475.530000,-244369.840000,,
260972084,6,279473.890000,-244365.780000,,
260972084,7,279473.490000,-244362.900000,,
260972084,8,279473.630000,-244360.580000,,
260972084,9,279473.580000,-244358.940000,,
260972084,10,279473.130000,-244357.740000,,
260972084,11,279471.470000,-244355.580000,,
260972084,12,279464.510000,-244347.110000,,
260972084,13,279459.020000,-244340.430000,,
260972084,14,279456.980000,-244338.080000,,
260972084,15,279454.630000,-244337.070000,,
260972084,16,279452.820000,-244337.220000,,
260972084,17,279451.170000,-244338.130000,,
260972084,18,279443.860000,-244344.360000,,
260972084,19,279436.060000,-244351.360000,,
260972084,20,279431.980000,-244355.900000,,
260972084,21,279427.740000,-244361.610000,,
260972084,22,279424.920000,-244366.240000,,
263514907,0,278967.250000,-245623.830000,,
263514907,1,278967.820000,-245633.510000,,
261002759,0,277601.830000,-245715.080000,,
261002759,1,277611.700000,-245697.900000,,
261002759,2,277560.530000,-245695.010000,,
261002759,3,277562.410000,-245658.620000,,
472683992,0,277936.390000,-244406.410000,,
472683992,1,278081.600000,-244347.980000,,
472683992,2,278084.340000,-244338.080000,,
472683992,3,278050.700000,-244327.330000,,
260972104,0,279476.560000,-244431.510000,,
261002734,0,277613.510000,-245517.580000,,
261002694,0,277670.030000,-245687.560000,,
261002694,1,277671.420000,-245684.710000,,
471228038,0,277419.810000,-244697.810000,,
471228038,1,277375.350000,-244687.480000,,
471228038,2,277351.660000,-244676.220000,,
471228038,3,277337.850000,-244658.830000,,
471228038,4,277331.320000,-244639.510000,,
471228038,5,277328.690000,-244625.560000,,
471228038,6,277326.260000,-244592.170000,,
471228038,7,277328.870000,-244571.780000,,
260784293,0,277942.890000,-245655.720000,,
260784293,1,277949.650000,-245694.490000,,
261031177,0,279423.040000,-244606.350000,,
261031177,1,279423.940000,-244609.560000,,
261031177,2,279425.660000,-244613.680000,,
261031177,3,279426.880000,-244616.100000,,
261031177,4,279428.450000,-244618.950000,,
261031177,5,279430.120000,-244621.220000,,
261031177,6,279434.320000,-244625.620000,,
261031177,7,279437.630000,-244628.560000,,
261031177,8,279439.420000,-244630.010000,,
261031177,9,279440.750000,-244630.620000,,
261031177,10,279442.080000,-244631.010000,,
261031177,11,279443.580000,-244630.920000,,
261031177,12,279445.770000,-244629.350000,,
261031177,13,279446.870000,-244628.120000,,
261031177,14,279449.370000,-244624.580000,,
261031177,15,279454.670000,-244616.820000,,
261031177,16,279458.850000,-244609.650000,,
261031177,17,279460.660000,-244605.640000,,
261031172,0,279468.300000,-244628.250000,,
261031172,1,279454.550000,-244647.540000,,
260874524,0,278337.730000,-243680.180000,,
261002719,0,277755.920000,-245586.020000,,
264504391,0,279018.060000,-245587.600000,,
260745460,0,278579.030000,-244202.860000,,
260745460,1,278582.200000,-244204.320000,,
260745460,2,278584.040000,-244206.670000,,
261031157,0,279434.720000,-244530.130000,,
261031157,1,279440.350000,-244501.390000,,
261031157,2,279444.860000,-244478.800000,,
261031157,3,279447.730000,-244469.210000,,
261031157,4,279451.330000,-244460.880000,,
261031157,5,279456.960000,-244450.690000,,
261031157,6,279459.910000,-244447.090000,,
261031157,7,279461.470000,-244446.250000,,
261031157,8,279463.170000,-244446.100000,,
261031157,9,279465.050000,-244446.710000,,
261031157,10,279467.570000,-244448.470000,,
261031157,11,279491.110000,-244466.770000,,
261031157,12,279497.180000,-244471.610000,,
261031157,13,279497.920000,-244472.640000,,
261031157,14,279498.280000,-244473.860000,,
261031157,15,279498.360000,-244475.380000,,
261031157,16,279497.630000,-244477.170000,,
261031157,17,279494.750000,-244482.990000,,
261031157,18,279491.980000,-244488.400000,,
261031157,19,279489.250000,-244494.560000,,
261031157,20,279486.550000,-244501.180000,,
261031157,21,279484.420000,-244506.450000,,
261031157,22,279482.630000,-244511.790000,,
261031157,23,279480.990000,-244517.250000,,
263730573,0,277794.610000,-245671.350000,,
263730573,1,277786.460000,-245711.880000,,
263730573,2,277777.320000,-245746.390000,,
264254816,0,278607.700000,-244345.150000,,
264254816,1,278606.730000,-244313.330000,,
264254816,2,278608.690000,-244307.210000,,
264254816,3,278609.710000,-244302.860000,,
264254816,4,278609.440000,-244297.790000,,
264254816,5,278607.350000,-244293.450000,,
264254816,6,278602.800000,-244290.040000,,
264254816,7,278598.100000,-244289.800000,,
264254816,8,278592.260000,-244291.700000,,
264254816,9,278588.680000,-244294.740000,,
264254816,10,278587.470000,-244298.620000,,
264254816,11,278587.920000,-244304.320000,,
264254816,12,278591.330000,-244309.860000,,
264254816,13,278593.360000,-244313.100000,,
264254816,14,278594.470000,-244346.730000,,
263862870,0,278936.540000,-244190.840000,,
263862870,1,278929.690000,-244201.690000,,
263862870,2,278923.290000,-244205.520000,,
263862870,3,278909.730000,-244209.190000,,
263862870,4,278895.060000,-244211.830000,,
263862870,5,278886.310000,-244216.320000,,
460932382,0,277845.240000,-244235.620000,,
460932382,1,277889.480000,-244394.080000,,
260745420,0,278506.150000,-244164.430000,,
260745420,1,278551.250000,-244164.230000,,
263565071,0,277866.280000,-245594.310000,,
263730591,0,277788.420000,-245693.540000,,
263730591,1,277776.190000,-245691.400000,,
263730591,2,277762.860000,-245687.750000,,
263730591,3,277750.750000,-245681.100000,,
263730591,4,277655.330000,-245627.380000,,
263730591,5,277646.190000,-245622.130000,,
263730591,6,277636.100000,-245618.310000,,
263730591,7,277623.720000,-245616.700000,,
263730591,8,277595.120000,-245614.550000,,
263730591,9,277596.400000,-245609.620000,,
264292393,0,279390.650000,-244786.200000,,
264292393,1,279393.750000,-244782.850000,,
264292393,2,279395.800000,-244778.540000,,
264292393,3,279396.190000,-244774.300000,,
264292393,4,279395.570000,-244770.920000,,
264292393,5,279393.880000,-244767.420000,,
264292393,6,279391.230000,-244764.500000,,
264292393,7,279388.800000,-244762.910000,,
264292393,8,279385.700000,-244761.720000,,
264292393,9,279383.590000,-244761.360000,,
264292393,10,279381.450000,-244761.580000,,
264292393,11,279378.670000,-244762.090000,,
264292393,12,279376.400000,-244762.950000,,
264292393,13,279374.220000,-244764.110000,,
264292393,14,279372.790000,-244764.600000,,
264292393,15,279370.590000,-244764.670000,,
264292393,16,279367.670000,-244763.240000,,
264292393,17,279364.030000,-244760.950000,,
264292393,18,279362.160000,-244759.150000,,
264292393,19,279361.630000,-244757.290000,,
264292393,20,279361.670000,-244755.350000,,
264292393,21,279362.670000,-244753.650000,,
264292393,22,279363.930000,-244751.640000,,
264292393,23,279366.320000,-244747.880000,,
264292393,24,279368.850000,-244742.710000,,
264292393,25,279370.430000,-244738.310000,,
264292393,26,279371.870000,-244733.210000,,
264292393,27,279373.150000,-244724.580000,,
264292393,28,279373.190000,-244718.190000,,
264292393,29,279372.590000,-244712.120000,,
264292393,30,279371.820000,-244707.680000,,
264292393,31,279371.170000,-244704.580000,,
264292393,32,279370.870000,-244701.970000,,
264292393,33,279371.120000,-244700.350000,,
264292393,34,279371.920000,-244699.110000,,
264292393,35,279372.500000,-244698.440000,,
264292393,36,279374.830000,-244697.450000,,
264292393,37,279376.860000,-244697.100000,,
264292393,38,279386.420000,-244695.480000,,
264292393,39,279395.400000,-244693.950000,,
264292393,40,279401.470000,-244692.920000,,
264292393,41,279408.280000,-244691.310000,,
264292393,42,279414.680000,-244689.400000,,
264292393,43,279418.500000,-244687.840000,,
264292393,44,279424.030000,-244684.800000,,
264292393,45,279429.990000,-244680.450000,,
264292393,46,279435.160000,-244675.370000,,
264292393,47,279439.400000,-244670.100000,,
263701633,0,279415.010000,-244177.520000,,
263701633,1,279429.240000,-244167.260000,,
263701633,2,279438.650000,-244177.400000,,
263701633,3,279449.510000,-244189.390000,,
263701633,4,279452.710000,-244193.000000,,
263701633,5,279454.730000,-244196.810000,,
263701633,6,279462.350000,-244211.220000,,
263701633,7,279470.250000,-244226.940000,,
263701633,8,279472.910000,-244233.640000,,
263701633,9,279475.690000,-244245.300000,,
263701633,10,279476.500000,-244253.920000,,
263701633,11,279476.510000,-244261.240000,,
263701633,12,279475.500000,-244268.600000,,
263701633,13,279473.420000,-244277.280000,,
263701633,14,279471.450000,-244283.080000,,
263701633,15,279467.630000,-244291.570000,,
263701633,16,279463.230000,-244298.610000,,
263701633,17,279455.390000,-244307.940000,,
263701633,18,279446.600000,-244315.980000,,
263701633,19,279431.290000,-244329.180000,,
263701633,20,279424.540000,-244335.140000,,
263701633,21,279420.830000,-244338.810000,,
263701633,22,279417.240000,-244343.070000,,
263701633,23,279413.340000,-244347.690000,,
263701633,24,279408.760000,-244354.830000,,
263701633,25,279404.670000,-244363.000000,,
263701633,26,279400.640000,-244372.740000,,
263701633,27,279397.220000,-244382.090000,,
263701633,28,279390.590000,-244400.350000,,
263701633,29,279412.930000,-244408.750000,,
263701633,30,279414.700000,-244409.510000,,
263701633,31,279420.730000,-244412.480000,,
263701633,32,279425.860000,-244415.440000,,
263701633,33,279428.630000,-244417.120000,,
263701633,34,279432.990000,-244420.890000,,
263701633,35,279441.540000,-244428.220000,,
263701633,36,279444.040000,-244430.240000,,
263701633,37,279444.900000,-244431.230000,,
263701633,38,279445.390000,-244432.220000,,
263701633,39,279445.660000,-244433.560000,,
263701633,40,279445.570000,-244434.710000,,
263701633,41,279445.190000,-244435.610000,,
263701633,42,279444.350000,-244437.240000,,
263701633,43,279441.190000,-244441.770000,,
263701633,44,279439.070000,-244445.230000,,
263701633,45,279437.300000,-244448.340000,,
263701633,46,279435.190000,-244452.600000,,
263701633,47,279433.730000,-244455.560000,,
263701633,48,279432.040000,-244459.520000,,
263701633,49,279430.050000,-244464.930000,,
263701633,50,279428.850000,-244468.440000,,
263701633,51,279427.090000,-244475.610000,,
263701633,52,279425.530000,-244482.730000,,
263701633,53,279423.100000,-244495.120000,,
263701633,54,279417.640000,-244522.830000,,
263701615,0,279422.920000,-244167.220000,,
263701615,1,279435.810000,-244155.420000,,
263701615,2,279447.840000,-244169.030000,,
263701615,3,279463.720000,-244186.980000,,
263701615,4,279468.690000,-244192.590000,,
263701615,5,279472.160000,-244196.510000,,
263701615,6,279479.030000,-244205.460000,,
263701615,7,279484.390000,-244212.530000,,
263701615,8,279487.210000,-244216.240000,,
263701615,9,279491.270000,-244226.140000,,
263701615,10,279495.070000,-244241.150000,,
263701615,11,279495.590000,-244244.640000,,
263701615,12,279496.220000,-244251.670000,,
263701615,13,279496.390000,-244256.440000,,
263701615,14,279496.890000,-244258.040000,,
263701615,15,279497.800000,-244259.240000,,
263701615,16,279499.480000,-244260.240000,,
263701615,17,279505.170000,-244261.310000,,
263701615,18,279510.580000,-244262.520000,,
263701615,19,279514.390000,-244263.690000,,
263701615,20,279516.230000,-244264.260000,,
263701615,21,279517.270000,-244264.310000,,
263701615,22,279519.670000,-244263.600000,,
263701615,23,279522.110000,-244262.880000,,
263701615,24,279524.350000,-244262.660000,,
263701615,25,279527.130000,-244262.880000,,
263701615,26,279529.850000,-244263.670000,,
263701615,27,279533.210000,-244265.770000,,
263701615,28,279535.210000,-244267.780000,,
263701615,29,279536.950000,-244270.730000,,
263701615,30,279538.000000,-244274.000000,,
263701615,31,279538.150000,-244277.070000,,
263701615,32,279537.700000,-244280.080000,,
263701615,33,279536.650000,-244282.910000,,
263701615,34,279535.210000,-244285.090000,,
263701615,35,279533.920000,-244286.550000,,
263701615,36,279532.150000,-244287.970000,,
263701615,37,279529.580000,-244289.290000,,
263701615,38,279528.050000,-244289.830000,,
263701597,0,279420.890000,-244164.940000,,
263701597,1,279436.040000,-244151.080000,,
263701597,2,279441.700000,-244157.480000,,
263701597,3,279452.050000,-244169.180000,,
263701597,4,279463.390000,-244182.010000,,
263701597,5,279470.730000,-244190.310000,,
263701597,6,279478.490000,-244199.730000,,
263701597,7,279483.200000,-244205.940000,,
263701597,8,279488.440000,-244212.850000,,
263701597,9,279490.900000,-244217.010000,,
263701597,10,279494.110000,-244225.150000,,
263701597,11,279496.730000,-244234.220000,,
263701597,12,279498.150000,-244241.360000,,
263701597,13,279499.150000,-244250.040000,,
263701597,14,279499.370000,-244255.850000,,
263701597,15,279498.750000,-244258.040000,,
263701597,16,279496.790000,-244279.390000,,
263701597,17,279494.810000,-244285.980000,,
263701597,18,279492.390000,-244292.710000,,
263701597,19,279488.660000,-244300.840000,,
263701597,20,279484.210000,-244308.590000,,
263701597,21,279483.230000,-244310.090000,,
263701597,22,279479.600000,-244315.180000,,
263701597,23,279475.050000,-244320.660000,,
263701597,24,279471.440000,-244324.480000,,
263701597,25,279452.430000,-244341.060000,,
263701597,26,279444.790000,-244347.550000,,
263701597,27,279440.770000,-244351.040000,,
263701597,28,279437.370000,-244354.390000,,
263701597,29,279433.790000,-244358.480000,,
263701597,30,279429.580000,-244364.360000,,
263701597,31,279427.110000,-244368.520000,,
263701597,32,279424.960000,-244372.830000,,
263701597,33,279423.550000,-244376.170000,,
263701597,34,279420.500000,-244384.480000,,
263701597,35,279418.770000,-244389.100000,,
263701597,36,279418.970000,-244390.640000,,
263701597,37,279420.080000,-244391.730000,,
263701597,38,279422.840000,-244392.980000,,
263701597,39,279429.160000,-244396.130000,,
263701597,40,279435.740000,-244399.880000,,
263701597,41,279439.710000,-244402.570000,,
263701597,42,279446.310000,-244408.180000,,
263701597,43,279453.360000,-244414.160000,,
258840218,0,278874.080000,-243978.980000,,
472684462,0,277970.300000,-244680.490000,,
263515078,0,278469.710000,-244198.120000,,
263515051,0,278479.650000,-244076.130000,,
263515051,1,278469.610000,-244034.070000,,
263515051,2,278528.390000,-244043.000000,,
263515051,3,278548.800000,-244101.660000,,
263515051,4,278551.720000,-244098.570000,,
263515051,5,278558.560000,-244097.240000,,
263515051,6,278562.090000,-244098.810000,,
263515051,7,278566.290000,-244102.110000,,
263515051,8,278609.390000,-244100.250000,,
264254789,0,278477.970000,-244971.270000,,
472684368,0,277826.330000,-244204.780000,,
472684368,1,277704.310000,-244387.190000,,
472684368,2,277746.910000,-244442.750000,,
263815495,0,277905.910000,-245536.690000,,
264275007,0,279362.020000,-244590.710000,,
264275007,1,279364.020000,-244579.020000,,
264275007,2,279366.810000,-244565.570000,,
264275007,3,279373.350000,-244534.390000,,
264275007,4,279383.870000,-244484.420000,,
264275007,5,279387.970000,-244467.650000,,
264275007,6,279396.440000,-244441.170000,,
264275007,7,279404.680000,-244419.250000,,
264275007,8,279416.850000,-244385.690000,,
264275007,9,279419.960000,-244377.390000,,
472684225,0,277731.970000,-244221.400000,,
472684225,1,277648.660000,-244238.400000,,
472684225,2,277612.930000,-244236.700000,,
472684225,3,277596.660000,-244251.060000,,
472684225,4,277566.130000,-244309.120000,,
472684225,5,277524.240000,-244388.800000,,
472684225,6,277537.810000,-244398.670000,,
472684220,0,277773.270000,-244212.970000,,
472684220,1,277733.510000,-244221.080000,,
472684220,2,277730.200000,-244268.170000,,
472684283,0,277534.470000,-244502.620000,,
472684283,1,277515.710000,-244537.660000,,
472684283,2,277467.850000,-244546.860000,,
472684283,3,277453.440000,-244566.840000,,
472684281,0,277426.030000,-244554.070000,,
472684281,1,277461.360000,-244572.760000,,
472684281,2,277494.470000,-244617.400000,,
472684281,3,277518.670000,-244630.650000,,
472684281,4,277550.040000,-244642.580000,,
472684281,5,277591.110000,-244618.930000,,
264316524,0,277627.480000,-245659.920000,,
264316524,1,277652.790000,-245674.230000,,
260784268,0,277997.300000,-245722.760000,,
260784268,1,278016.060000,-245715.980000,,
260784268,2,278009.850000,-245752.980000,,
260784263,0,277982.650000,-245667.690000,,
260784263,1,277993.360000,-245692.190000,,
472684083,0,277915.320000,-244225.520000,,
472684083,1,277883.290000,-244216.660000,,
472684083,2,277785.130000,-244295.380000,,
472684083,3,277760.520000,-244340.160000,,
261002769,0,277672.640000,-245685.170000,,
261002769,1,277670.920000,-245688.210000,,
260784248,0,278041.570000,-245632.030000,,
260784248,1,278034.780000,-245626.460000,,
261002749,0,277687.960000,-245764.070000,,
263514817,0,278847.250000,-244970.840000,,
261002724,0,277739.510000,-245641.750000,,
261002724,1,277739.520000,-245652.000000,,
261002724,2,277738.550000,-245662.810000,,
261002724,3,277736.770000,-245667.940000,,
261002724,4,277733.280000,-245669.860000,,
260972094,0,279325.250000,-244788.090000,,
260972094,1,279341.160000,-244774.280000,,
260972094,2,279345.030000,-244771.000000,,
260972094,3,279347.030000,-244769.790000,,
260972094,4,279348.690000,-244769.590000,,
260972094,5,279350.480000,-244770.090000,,
260972094,6,279353.260000,-244772.180000,,
260972094,7,279355.620000,-244773.790000,,
260972094,8,279358.590000,-244775.730000,,
260972094,9,279362.780000,-244777.910000,,
260972094,10,279368.490000,-244780.240000,,
260972094,11,279369.860000,-244781.010000,,
260972094,12,279371.030000,-244782.310000,,
260972094,13,279372.080000,-244783.650000,,
260972094,14,279374.600000,-244786.100000,,
260972094,15,279377.030000,-244787.580000,,
260972094,16,279380.370000,-244788.640000,,
260972094,17,279383.170000,-244788.760000,,
260972094,18,279385.650000,-244788.530000,,

