New	Line.05410_10000108732UG	bus1=N284067.1	bus2=N284069.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=8.9906	units=ft
New	Line.05410_10000108797UG	bus1=N292548.1.2.3	bus2=N292535.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=208.024	units=ft
New	Line.05410_10000339601OH	bus1=N284033_lo.3	bus2=N284031.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_CN	phases=1	length=22.9889	units=ft
New	Line.05410_10000339807OH	bus1=N284158.1.2.3	bus2=N284141.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=97.2074	units=ft
New	Line.05410_10051444120OH	bus1=N1381582.1	bus2=N1413717.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=18.7875	units=ft
New	Line.05410_10094019OH	bus1=N284453.1	bus2=N284454.1	geometry=OH3P_ARMLPIN_N30_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=169.9348	units=ft
New	Line.05410_10105185UG	bus1=N292280.1.2.3	bus2=N292283.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=29.4437	units=ft
New	Line.05410_103405UG	bus1=N284404.1	bus2=N284426.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=400.456	units=ft
New	Line.05410_103406UG	bus1=N284426.1	bus2=N292979.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=487.9323	units=ft
New	Line.05410_103407UG	bus1=N284382.1	bus2=N284387.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=393.2572	units=ft
New	Line.05410_103408UG	bus1=N284397.1	bus2=N284394.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=1254.0305	units=ft
New	Line.05410_103409UG	bus1=N284394.1	bus2=N284433.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=671.2453	units=ft
New	Line.05410_103410UG	bus1=N284433.1	bus2=N284414.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=633.0038	units=ft
New	Line.05410_103411UG	bus1=N284367.1	bus2=N284387.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=755.2763	units=ft
New	Line.05410_103412UG	bus1=N284414.1	bus2=N284372.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=1141.5473	units=ft
New	Line.05410_103431UG	bus1=N284372.1	bus2=N284383.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=580.9742	units=ft
New	Line.05410_107740UG	bus1=N312486.1.2	bus2=N312424.1.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=2	length=576.2141	units=ft
New	Line.05410_107741UG	bus1=N312492.2	bus2=N312536.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=446.3274	units=ft
New	Line.05410_107742UG	bus1=N300533.3	bus2=N312395.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=475.9373	units=ft
!New	Line.05410_107743UG	bus1=N300512.3	bus2=N300533.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=299.3687	units=ft
New	Line.05410_107744UG	bus1=N300557.3	bus2=N300550.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=179.0874	units=ft
New	Line.05410_107745UG	bus1=N300576.3	bus2=N300557.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=403.6284	units=ft
New	Line.05410_107746UG	bus1=N300591.3	bus2=N300576.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=235.1369	units=ft
New	Line.05410_107747UG	bus1=N300591.3	bus2=N312512.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=338.6571	units=ft
New	Line.05410_107748UG	bus1=N300612.2	bus2=N300587.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=276.7722	units=ft
New	Line.05410_107749UG	bus1=N300566.2	bus2=N300587.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=399.3826	units=ft
New	Line.05410_107750UG	bus1=N300555.2	bus2=N300566.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=171.806	units=ft
!New	Line.05410_107751UG	bus1=N300529.2	bus2=N300555.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=404.4335	units=ft
New	Line.05410_107752UG	bus1=N300570.1	bus2=N300593.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=366.603	units=ft
New	Line.05410_107753UG	bus1=N300593.1	bus2=N300609.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=153.5635	units=ft
New	Line.05410_107754UG	bus1=N300609.1	bus2=N300614.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=84.3303	units=ft
New	Line.05410_107755UG	bus1=N300468.2	bus2=N300452.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=1139.7945	units=ft
New	Line.05410_107756UG	bus1=N312429.1.2.3	bus2=N312419.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=135.669	units=ft
New	Line.05410_107757UG	bus1=N312351.1.2.3	bus2=N312429.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=923.5143	units=ft
New	Line.05410_107814UG	bus1=N300674.1	bus2=N300664.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=167.2094	units=ft
New	Line.05410_107815UG	bus1=N300676.1	bus2=N300674.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=192.1878	units=ft
New	Line.05410_107816UG	bus1=N300654.1.3	bus2=N300656.1.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=2	length=53.5978	units=ft
New	Line.05410_107817UG	bus1=N300717.3	bus2=N300714.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=167.5406	units=ft
New	Line.05410_107818UG	bus1=N300719.3	bus2=N300717.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=207.8735	units=ft
New	Line.05410_107819UG	bus1=N300742.3	bus2=N300740.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=162.3977	units=ft
New	Line.05410_107820UG	bus1=N300740.3	bus2=N300736.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=243.4006	units=ft
New	Line.05410_107821UG	bus1=N300750.3	bus2=N300736.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=369.5182	units=ft
New	Line.05410_107822UG	bus1=N300762.3	bus2=N300750.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=550.7315	units=ft
New	Line.05410_107823UG	bus1=N300764.3	bus2=N300762.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=330.3901	units=ft
New	Line.05410_107824UG	bus1=N300678.1	bus2=N300646.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=424.5257	units=ft
New	Line.05410_107825UG	bus1=N300728.1	bus2=N300678.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=640.7369	units=ft
New	Line.05410_107826UG	bus1=N312566.1	bus2=N300678.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=368.7539	units=ft
New	Line.05410_107827UG	bus1=N312588.1	bus2=N312566.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=308.6422	units=ft
New	Line.05410_107828UG	bus1=N312588.1	bus2=N312602.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=346.4753	units=ft
New	Line.05410_107829UG	bus1=N312602.1	bus2=N312606.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=17.9808	units=ft
New	Line.05410_107830UG	bus1=N312610.1	bus2=N312606.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=469.4911	units=ft
New	Line.05410_107831UG	bus1=N312595.2	bus2=N312599.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=164	units=ft
New	Line.05410_107832UG	bus1=N312615.2	bus2=N312625.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=84.9689	units=ft
New	Line.05410_107833UG	bus1=N300612.2	bus2=N300653.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=410.6636	units=ft
New	Line.05410_107834UG	bus1=N312486.1	bus2=N312551.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=1298.5812	units=ft
New	Line.05410_107835UG	bus1=N312595.2	bus2=N312536.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=585	units=ft
New	Line.05410_107836UG	bus1=N312512.3	bus2=N312510.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=16.6622	units=ft
!New	Line.05410_107837UG	bus1=N312584.1	bus2=N312568.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=262.5337	units=ft
New	Line.05410_107837UG	bus1=N312584.2	bus2=N312568.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=262.5337	units=ft
!New	Line.05410_107838UG	bus1=N312584.1	bus2=N312595.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=120	units=ft
New	Line.05410_107838UG	bus1=N312584.2	bus2=N312595.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=120	units=ft
New	Line.05410_107839UG	bus1=N312509.2	bus2=N312486.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=185.9723	units=ft
New	Line.05410_107840UG	bus1=N312509.2	bus2=N312558.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=479.4682	units=ft
New	Line.05410_107841UG	bus1=N312581.2	bus2=N312558.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=347.2704	units=ft
New	Line.05410_108051UG	bus1=N300646.1	bus2=N300614.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=364.0127	units=ft
New	Line.05410_108052UG	bus1=N300656.3	bus2=N300711.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=588.5996	units=ft
New	Line.05410_108053UG	bus1=N312366.1.2	bus2=N312424.1.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=2	length=599.8113	units=ft
!New	Line.05410_108054UG	bus1=N300512.3	bus2=N312343.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=525.8036	units=ft
New	Line.05410_108055UG	bus1=N312345.1.2.3	bus2=N300518.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=663.447	units=ft
New	Line.05410_108056UG	bus1=N300519.3	bus2=N300522.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=38.3465	units=ft
New	Line.05410_108057UG	bus1=N300524.2	bus2=N300529.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=44.4032	units=ft
New	Line.05410_108122UG	bus1=N312395.3	bus2=N312436.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=330.4073	units=ft
New	Line.05410_108168UG	bus1=N312366.1.2	bus2=N312340.1.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=2	length=314.5419	units=ft
New	Line.05410_108171UG	bus1=N312290_lo.1.2.3	bus2=N312312.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=103.8318	units=ft
New	Line.05410_108193UG	bus1=N284344.1	bus2=N284348.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=313.0728	units=ft
New	Line.05410_108194UG	bus1=N292874.1	bus2=N284317.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=375.8073	units=ft
New	Line.05410_108195UG	bus1=N284346.1	bus2=N284358.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=526.088	units=ft
New	Line.05410_108196UG	bus1=N284336.1	bus2=N284346.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=602.6254	units=ft
New	Line.05410_108197UG	bus1=N284341.1	bus2=N284336.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=582.1279	units=ft
New	Line.05410_108272UG	bus1=N284291.1	bus2=N284309.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=594.5595	units=ft
New	Line.05410_108273UG	bus1=N284273.1	bus2=N284291.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=638.2491	units=ft
New	Line.05410_108274UG	bus1=N284236.1	bus2=N284273.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=573.9186	units=ft
New	Line.05410_108275UG	bus1=N284270.1	bus2=N284246.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=292.5669	units=ft
New	Line.05410_108276UG	bus1=N292846.1	bus2=N284270.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=666.7691	units=ft
New	Line.05410_108277UG	bus1=N292874.1	bus2=N292863.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=220.3258	units=ft
New	Line.05410_108278UG	bus1=N292863.1	bus2=N292846.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=449.0924	units=ft
New	Line.05410_108322UG	bus1=N283913.3	bus2=N283938.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=507.8605	units=ft
New	Line.05410_108323UG	bus1=N284085.2	bus2=N284034.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=895.213	units=ft
New	Line.05410_108324UG	bus1=N284119.2	bus2=N284085.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=901.1824	units=ft
New	Line.05410_108325UG	bus1=N284119.2	bus2=N284126.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=654.6635	units=ft
New	Line.05410_108326UG	bus1=N284126.2	bus2=N284117.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=464.1481	units=ft
New	Line.05410_108327UG	bus1=N284117.2	bus2=N292718.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=557.5036	units=ft
New	Line.05410_108328UG	bus1=N292718.2	bus2=N292730.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=437.788	units=ft
New	Line.05410_108329UG	bus1=N292715.2	bus2=N292725.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=316.8741	units=ft
New	Line.05410_108330UG	bus1=N292699.2	bus2=N292715.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=710.6102	units=ft
New	Line.05410_108331UG	bus1=N292699.2	bus2=N292703.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=460.2369	units=ft
New	Line.05410_108332UG	bus1=N284102.2	bus2=N292703.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=767.7756	units=ft
New	Line.05410_108333UG	bus1=N284078.2	bus2=N284102.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=414.5128	units=ft
New	Line.05410_108334UG	bus1=N292669.2	bus2=N284078.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=479.1218	units=ft
New	Line.05410_108335UG	bus1=N292669.2	bus2=N284041.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=658.5704	units=ft
New	Line.05410_108336UG	bus1=N283999.2	bus2=N284041.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=982.3287	units=ft
New	Line.05410_108337UG	bus1=N284185.3	bus2=N284183.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=530.3668	units=ft
New	Line.05410_108338UG	bus1=N284183.3	bus2=N284174.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=322.1583	units=ft
New	Line.05410_108339UG	bus1=N284174.3	bus2=N284177.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=678.069	units=ft
New	Line.05410_108340UG	bus1=N284130.3	bus2=N284147.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=568.2389	units=ft
New	Line.05410_108341UG	bus1=N284155.3	bus2=N284164.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=291.7259	units=ft
New	Line.05410_108342UG	bus1=N292554.1.2.3	bus2=N292545.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=672.5992	units=ft
New	Line.05410_108343UG	bus1=N292635.1	bus2=N292643.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=114.7463	units=ft
New	Line.05410_108344UG	bus1=N292637.1	bus2=N292642.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=130.0514	units=ft
New	Line.05410_108345UG	bus1=N292642.1	bus2=N292651.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=316.4265	units=ft
New	Line.05410_108346UG	bus1=N292651.1	bus2=N292658.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=441.0592	units=ft
New	Line.05410_108347UG	bus1=N292652.1	bus2=N292645.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=492.6932	units=ft
New	Line.05410_108348UG	bus1=N292647.1	bus2=N292665.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=746.9342	units=ft
New	Line.05410_108349UG	bus1=N292661.1	bus2=N292665.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=72.9577	units=ft
New	Line.05410_108350UG	bus1=N292560.1.2.3	bus2=N292554.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=190.9662	units=ft
New	Line.05410_108351UG	bus1=N292674.1.2.3	bus2=N292666.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=339.8746	units=ft
New	Line.05410_108352UG	bus1=N292676.1.2.3	bus2=N292678.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=394.9873	units=ft
New	Line.05410_108353UG	bus1=N292678.1.2.3	bus2=N292679.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=392.7381	units=ft
New	Line.05410_108354UG	bus1=N292683.1.2.3	bus2=N292684.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=95.306	units=ft
New	Line.05410_108355UG	bus1=N292674.1	bus2=N292670.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=187.2639	units=ft
New	Line.05410_108358UG	bus1=N292747.1.2.3	bus2=N292744.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=43.4133	units=ft
New	Line.05410_108360UG	bus1=N292743.1.2.3	bus2=N292740.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=443.8276	units=ft
New	Line.05410_108361UG	bus1=N292777.3	bus2=N292774.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=509.6214	units=ft
New	Line.05410_108362UG	bus1=N292774.3	bus2=N292779.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=572.7792	units=ft
New	Line.05410_108363UG	bus1=N292779.3	bus2=N292790.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=583.8263	units=ft
New	Line.05410_108364UG	bus1=N292790.3	bus2=N292802.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=293.9129	units=ft
New	Line.05410_108365UG	bus1=N292805.3	bus2=N292802.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=977.6452	units=ft
New	Line.05410_108366UG	bus1=N292815.3	bus2=N292805.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=693.2405	units=ft
New	Line.05410_108367UG	bus1=N292815.3	bus2=N292819.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=580.0276	units=ft
New	Line.05410_108368UG	bus1=N292819.3	bus2=N292825.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=654.7983	units=ft
New	Line.05410_108369UG	bus1=N292825.3	bus2=N292837.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=449.9306	units=ft
New	Line.05410_108370UG	bus1=N292837.3	bus2=N292855.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=674.6733	units=ft
New	Line.05410_108371UG	bus1=N292855.3	bus2=N292867.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=461.8905	units=ft
New	Line.05410_108372UG	bus1=N292867.3	bus2=N292877.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=398.6834	units=ft
New	Line.05410_108373UG	bus1=N292877.3	bus2=N292882.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=431.3269	units=ft
New	Line.05410_108374UG	bus1=N292882.3	bus2=N292872.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=486.5603	units=ft
New	Line.05410_108375UG	bus1=N292872.3	bus2=N292866.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=373.1766	units=ft
New	Line.05410_108376UG	bus1=N292852.3	bus2=N292841.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=441.1524	units=ft
New	Line.05410_108377UG	bus1=N292841.3	bus2=N292832.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=459.1358	units=ft
New	Line.05410_108378UG	bus1=N292832.3	bus2=N300997.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=966.5608	units=ft
New	Line.05410_108380UG	bus1=N292778.2	bus2=N292772.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=756.4713	units=ft
New	Line.05410_108381UG	bus1=N292786.2	bus2=N292778.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=474.9426	units=ft
New	Line.05410_108382UG	bus1=N292788.2	bus2=N292786.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=227.134	units=ft
New	Line.05410_108383UG	bus1=N292801.2	bus2=N292788.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=411.4294	units=ft
New	Line.05410_108384UG	bus1=N292798.2	bus2=N292801.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=408.1836	units=ft
New	Line.05410_108385UG	bus1=N292811.2	bus2=N292798.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=503.5571	units=ft
New	Line.05410_108386UG	bus1=N292809.2	bus2=N292811.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=566.8036	units=ft
New	Line.05410_108387UG	bus1=N292813.2	bus2=N292809.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=87.1434	units=ft
New	Line.05410_108388UG	bus1=N292821.2	bus2=N292813.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=358.5101	units=ft
New	Line.05410_108389UG	bus1=N292827.2	bus2=N292821.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=295.7892	units=ft
New	Line.05410_108390UG	bus1=N292831.2	bus2=N292827.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=1032.9559	units=ft
New	Line.05410_108391UG	bus1=N292843.2	bus2=N292831.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=876.6535	units=ft
New	Line.05410_108392UG	bus1=N292851.2	bus2=N292843.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=405.728	units=ft
New	Line.05410_108393UG	bus1=N292870.2	bus2=N292851.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=778.2971	units=ft
New	Line.05410_108394UG	bus1=N292849.2	bus2=N292870.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=463.6675	units=ft
New	Line.05410_108395UG	bus1=N292858.2	bus2=N292849.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=348.3044	units=ft
New	Line.05410_108396UG	bus1=N292875.2	bus2=N292858.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=662.9128	units=ft
New	Line.05410_108397UG	bus1=N292860.2	bus2=N292875.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=584.3504	units=ft
New	Line.05410_108398UG	bus1=N292834.2	bus2=N292838.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=255.2209	units=ft
New	Line.05410_108399UG	bus1=N292824.2	bus2=N292834.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=251.544	units=ft
New	Line.05410_108400UG	bus1=N292818.2	bus2=N292824.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=337.6168	units=ft
New	Line.05410_108401UG	bus1=N292808.2	bus2=N292818.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=328.8111	units=ft
New	Line.05410_108402UG	bus1=N292797.2	bus2=N292808.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=383.2157	units=ft
New	Line.05410_108403UG	bus1=N292794.2	bus2=N292797.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=578.2432	units=ft
New	Line.05410_108405UG	bus1=N292717.1	bus2=N292721.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=159.1841	units=ft
New	Line.05410_108406UG	bus1=N292709.1	bus2=N292717.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=308.7458	units=ft
New	Line.05410_108407UG	bus1=N292702.1	bus2=N292709.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=345.1	units=ft
New	Line.05410_108408UG	bus1=N300801.1	bus2=N292702.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=698.3681	units=ft
New	Line.05410_108409UG	bus1=N300817.1	bus2=N300801.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=420.0976	units=ft
New	Line.05410_108410UG	bus1=N300827.1	bus2=N300817.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=291.6951	units=ft
New	Line.05410_108411UG	bus1=N300850.1	bus2=N300827.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=418.2917	units=ft
New	Line.05410_108412UG	bus1=N283862.3	bus2=N283866.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=421.9007	units=ft
New	Line.05410_108413UG	bus1=N283866.3	bus2=N283874.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=499.243	units=ft
New	Line.05410_108414UG	bus1=N292568.3	bus2=N283874.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=2174.7504	units=ft
New	Line.05410_108421UG	bus1=N274273.3	bus2=N274248.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=634.222	units=ft
New	Line.05410_108422UG	bus1=N274248.3	bus2=N274258.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=558.2481	units=ft
New	Line.05410_108423UG	bus1=N274269.3	bus2=N274258.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=449.0585	units=ft
New	Line.05410_108424UG	bus1=N274281.3	bus2=N274269.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=347.0896	units=ft
New	Line.05410_108425UG	bus1=N274291.3	bus2=N274281.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=302.8367	units=ft
New	Line.05410_108426UG	bus1=N274305.3	bus2=N274291.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=331.6135	units=ft
New	Line.05410_108427UG	bus1=N274321.3	bus2=N274305.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=300.1188	units=ft
New	Line.05410_108428UG	bus1=N274333.3	bus2=N274321.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=437.7563	units=ft
New	Line.05410_108429UG	bus1=N274333.3	bus2=N284042.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=440	units=ft
New	Line.05410_108430UG	bus1=N284042.3	bus2=N284038.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=252.4841	units=ft
New	Line.05410_108433UG	bus1=N284090.3	bus2=N274352.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=232.3501	units=ft
New	Line.05410_108434UG	bus1=N274384.3	bus2=N284090.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=527.5706	units=ft
New	Line.05410_108435UG	bus1=N284104.3	bus2=N284081.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=473.579	units=ft
New	Line.05410_108436UG	bus1=N284089.3	bus2=N284081.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=199.4713	units=ft
New	Line.05410_108437UG	bus1=N284074.3	bus2=N284089.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=309.6685	units=ft
New	Line.05410_108438UG	bus1=N274517.2	bus2=N274540.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=930.4089	units=ft
New	Line.05410_108439UG	bus1=N274521.2	bus2=N274531.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=664.7509	units=ft
New	Line.05410_108440UG	bus1=N284284.2	bus2=N274540.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=388.9846	units=ft
New	Line.05410_108441UG	bus1=N274531.2	bus2=N284284.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=799.6307	units=ft
New	Line.05410_108442UG	bus1=N274539.2	bus2=N274521.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=833.2074	units=ft
New	Line.05410_108443UG	bus1=N274534.2	bus2=N274539.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=730.3111	units=ft
New	Line.05410_108444UG	bus1=N284200.2	bus2=N284181.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=631.6717	units=ft
New	Line.05410_108445UG	bus1=N284208.2	bus2=N284200.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=187.4842	units=ft
New	Line.05410_108446UG	bus1=N284225.2	bus2=N284208.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=556.9747	units=ft
New	Line.05410_108447UG	bus1=N284250.2	bus2=N284225.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=633.4894	units=ft
New	Line.05410_108448UG	bus1=N284255.2	bus2=N284250.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=379.8995	units=ft
New	Line.05410_108449UG	bus1=N284220.2	bus2=N284204.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=750.134	units=ft
New	Line.05410_108450UG	bus1=N284220.2	bus2=N284232.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=410.8757	units=ft
New	Line.05410_108451UG	bus1=N284232.2	bus2=N284245.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=594.0257	units=ft
New	Line.05410_108452UG	bus1=N284247.2	bus2=N284278.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=686.6111	units=ft
New	Line.05410_108453UG	bus1=N284251.2	bus2=N284247.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=89.5749	units=ft
New	Line.05410_108454UG	bus1=N284189.3	bus2=N284172.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=336.8616	units=ft
New	Line.05410_108455UG	bus1=N284189.3	bus2=N284195.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=325	units=ft
New	Line.05410_108456UG	bus1=N284214.3	bus2=N284195.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=371.4186	units=ft
New	Line.05410_108457UG	bus1=N284228.3	bus2=N284214.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=577.0536	units=ft
New	Line.05410_108458UG	bus1=N284192.3	bus2=N284203.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=312.0424	units=ft
New	Line.05410_108459UG	bus1=N284168.3	bus2=N284192.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=564.1583	units=ft
New	Line.05410_108460UG	bus1=N284139.3	bus2=N284168.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=261.1941	units=ft
New	Line.05410_108461UG	bus1=N284240.2	bus2=N284221.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=471.2608	units=ft
New	Line.05410_108462UG	bus1=N283642.2	bus2=N283675.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=617.0171	units=ft
New	Line.05410_108463UG	bus1=N283710.2	bus2=N283675.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=634.3537	units=ft
New	Line.05410_108464UG	bus1=N283684.2	bus2=N283710.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=647.4377	units=ft
New	Line.05410_108465UG	bus1=N283716.2	bus2=N283684.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=619.3274	units=ft
New	Line.05410_108466UG	bus1=N283731.2	bus2=N283716.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=528.6427	units=ft
New	Line.05410_108467UG	bus1=N283747.2	bus2=N283731.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=574.1637	units=ft
New	Line.05410_108468UG	bus1=N283772.2	bus2=N283747.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=779.2173	units=ft
New	Line.05410_108470UG	bus1=N283702.3	bus2=N283679.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=370.3355	units=ft
New	Line.05410_108471UG	bus1=N283722.3	bus2=N283702.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=393.4486	units=ft
New	Line.05410_108472UG	bus1=N274103.3	bus2=N283722.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=405.9623	units=ft
New	Line.05410_108473UG	bus1=N283753.3	bus2=N274103.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=690.9807	units=ft
New	Line.05410_108474UG	bus1=N283699.3	bus2=N283753.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=913.0026	units=ft
New	Line.05410_108475UG	bus1=N283659.3	bus2=N283699.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=478.9213	units=ft
New	Line.05410_108494UG	bus1=N274122.2	bus2=N274137.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=360	units=ft
New	Line.05410_108495UG	bus1=N274137.2	bus2=N274150.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=560	units=ft
New	Line.05410_108496UG	bus1=N274150.2	bus2=N283789.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=435	units=ft
New	Line.05410_108497UG	bus1=N283789.2	bus2=N283806.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=330	units=ft
New	Line.05410_108498UG	bus1=N283806.2	bus2=N283810.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=350	units=ft
New	Line.05410_108499UG	bus1=N283638.2	bus2=N283608.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=355	units=ft
New	Line.05410_108500UG	bus1=N300544.1	bus2=N300562.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=320.1273	units=ft
New	Line.05410_108501UG	bus1=N292266.1.2.3	bus2=N292260.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=193.7538	units=ft
New	Line.05410_108504UG	bus1=N292239.1.2.3	bus2=N292234.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=272.4311	units=ft
New	Line.05410_108508UG	bus1=N292332.1.2.3	bus2=N292354.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=373.8523	units=ft
New	Line.05410_108509UG	bus1=N292325.1.2.3	bus2=N292332.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=424.3065	units=ft
New	Line.05410_108510UG	bus1=N292349.3	bus2=N292351.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=60.5128	units=ft
New	Line.05410_108511UG	bus1=N292341.2	bus2=N292346.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=59.4963	units=ft
New	Line.05410_108512UG	bus1=N292333.1	bus2=N292338.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=56.733	units=ft
New	Line.05410_108513UG	bus1=N292357.1.2.3	bus2=N292359.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=31.2289	units=ft
New	Line.05410_108514UG	bus1=N292360.1	bus2=N292364.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=77.1169	units=ft
New	Line.05410_108515UG	bus1=N292380.1.2.3	bus2=N292396.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=258.7947	units=ft
New	Line.05410_108516UG	bus1=N292378.1.2.3	bus2=N292380.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=200.4201	units=ft
New	Line.05410_108517UG	bus1=N292382.1	bus2=N292385.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=82.6576	units=ft
New	Line.05410_108518UG	bus1=N292473.1.2.3	bus2=N292486.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=390.5378	units=ft
New	Line.05410_108520UG	bus1=N300490.1	bus2=N300495.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=360.2822	units=ft
New	Line.05410_108521UG	bus1=N292367.2	bus2=N292347.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=348	units=ft
New	Line.05410_108522UG	bus1=N292390.2	bus2=N292367.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=480	units=ft
New	Line.05410_108523UG	bus1=N283758.2	bus2=N292390.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=570	units=ft
New	Line.05410_108524UG	bus1=N283740.2	bus2=N283758.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=217.6879	units=ft
New	Line.05410_108525UG	bus1=N283721.2	bus2=N283740.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=286.9923	units=ft
New	Line.05410_108526UG	bus1=N283727.2	bus2=N283721.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=748.8959	units=ft
New	Line.05410_108527UG	bus1=N283712.2	bus2=N283744.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=713.3948	units=ft
New	Line.05410_108528UG	bus1=N283744.2	bus2=N283727.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=255.36	units=ft
New	Line.05410_108529UG	bus1=N283712.2	bus2=N292334.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=260.3101	units=ft
New	Line.05410_108530UG	bus1=N283742.2	bus2=N283724.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=361.9312	units=ft
New	Line.05410_108531UG	bus1=N283751.2	bus2=N283742.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=260.8296	units=ft
New	Line.05410_108532UG	bus1=N283737.2	bus2=N283735.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=1010.8974	units=ft
New	Line.05410_108533UG	bus1=N283724.2	bus2=N283728.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=729.8608	units=ft
New	Line.05410_108534UG	bus1=N283728.2	bus2=N283718.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=400.8807	units=ft
New	Line.05410_108535UG	bus1=N283718.2	bus2=N283737.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=217.6005	units=ft
New	Line.05410_108536UG	bus1=N283756.2	bus2=N283751.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=357.9492	units=ft
New	Line.05410_108537UG	bus1=N283786.2	bus2=N283780.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=348.5995	units=ft
New	Line.05410_108538UG	bus1=N283784.2	bus2=N283786.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=325	units=ft
New	Line.05410_108539UG	bus1=N292399.2	bus2=N283784.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=546.8269	units=ft
New	Line.05410_108540UG	bus1=N292373.2	bus2=N292399.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=430.2935	units=ft
New	Line.05410_108541UG	bus1=N292340.2	bus2=N292373.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=418.565	units=ft
New	Line.05410_108542UG	bus1=N292415.3	bus2=N292420.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=1342.1216	units=ft
!New	Line.05410_108543UG	bus1=N292420.3	bus2=N292412.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=475.9431	units=ft
New	Line.05410_108544UG	bus1=N292412.3	bus2=N292430.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=581.5818	units=ft
New	Line.05410_108545UG	bus1=N292430.3	bus2=N292438.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=268.3501	units=ft
New	Line.05410_108546UG	bus1=N292438.3	bus2=N292433.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=416.1966	units=ft
New	Line.05410_108547UG	bus1=N292453.3	bus2=N292423.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=763.7596	units=ft
New	Line.05410_108548UG	bus1=N283796.3	bus2=N292417.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=464.5988	units=ft
New	Line.05410_108549UG	bus1=N292417.3	bus2=N292419.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=45.0766	units=ft
New	Line.05410_108551UG	bus1=N292448.1.2.3	bus2=N292446.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=374.6368	units=ft
New	Line.05410_108552UG	bus1=N292435.1.2.3	bus2=N292446.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=230.6638	units=ft
New	Line.05410_108553UG	bus1=N292442.1	bus2=N292451.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=669.6791	units=ft
New	Line.05410_108554UG	bus1=N292468.1	bus2=N292466.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=384.291	units=ft
New	Line.05410_108555UG	bus1=N292525.1.2.3	bus2=N292517.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=420	units=ft
New	Line.05410_108556UG	bus1=N292461.1	bus2=N292459.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=104.8015	units=ft
New	Line.05410_108557UG	bus1=N292464.1	bus2=N292461.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=161.2592	units=ft
New	Line.05410_108558UG	bus1=N292474.1	bus2=N292464.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=198.6825	units=ft
New	Line.05410_108559UG	bus1=N292451.1	bus2=N292474.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=451.6008	units=ft
New	Line.05410_108560UG	bus1=N292490.1	bus2=N292512.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=204.5127	units=ft
!New	Line.05410_108561UG	bus1=N292506.1	bus2=N292504.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=17.8079	units=ft
New	Line.05410_108562UG	bus1=N292499.1.2.3	bus2=N292503.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=26.1568	units=ft
!New	Line.05410_108563UG	bus1=N292516.1	bus2=N292513.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=173.4186	units=ft
New	Line.05410_108564UG	bus1=N292528.3	bus2=N292515.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=351.7986	units=ft
New	Line.05410_108565UG	bus1=N292522.3	bus2=N292528.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=403.3522	units=ft
New	Line.05410_108566UG	bus1=N292502.3	bus2=N292522.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=411.3472	units=ft
New	Line.05410_108567UG	bus1=N292498.3	bus2=N292502.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=400	units=ft
New	Line.05410_108568UG	bus1=N292510.3	bus2=N292498.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=100	units=ft
New	Line.05410_108569UG	bus1=N283865.3	bus2=N292510.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=411.0705	units=ft
New	Line.05410_108570UG	bus1=N283861.3	bus2=N283865.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=300	units=ft
New	Line.05410_108571UG	bus1=N283869.3	bus2=N283861.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=582.3144	units=ft
New	Line.05410_108572UG	bus1=N283858.3	bus2=N283869.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=205.571	units=ft
New	Line.05410_108573UG	bus1=N283853.3	bus2=N283858.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=380	units=ft
New	Line.05410_108574UG	bus1=N283847.3	bus2=N283853.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=308	units=ft
New	Line.05410_108575UG	bus1=N283841.3	bus2=N283847.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=561.076	units=ft
New	Line.05410_108576UG	bus1=N283838.3	bus2=N283841.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=235.8631	units=ft
New	Line.05410_108577UG	bus1=N292428.3	bus2=N283816.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=445.02	units=ft
New	Line.05410_108578UG	bus1=N292425.3	bus2=N292428.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=245.2907	units=ft
New	Line.05410_108579UG	bus1=N292449.3	bus2=N292425.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=543.6414	units=ft
New	Line.05410_108580UG	bus1=N300568.1	bus2=N300563.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=244.5697	units=ft
New	Line.05410_108581UG	bus1=N300573.1	bus2=N300568.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=387.9251	units=ft
New	Line.05410_108582UG	bus1=N300586.1	bus2=N300573.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=627.896	units=ft
New	Line.05410_108583UG	bus1=N300580.1	bus2=N300586.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=209.9254	units=ft
New	Line.05410_108584UG	bus1=N300604.1	bus2=N300580.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=331.3419	units=ft
New	Line.05410_108585UG	bus1=N300681.1	bus2=N300676.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=289.5445	units=ft
New	Line.05410_108586UG	bus1=N300661.1	bus2=N300681.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=132.1624	units=ft
New	Line.05410_108587UG	bus1=N300636.1	bus2=N300661.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=184.7752	units=ft
New	Line.05410_108588UG	bus1=N300633.1	bus2=N300636.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=309.2873	units=ft
New	Line.05410_108589UG	bus1=N300721.3	bus2=N300719.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=280	units=ft
New	Line.05410_108590UG	bus1=N300737.3	bus2=N300721.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=270.7381	units=ft
New	Line.05410_108591UG	bus1=N300746.3	bus2=N300737.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=168.311	units=ft
New	Line.05410_108592UG	bus1=N300744.3	bus2=N300746.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=336.4745	units=ft
New	Line.05410_108593UG	bus1=N300742.3	bus2=N300744.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=166.4289	units=ft
New	Line.05410_108594UG	bus1=N300726.3	bus2=N300767.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=558.4993	units=ft
New	Line.05410_108595UG	bus1=N300726.3	bus2=N300670.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=513.2224	units=ft
New	Line.05410_108596UG	bus1=N300670.3	bus2=N300620.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=391.6305	units=ft
New	Line.05410_108620UG	bus1=N284275.1	bus2=N284257.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=384.3432	units=ft
New	Line.05410_108621UG	bus1=N284212.1	bus2=N284206.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=405.4361	units=ft
New	Line.05410_108622UG	bus1=N284206.1	bus2=N284194.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=249.6624	units=ft
New	Line.05410_108623UG	bus1=N284194.1	bus2=N284211.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=1127.4431	units=ft
New	Line.05410_108624UG	bus1=N284223.1	bus2=N284211.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=401.8753	units=ft
New	Line.05410_108625UG	bus1=N284253.1	bus2=N284223.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=756.7242	units=ft
New	Line.05410_108626UG	bus1=N284063.3	bus2=N284057.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=226.84	units=ft
New	Line.05410_108627UG	bus1=N284057.3	bus2=N284006.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=635.4706	units=ft
New	Line.05410_108628UG	bus1=N284006.3	bus2=N283989.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=322.5184	units=ft
New	Line.05410_108629UG	bus1=N283955.3	bus2=N283953.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=313.6061	units=ft
New	Line.05410_108630UG	bus1=N283927.3	bus2=N283955.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=642.5969	units=ft
New	Line.05410_108631UG	bus1=N274231.3	bus2=N274237.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=363.6278	units=ft
New	Line.05410_108632UG	bus1=N283941.3	bus2=N283965.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=519.2655	units=ft
New	Line.05410_108633UG	bus1=N283965.3	bus2=N284008.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=483.1943	units=ft
New	Line.05410_108634UG	bus1=N284008.3	bus2=N284028.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=241.2003	units=ft
New	Line.05410_108635UG	bus1=N274231.3	bus2=N274224.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=249.6941	units=ft
New	Line.05410_108636UG	bus1=N274214.3	bus2=N274224.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=190.4439	units=ft
New	Line.05410_108637UG	bus1=N274200.3	bus2=N274214.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=242.4601	units=ft
New	Line.05410_108638UG	bus1=N274207.3	bus2=N274200.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=424.0696	units=ft
New	Line.05410_108639UG	bus1=N274227.3	bus2=N274207.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=464.1504	units=ft
New	Line.05410_108640UG	bus1=N274220.3	bus2=N274227.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=551.992	units=ft
New	Line.05410_108641UG	bus1=N274196.3	bus2=N274220.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=631.7619	units=ft
New	Line.05410_108642UG	bus1=N274183.3	bus2=N274191.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=727.6881	units=ft
New	Line.05410_108643UG	bus1=N274192.3	bus2=N274183.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=309.8729	units=ft
New	Line.05410_108645UG	bus1=N274192.3	bus2=N283873.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=2108.314	units=ft
New	Line.05410_108646UG	bus1=N284003.3	bus2=N284001.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=389.6661	units=ft
New	Line.05410_108647UG	bus1=N284005.3	bus2=N284003.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=26.9288	units=ft
New	Line.05410_108648UG	bus1=N284005.3	bus2=N283971.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=413.3392	units=ft
New	Line.05410_108649UG	bus1=N283961.3	bus2=N283948.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=740.0313	units=ft
New	Line.05410_108650UG	bus1=N283921.3	bus2=N283943.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=692.4425	units=ft
New	Line.05410_108651UG	bus1=N283909.3	bus2=N283921.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=435.9766	units=ft
New	Line.05410_108652UG	bus1=N283924.3	bus2=N283909.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=418.9132	units=ft
New	Line.05410_108653UG	bus1=N283892.3	bus2=N283917.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=942.1289	units=ft
New	Line.05410_108654UG	bus1=N283914.3	bus2=N283902.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=252.0683	units=ft
New	Line.05410_108655UG	bus1=N283935.3	bus2=N283914.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=444.5772	units=ft
New	Line.05410_108656UG	bus1=N283935.3	bus2=N283949.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=408.429	units=ft
New	Line.05410_108657UG	bus1=N283949.3	bus2=N283967.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=270.3098	units=ft
New	Line.05410_108658UG	bus1=N284024.3	bus2=N283967.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=910.0716	units=ft
New	Line.05410_108659UG	bus1=N284023.3	bus2=N283986.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=703.0806	units=ft
New	Line.05410_108660UG	bus1=N283986.3	bus2=N284012.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=360.3962	units=ft
New	Line.05410_108661UG	bus1=N284024.3	bus2=N284012.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=295.5512	units=ft
New	Line.05410_108662UG	bus1=N284023.3	bus2=N284043.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=666.4665	units=ft
New	Line.05410_108663UG	bus1=N283971.3	bus2=N283961.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=216.9795	units=ft
New	Line.05410_108664UG	bus1=N283888.3	bus2=N283902.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=484.9882	units=ft
!New	Line.05410_108665UG	bus1=N283893.3	bus2=N283892.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=209.5652	units=ft
New	Line.05410_108666UG	bus1=N283888.3	bus2=N283893.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=480.0622	units=ft
New	Line.05410_108669UG	bus1=N283651.3	bus2=N283636.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=608.7053	units=ft
New	Line.05410_108670UG	bus1=N283582.3	bus2=N283612.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=520.2357	units=ft
New	Line.05410_108671UG	bus1=N283544.3	bus2=N283582.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=625.5242	units=ft
New	Line.05410_108672UG	bus1=N283665.3	bus2=N283651.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=453.7288	units=ft
New	Line.05410_108673UG	bus1=N283558.3	bus2=N283585.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=641.9919	units=ft
New	Line.05410_108674UG	bus1=N283556.3	bus2=N283558.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=441.9226	units=ft
New	Line.05410_108675UG	bus1=N283577.3	bus2=N283556.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=566.8959	units=ft
New	Line.05410_108676UG	bus1=N283594.3	bus2=N283577.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=436.8464	units=ft
New	Line.05410_108677UG	bus1=N283598.3	bus2=N283594.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=310.8978	units=ft
New	Line.05410_108678UG	bus1=N284046.1	bus2=N284065.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=223.1658	units=ft
New	Line.05410_108679UG	bus1=N284060.3	bus2=N284045.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=216.1311	units=ft
New	Line.05410_108680UG	bus1=N284049.3	bus2=N284060.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=572.3274	units=ft
New	Line.05410_108681UG	bus1=N284055.3	bus2=N284049.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=63.1127	units=ft
New	Line.05410_108682UG	bus1=N1385522.3	bus2=N283665.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=352.8469	units=ft
New	Line.05410_108683UG	bus1=N292730.2	bus2=N292742.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=472.2455	units=ft
New	Line.05410_108684UG	bus1=N292368.1.2.3	bus2=N292365.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=30.8307	units=ft
New	Line.05410_108686UG	bus1=N292328.1.2.3	bus2=N292329.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=12.1148	units=ft
New	Line.05410_108689UG	bus1=N283883.3	bus2=N283913.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=531.6532	units=ft
New	Line.05410_108690UG	bus1=N283872.3	bus2=N283862.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=569.4095	units=ft
New	Line.05410_108691UG	bus1=N283878.3	bus2=N283885.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=431.0056	units=ft
!New	Line.05410_108692UG	bus1=N283885.3	bus2=N283894.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=395.2116	units=ft
New	Line.05410_108695UG	bus1=N292274.1.2.3	bus2=N292270.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=283.369	units=ft
New	Line.05410_108696UG	bus1=N292323.2	bus2=N292320.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=316	units=ft
New	Line.05410_108697UG	bus1=N292347.2	bus2=N292323.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=480.0482	units=ft
New	Line.05410_108698UG	bus1=N283687.2	bus2=N292334.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=391.5734	units=ft
New	Line.05410_108699UG	bus1=N292282.3	bus2=N292275.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=107.9661	units=ft
New	Line.05410_108700UG	bus1=N283623.3	bus2=N283598.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=437.1512	units=ft
New	Line.05410_108701UG	bus1=N283694.2	bus2=N283687.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=373.3914	units=ft
New	Line.05410_108704UG	bus1=N274384.3	bus2=N284104.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=685.6717	units=ft
New	Line.05410_108705UG	bus1=N284179.2	bus2=N284162.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=718.4731	units=ft
New	Line.05410_108706UG	bus1=N274396.2	bus2=N284133.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=284.3977	units=ft
New	Line.05410_108707UG	bus1=N274488.2	bus2=N274469.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=766.7098	units=ft
New	Line.05410_108708UG	bus1=N274459.1	bus2=N274470.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=204.1532	units=ft
New	Line.05410_108709UG	bus1=N274440.1	bus2=N274411.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=897.4372	units=ft
New	Line.05410_108710UG	bus1=N274440.1	bus2=N274436.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=310.147	units=ft
New	Line.05410_108711UG	bus1=N274436.1	bus2=N274448.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=339.5964	units=ft
!New	Line.05410_108712UG	bus1=N300525.1	bus2=N300535.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=71.2307	units=ft
New	Line.05410_108713UG	bus1=N300504.1	bus2=N300509.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=328.4994	units=ft
New	Line.05410_108714UG	bus1=N300514.1	bus2=N300504.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=530.4817	units=ft
New	Line.05410_108715UG	bus1=N300525.1	bus2=N300514.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=286.6364	units=ft
New	Line.05410_108716UG	bus1=N300539.1	bus2=N300541.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=124.3935	units=ft
New	Line.05410_108717UG	bus1=N300541.1	bus2=N300547.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=50	units=ft
New	Line.05410_108718UG	bus1=N274394.2	bus2=N274396.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=610.9023	units=ft
New	Line.05410_108719UG	bus1=N292266.1.2.3	bus2=N292259.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=117.7273	units=ft
New	Line.05410_108721UG	bus1=N292270.1.2.3	bus2=N292264.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=247.6171	units=ft
New	Line.05410_108722UG	bus1=N292278.3	bus2=N283589.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=500.2196	units=ft
New	Line.05410_108723UG	bus1=N283585.3	bus2=N283617.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=554.7088	units=ft
New	Line.05410_108724UG	bus1=N283998.2	bus2=N284013.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=208.7032	units=ft
New	Line.05410_108725UG	bus1=N283976.2	bus2=N283998.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=403.2903	units=ft
!New	Line.05410_108726UG	bus1=N283993.2	bus2=N283995.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=117.4599	units=ft
New	Line.05410_108728UG	bus1=N283957.3	bus2=N283951.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=529.5792	units=ft
New	Line.05410_108729UG	bus1=N283938.3	bus2=N283957.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=744.6068	units=ft
New	Line.05410_108730UG	bus1=N284014.2	bus2=N283999.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=660.6544	units=ft
New	Line.05410_108731UG	bus1=N292586.1	bus2=N292597.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=590.8882	units=ft
New	Line.05410_108733UG	bus1=N284133.2	bus2=N284162.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=407.8828	units=ft
New	Line.05410_108736UG	bus1=N283761.2	bus2=N283756.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=238.5904	units=ft
New	Line.05410_108737UG	bus1=N283759.2	bus2=N283761.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=378.5737	units=ft
New	Line.05410_108738UG	bus1=N283780.2	bus2=N283759.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=515.8234	units=ft
New	Line.05410_108739UG	bus1=N283735.2	bus2=N283714.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=593.1947	units=ft
New	Line.05410_108740UG	bus1=N292407.1.2.3	bus2=N292406.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=274.6569	units=ft
New	Line.05410_108746UG	bus1=N300499.1.2.3	bus2=N292352.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=1226.7594	units=ft
New	Line.05410_108747UG	bus1=N292275.3	bus2=N283614.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=801.7841	units=ft
New	Line.05410_108748UG	bus1=N283644.3	bus2=N283623.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=235.6977	units=ft
!New	Line.05410_108751UG	bus1=N283628.3	bus2=N283632.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=17.7496	units=ft
New	Line.05410_108752UG	bus1=N283589.3	bus2=N283601.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=547.4472	units=ft
New	Line.05410_108757UG	bus1=N300767.3	bus2=N300764.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=423.29	units=ft
New	Line.05410_108758UG	bus1=N283951.3	bus2=N283974.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=538.5454	units=ft
New	Line.05410_108759UG	bus1=N292777.3	bus2=N292770.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=616.3159	units=ft
New	Line.05410_108761UG	bus1=N300496.1.2.3	bus2=N292403.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=233.9713	units=ft
New	Line.05410_108763UG	bus1=N292326.1.2.3	bus2=N292325.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=633.2289	units=ft
New	Line.05410_108771UG	bus1=N292864.3	bus2=N292852.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=450.0045	units=ft
New	Line.05410_108772UG	bus1=N292865.3	bus2=N301056.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=866.0232	units=ft
New	Line.05410_108773UG	bus1=N301056.3	bus2=N301060.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=277.9201	units=ft
New	Line.05410_108775UG	bus1=N301060.3	bus2=N301061.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=428.367	units=ft
New	Line.05410_108776UG	bus1=N301061.3	bus2=N301049.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=492.5713	units=ft
New	Line.05410_108778UG	bus1=N283653.3	bus2=N283668.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=256.9405	units=ft
New	Line.05410_108783UG	bus1=N283669.3	bus2=N1385522.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=241.9479	units=ft
New	Line.05410_108784UG	bus1=N300524.1	bus2=N300544.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=539.4187	units=ft
New	Line.05410_108794UG	bus1=N292488.1.2.3	bus2=N292484.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=368	units=ft
New	Line.05410_108795UG	bus1=N292508.1.2.3	bus2=N292488.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=495	units=ft
New	Line.05410_108796UG	bus1=N292512.1.2.3	bus2=N292508.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=25.9091	units=ft
New	Line.05410_108798UG	bus1=N284304.1	bus2=N284308.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=364.6818	units=ft
New	Line.05410_108799UG	bus1=N284313.1	bus2=N284309.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=340.1902	units=ft
New	Line.05410_108800UG	bus1=N284280.1	bus2=N284282.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=18.8377	units=ft
New	Line.05410_108801UG	bus1=N284282.1	bus2=N284293.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=499.4317	units=ft
New	Line.05410_108802UG	bus1=N284293.1	bus2=N284275.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=1051.7928	units=ft
New	Line.05410_108803UG	bus1=N284219.1	bus2=N284234.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=343.4539	units=ft
New	Line.05410_108804UG	bus1=N284219.1	bus2=N284212.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=273.37	units=ft
New	Line.05410_108805UG	bus1=N284165.3	bus2=N284172.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=240	units=ft
New	Line.05410_108806UG	bus1=N284196.2	bus2=N284204.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=205.0883	units=ft
New	Line.05410_108807UG	bus1=N274448.1	bus2=N274442.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=235.1486	units=ft
New	Line.05410_108811UG	bus1=N292595.1	bus2=N292616.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=362.8086	units=ft
New	Line.05410_108812UG	bus1=N292643.1	bus2=N292637.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=222.5445	units=ft
New	Line.05410_108813UG	bus1=N292616.1	bus2=N292618.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=468.1047	units=ft
New	Line.05410_108814UG	bus1=N292594.2	bus2=N292612.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=304.5906	units=ft
New	Line.05410_108816UG	bus1=N274475.2	bus2=N274488.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=341.2927	units=ft
New	Line.05410_108817UG	bus1=N292301.1	bus2=N292308.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=320.3108	units=ft
New	Line.05410_108820UG	bus1=N292619.1	bus2=N292603.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=205.1522	units=ft
New	Line.05410_108821UG	bus1=N292622.1	bus2=N292619.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=29.7676	units=ft
New	Line.05410_108822UG	bus1=N292628.1	bus2=N292626.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=167.3313	units=ft
New	Line.05410_108823UG	bus1=N292622.1	bus2=N292598.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=360.3739	units=ft
New	Line.05410_108824UG	bus1=N292457.3	bus2=N292449.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=292.9266	units=ft
!New	Line.05410_108825UG	bus1=N292479.3	bus2=N292457.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=368.2735	units=ft
New	Line.05410_108826UG	bus1=N292481.3	bus2=N292479.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=100	units=ft
New	Line.05410_108829UG	bus1=N283910.1	bus2=N283890.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=424.6825	units=ft
New	Line.05410_108830UG	bus1=N283960.1	bus2=N283946.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=519.2949	units=ft
New	Line.05410_108831UG	bus1=N283946.1	bus2=N283923.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=542.9908	units=ft
New	Line.05410_108832UG	bus1=N283929.1	bus2=N292564.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=501.2524	units=ft
New	Line.05410_108833UG	bus1=N283939.1	bus2=N283929.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=514.7158	units=ft
New	Line.05410_108834UG	bus1=N283900.1	bus2=N283939.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=920.2998	units=ft
New	Line.05410_108835UG	bus1=N283898.1	bus2=N283900.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=227.8604	units=ft
!New	Line.05410_108836UG	bus1=N283890.1	bus2=N283898.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=477.0691	units=ft
New	Line.05410_108838UG	bus1=N292606.1	bus2=N292602.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=273.0586	units=ft
New	Line.05410_108839UG	bus1=N292602.1	bus2=N292647.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=957.8983	units=ft
New	Line.05410_108841UG	bus1=N292623.1	bus2=N292625.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=63.8097	units=ft
New	Line.05410_108842UG	bus1=N292603.1	bus2=N292623.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=392.1816	units=ft
New	Line.05410_108843UG	bus1=N292629.1	bus2=N292633.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=157.1925	units=ft
New	Line.05410_108844UG	bus1=N283708.2	bus2=N283696.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=466.7557	units=ft
New	Line.05410_108845UG	bus1=N283696.2	bus2=N283694.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=398.6573	units=ft
!New	Line.05410_108846UG	bus1=N300465.1	bus2=N300463.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=46.8834	units=ft
New	Line.05410_108847UG	bus1=N300467.1.2.3	bus2=N300465.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=26.8061	units=ft
New	Line.05410_108848UG	bus1=N300467.1.2.3	bus2=N300472.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=48.5436	units=ft
New	Line.05410_108849UG	bus1=N300462.1.2.3	bus2=N300455.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=127.9244	units=ft
New	Line.05410_109114UG	bus1=N274547.2	bus2=N274534.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=470.6205	units=ft
New	Line.05410_109115UG	bus1=N274536.2	bus2=N274547.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=754.7948	units=ft
New	Line.05410_109116UG	bus1=N274552.2	bus2=N274536.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=696.6329	units=ft
New	Line.05410_109117UG	bus1=N274550.2	bus2=N274552.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=412.1055	units=ft
New	Line.05410_109118UG	bus1=N274560.2	bus2=N274550.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=592.8579	units=ft
New	Line.05410_109119UG	bus1=N274560.2	bus2=N274563.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=273.5817	units=ft
!New	Line.05410_109199UG	bus1=N274191.3	bus2=N274196.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=799.6336	units=ft
New	Line.05410_109259UG	bus1=N274422.1	bus2=N274447.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=603.929	units=ft
New	Line.05410_109260UG	bus1=N274419.2	bus2=N274403.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=703.2224	units=ft
New	Line.05410_109261UG	bus1=N274434.2	bus2=N274419.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=383.8445	units=ft
New	Line.05410_109262UG	bus1=N274434.2	bus2=N274458.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=467.0249	units=ft
New	Line.05410_10985878UG	bus1=N312419.1.2.3	bus2=N312445.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=670	units=ft
New	Line.05410_11134584OH	bus1=N284146_lo.2	bus2=N284148.2	geometry=OH3P_ARMLPIN_N30_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_BN	phases=1	length=0.2139	units=ft
New	Line.05410_11134585OH	bus1=N284148.2	bus2=N284160.2	geometry=OH3P_ARMLPIN_N30_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_BN	phases=1	length=94.454	units=ft
New	Line.05410_11134614OH	bus1=N284151.2	bus2=N284159.2	geometry=OH3P_ARMLPIN_N30_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_BN	phases=1	length=88.0976	units=ft
New	Line.05410_11134686OH	bus1=N284143.2	bus2=N284146.2	geometry=OH3P_ARMLPIN_N30_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_BN	phases=1	length=3.1884	units=ft
New	Line.05410_11134688OH	bus1=N284149_lo.2	bus2=N284151.2	geometry=OH3P_ARMLPIN_N30_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_BN	phases=1	length=3.2749	units=ft
New	Line.05410_111614UG	bus1=N292234.1	bus2=N1311915.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=112.3251	units=ft
New	Line.05410_111615UG	bus1=N292234.2	bus2=N292231.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=72.9541	units=ft
New	Line.05410_111616UG	bus1=N292234.3	bus2=N292225.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=87.1014	units=ft
New	Line.05410_111617UG	bus1=N292218.1.2.3	bus2=N292228.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=264.4547	units=ft
New	Line.05410_111618UG	bus1=N292222.1.2.3	bus2=N292218.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=364.0066	units=ft
New	Line.05410_111619UG	bus1=N292222.1.2.3	bus2=N292223.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=323.1173	units=ft
New	Line.05410_11182580OH	bus1=N284141.2	bus2=N284145.2	geometry=OH3P_ARMLPIN_N30_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_BN	phases=1	length=7.4732	units=ft
New	Line.05410_11182581OH	bus1=N284145.2	bus2=N284149.2	geometry=OH3P_ARMLPIN_N30_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_BN	phases=1	length=2.1587	units=ft
New	Line.05410_11182584OH	bus1=N284138.2	bus2=N284142.2	geometry=OH3P_ARMLPIN_N30_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_BN	phases=1	length=13.6422	units=ft
New	Line.05410_11182585OH	bus1=N284142.2	bus2=N284143.2	geometry=OH3P_ARMLPIN_N30_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_BN	phases=1	length=2.1356	units=ft
New	Line.05410_111869UG	bus1=N283537.3	bus2=N283544.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=223.2462	units=ft
!New	Line.05410_111870UG	bus1=N283537.3	bus2=N283532.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=629.0049	units=ft
New	Line.05410_111871UG	bus1=N283532.3	bus2=N283564.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=732.2034	units=ft
!New	Line.05410_115637UG	bus1=N312601.1	bus2=N312605.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=225	units=ft enable=false
New	Line.05410_115638UG	bus1=N312510.3	bus2=N312506.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=54.8419	units=ft
New	Line.05410_115639UG	bus1=N312492.2	bus2=N300644.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=599.0056	units=ft
New	Line.05410_115657UG	bus1=N284351.1	bus2=N284341.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=409.565	units=ft
New	Line.05410_115661UG	bus1=N284246.1	bus2=N284227.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=1067.2037	units=ft
New	Line.05410_115664UG	bus1=N292737.2	bus2=N292725.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=280.3038	units=ft
New	Line.05410_115665UG	bus1=N284177.3	bus2=N284171.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=209.3841	units=ft
New	Line.05410_115666UG	bus1=N292658.1	bus2=N292657.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=233.2162	units=ft
New	Line.05410_115668UG	bus1=N292838.2	bus2=N292845.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=508.9584	units=ft
New	Line.05410_115670UG	bus1=N274273.3	bus2=N274277.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=552.5107	units=ft
New	Line.05410_115672UG	bus1=N284203.3	bus2=N284217.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=246.9985	units=ft
New	Line.05410_115675UG	bus1=N292433.3	bus2=N292475.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=510.396	units=ft
New	Line.05410_115676UG	bus1=N292459.1	bus2=N292460.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=79.2197	units=ft
New	Line.05410_115677UG	bus1=N283816.3	bus2=N283831.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=375	units=ft
!New	Line.05410_115678UG	bus1=N300604.1	bus2=N300606.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=8.9286	units=ft
New	Line.05410_115679UG	bus1=N300606.1	bus2=N300633.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=267.5618	units=ft
New	Line.05410_115680UG	bus1=N283882.3	bus2=N283904.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=806.1475	units=ft
New	Line.05410_115681UG	bus1=N283917.3	bus2=N283932.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=397.6725	units=ft
New	Line.05410_115682UG	bus1=N274398.2	bus2=N274394.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=436.7566	units=ft
New	Line.05410_115684UG	bus1=N300509.1	bus2=N300513.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=190.047	units=ft
New	Line.05410_115685UG	bus1=N283995.2	bus2=N283970.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=471.3654	units=ft
New	Line.05410_115686UG	bus1=N283883.3	bus2=N283918.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=1037.3228	units=ft
New	Line.05410_115688UG	bus1=N292494.1.2.3	bus2=N292496.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=143.6951	units=ft
New	Line.05410_115689UG	bus1=N284234.1	bus2=N284244.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=376.7534	units=ft
New	Line.05410_115691UG	bus1=N283910.1	bus2=N283931.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=466.8767	units=ft
New	Line.05410_116497UG	bus1=N312605.1	bus2=N312606.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=75	units=ft
New	Line.05410_116498UG	bus1=N312506.3	bus2=N312462.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=474.894	units=ft
New	Line.05410_116499UG	bus1=N300644.2	bus2=N300653.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=70.816	units=ft
New	Line.05410_116515UG	bus1=N284360.1	bus2=N284351.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=500.6176	units=ft
New	Line.05410_116519UG	bus1=N284227.1	bus2=N284236.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=621.2244	units=ft
New	Line.05410_116522UG	bus1=N292742.2	bus2=N292737.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=233.0639	units=ft
New	Line.05410_116523UG	bus1=N284171.3	bus2=N284130.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=719.5669	units=ft
New	Line.05410_116524UG	bus1=N292657.1	bus2=N292652.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=69.8959	units=ft
New	Line.05410_116525UG	bus1=N300893.1	bus2=N300850.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=501.2924	units=ft
New	Line.05410_116526UG	bus1=N292845.2	bus2=N292860.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=782.7157	units=ft
New	Line.05410_116527UG	bus1=N300997.3	bus2=N300995.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=465.8674	units=ft
New	Line.05410_116530UG	bus1=N284217.3	bus2=N284228.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=631.4633	units=ft
New	Line.05410_116533UG	bus1=N292475.3	bus2=N292453.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=573.1583	units=ft
New	Line.05410_116534UG	bus1=N292460.1	bus2=N292471.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=129.1887	units=ft
New	Line.05410_116535UG	bus1=N283831.3	bus2=N283838.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=256.9702	units=ft
New	Line.05410_116536UG	bus1=N283904.3	bus2=N283927.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=493.935	units=ft
New	Line.05410_116537UG	bus1=N283932.3	bus2=N283924.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=331.7201	units=ft
New	Line.05410_116538UG	bus1=N274403.2	bus2=N274398.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=547.7596	units=ft
!New	Line.05410_116539UG	bus1=N274422.1	bus2=N1347089.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=499.443	units=ft
New	Line.05410_116540UG	bus1=N300534.1	bus2=N300513.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=366.112	units=ft
New	Line.05410_116541UG	bus1=N283970.2	bus2=N283976.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=323.1542	units=ft
New	Line.05410_116542UG	bus1=N283894.3	bus2=N283918.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=649.3532	units=ft
!New	Line.05410_116543UG	bus1=N284244.1	bus2=N284239.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=319.4578	units=ft
New	Line.05410_116545UG	bus1=N283923.1	bus2=N283931.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=532.7662	units=ft
New	Line.05410_11657907UG	bus1=N292319.2	bus2=N292340.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=624.317	units=ft
New	Line.05410_11657909UG	bus1=N292317.2	bus2=N292320.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=289.4407	units=ft
New	Line.05410_11657911UG	bus1=N292315.2	bus2=N292318.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=46.4743	units=ft
!New	Line.05410_11657912UG	bus1=N292318.2	bus2=N292319.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=61.8297	units=ft
New	Line.05410_11657918UG	bus1=N292315.2	bus2=N292316.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=38.2498	units=ft
New	Line.05410_11657919UG	bus1=N292316.2	bus2=N292317.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=58.3569	units=ft
New	Line.05410_11710678OH	bus1=N284401.1	bus2=N284396.1	geometry=OH3P_ARMLPIN_N30_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=150	units=ft
New	Line.05410_12089656UG	bus1=N292753.1	bus2=N292756.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=53.1648	units=ft
New	Line.05410_12089657UG	bus1=N292756.1	bus2=N292784.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=1055.9569	units=ft
New	Line.05410_12601804UG	bus1=N292539.1.2.3	bus2=N292575.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=919.6299	units=ft
New	Line.05410_12601806UG	bus1=N292551.1.2.3	bus2=N292539.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=50	units=ft
New	Line.05410_12969696UG	bus1=N300628.1	bus2=N300631.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=23	units=ft
New	Line.05410_12985793UG	bus1=N300598.1	bus2=N300626.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=494	units=ft
New	Line.05410_12985796UG	bus1=N300628.1	bus2=N300634.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=325	units=ft
New	Line.05410_12985797UG	bus1=N300626.1	bus2=N300634.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=325	units=ft
New	Line.05410_15018039UG	bus1=N292288.1.2.3	bus2=N292291.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=35.7558	units=ft
New	Line.05410_15018040UG	bus1=N292288.1.2.3	bus2=N292273.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=308.0229	units=ft
New	Line.05410_15018041UG	bus1=N292273.1.2.3	bus2=N292296.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=418.3808	units=ft
New	Line.05410_15018044UG	bus1=N292296.1.2.3	bus2=N292272.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=309.3389	units=ft
New	Line.05410_16426305UG	bus1=N283974.3	bus2=N283978.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=43.5684	units=ft
New	Line.05410_16426306UG	bus1=N283978.3	bus2=N283977_lo.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=28.6873	units=ft
New	Line.05410_16847025OH	bus1=N300597.1.2.3	bus2=N300600.1.2.3	geometry=OH3P_FR8_N56_OH_336_AAC_OH_1/0_AAAC_5005_ABCN	phases=3	length=39.1361	units=ft
New	Line.05410_17060BB	bus1=N292674.1.2.3	bus2=N292673.1.2.3	linecode=Busbar	phases=3	length=27.6776	units=ft
New	Line.05410_17061BB	bus1=N292673.1.2.3	bus2=N292672.1.2.3	linecode=Busbar	phases=3	length=13.3281	units=ft
New	Line.05410_17062BB	bus1=N292687.1.2.3	bus2=N292686.1.2.3	linecode=Busbar	phases=3	length=13.0031	units=ft
New	Line.05410_17063BB	bus1=N292686.1.2.3	bus2=N292681.1.2.3	linecode=Busbar	phases=3	length=19.1169	units=ft
New	Line.05410_17064BB	bus1=N292682.1.2.3	bus2=N292683.1.2.3	linecode=Busbar	phases=3	length=13.0005	units=ft
New	Line.05410_17065BB	bus1=N292681.1.2.3	bus2=N292682.1.2.3	linecode=Busbar	phases=3	length=5.9999	units=ft
New	Line.05410_17066BB	bus1=N292681.1.2.3	bus2=N292680.1.2.3	linecode=Busbar	phases=3	length=8.0012	units=ft
New	Line.05410_17067BB	bus1=N292680.1.2.3	bus2=N292679.1.2.3	linecode=Busbar	phases=3	length=13.0031	units=ft
New	Line.05410_17068BB	bus1=N292728.1.2.3	bus2=N292727.1.2.3	linecode=Busbar	phases=3	length=10.6067	units=ft
New	Line.05410_17069BB	bus1=N292727.1.2.3	bus2=N292733.1.2.3	linecode=Busbar	phases=3	length=22.7385	units=ft
New	Line.05410_17070BB	bus1=N292734.1.2.3	bus2=N292736.1.2.3	linecode=Busbar	phases=3	length=10.2964	units=ft
New	Line.05410_17071BB	bus1=N292733.1.2.3	bus2=N292734.1.2.3	linecode=Busbar	phases=3	length=8.418	units=ft
New	Line.05410_17072BB	bus1=N292733.1.2.3	bus2=N292732.1.2.3	linecode=Busbar	phases=3	length=7.6505	units=ft
New	Line.05410_17073BB	bus1=N292732.1.2.3	bus2=N292731.1.2.3	linecode=Busbar	phases=3	length=6.6797	units=ft
New	Line.05410_17074BB	bus1=N292731.1.2.3	bus2=N292729.1.2.3	linecode=Busbar	phases=3	length=6.2973	units=ft
New	Line.05410_17075BB	bus1=N292731.1.2.3	bus2=N292726.1.2.3	linecode=Busbar	phases=3	length=18.8086	units=ft
New	Line.05410_17082577UG	bus1=N292245.1.2.3	bus2=N292242.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=353.2412	units=ft
New	Line.05410_17082582UG	bus1=N292241.1.2.3	bus2=N292239.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=473.7196	units=ft
New	Line.05410_17082585UG	bus1=N292241.1.2.3	bus2=N292242.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=10	units=ft
New	Line.05410_17084BB	bus1=N292758.1.2.3	bus2=N292761.1.2.3	linecode=Busbar	phases=3	length=19.9996	units=ft
New	Line.05410_17085BB	bus1=N292758.1.2.3	bus2=N292749.1.2.3	linecode=Busbar	phases=3	length=20.0008	units=ft
New	Line.05410_17086BB	bus1=N292761.1.2.3	bus2=N292751.1.2.3	linecode=Busbar	phases=3	length=19.9999	units=ft
New	Line.05410_17087BB	bus1=N292761.1.2.3	bus2=N292766.1.2.3	linecode=Busbar	phases=3	length=10.0002	units=ft
New	Line.05410_17088BB	bus1=N292766.1.2.3	bus2=N292767.1.2.3	linecode=Busbar	phases=3	length=10.0005	units=ft
New	Line.05410_17103BB	bus1=N274496.2	bus2=N274497.2	linecode=Busbar	phases=1	length=32.9877	units=ft
New	Line.05410_17104BB	bus1=N274497.2	bus2=N274495.2	linecode=Busbar	phases=1	length=18.6968	units=ft
New	Line.05410_17105BB	bus1=N274497.2	bus2=N274498.2	linecode=Busbar	phases=1	length=8.4998	units=ft
New	Line.05410_17106BB	bus1=N274498.2	bus2=N274501.2	linecode=Busbar	phases=1	length=13.8131	units=ft
New	Line.05410_17119009OH	bus1=N284302.1	bus2=N1386728.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=21.449	units=ft
New	Line.05410_17119010OH	bus1=N1386728.1	bus2=N284295.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=205.3419	units=ft
New	Line.05410_18842545UG	bus1=N300620.3	bus2=N300690.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=614.5225	units=ft
New	Line.05410_18842548UG	bus1=N300685.3	bus2=N300690.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=30	units=ft
New	Line.05410_19338673UG	bus1=N283659.3	bus2=N283633.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=856.7856	units=ft
New	Line.05410_19338675UG	bus1=N283642.2	bus2=N283634.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=130.1608	units=ft
New	Line.05410_19338678UG	bus1=N283629.3	bus2=N283633.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=20.4522	units=ft
New	Line.05410_19338679UG	bus1=N283629.2	bus2=N283634.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=24.0144	units=ft
New	Line.05410_19338681UG	bus1=N1347006.2.3	bus2=N283629.2.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=2	length=24.4169	units=ft
New	Line.05410_19839409OH	bus1=N283622.2.3	bus2=N283621.2.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_BCN	phases=2	length=8.0574	units=ft
New	Line.05410_20000108732UG	bus1=N284069.1	bus2=N284065.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=509.0408	units=ft
New	Line.05410_20000108797UG	bus1=N292535.1.2.3	bus2=N292534.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=12.9888	units=ft
New	Line.05410_20000339601OH	bus1=N284031.3	bus2=N284028.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_CN	phases=1	length=18.8824	units=ft
New	Line.05410_20000339807OH	bus1=N284141.1.2.3	bus2=N284138.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=13.2567	units=ft
New	Line.05410_20051444120OH	bus1=N1413717.1	bus2=N284324.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=195.5118	units=ft
New	Line.05410_20170678UG	bus1=N300474_lo.2	bus2=N300469.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=275.2496	units=ft
New	Line.05410_20170679UG	bus1=N300469.2	bus2=N300468.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=6.6121	units=ft
New	Line.05410_20266829UG	bus1=N292544.1.2.3	bus2=N292551.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=41	units=ft
New	Line.05410_20266830UG	bus1=N292541.1.2.3	bus2=N292544.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=104.3826	units=ft
New	Line.05410_20298608UG	bus1=N283907.1.2.3	bus2=N292541.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=684.1951	units=ft
New	Line.05410_20383221OH	bus1=N300477.2	bus2=N300476.2	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_477_AAC_BN	phases=1	length=15.1477	units=ft
New	Line.05410_20383222OH	bus1=N300476.2	bus2=N300474.2	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_477_AAC_BN	phases=1	length=118.8229	units=ft
New	Line.05410_21775094OH	bus1=N284072.3	bus2=N284048.3	geometry=OH3P_ARMLPIN_N30_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_CN	phases=1	length=285.6503	units=ft
New	Line.05410_21775095OH	bus1=N284070.3	bus2=N284071.3	geometry=OH3P_ARMLPIN_N30_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_CN	phases=1	length=55.3095	units=ft
New	Line.05410_255497UG	bus1=N283960.1	bus2=N283962.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=14.5374	units=ft
New	Line.05410_255499UG	bus1=N283962.1	bus2=N283964_lo.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=14.0412	units=ft
!New	Line.05410_27417393BB	bus1=N1325394.1.2.3	bus2=N1325396.1.2.3	linecode=Busbar	phases=3	length=1	units=ft
!New	Line.05410_27417394BB	bus1=N1325394.1.2.3	bus2=N1325397.1.2.3	linecode=Busbar	phases=3	length=2	units=ft
New	Line.05410_27417395BB	bus1=N1325396.1.2.3	bus2=N1325371.1.2.3	linecode=Busbar	phases=3	length=3	units=ft
New	Line.05410_27417396BB	bus1=N1325396.1.2.3	bus2=N1325373.1.2.3	linecode=Busbar	phases=3	length=6	units=ft
!New	Line.05410_27433365BB	bus1=N1325397.1.2.3	bus2=N1325374.1.2.3	linecode=Busbar	phases=3	length=5	units=ft
New	Line.05410_27433366BB	bus1=N1325373.1.2.3	bus2=N1325378.1.2.3	linecode=Busbar	phases=3	length=7	units=ft
New	Line.05410_27433367BB	bus1=N1325374.1.2.3	bus2=N1325379.1.2.3	linecode=Busbar	phases=3	length=8	units=ft
New	Line.05410_27433368BB	bus1=N1325371.1.2.3	bus2=N1325380.1.2.3	linecode=Busbar	phases=3	length=10	units=ft
New	Line.05410_27433369BB	bus1=N1325395.1.2.3	bus2=N1325381.1.2.3	linecode=Busbar	phases=3	length=1	units=ft
New	Line.05410_27433370BB	bus1=N1325395.1.2.3	bus2=N1325382.1.2.3	linecode=Busbar	phases=3	length=2	units=ft
New	Line.05410_27433371BB	bus1=N1325381.1.2.3	bus2=N1325372.1.2.3	linecode=Busbar	phases=3	length=3	units=ft
New	Line.05410_27433372BB	bus1=N1325381.1.2.3	bus2=N1325375.1.2.3	linecode=Busbar	phases=3	length=6	units=ft
New	Line.05410_27433373BB	bus1=N1325382.1.2.3	bus2=N1325376.1.2.3	linecode=Busbar	phases=3	length=5	units=ft
New	Line.05410_27433374BB	bus1=N1325375.1.2.3	bus2=N1325383.1.2.3	linecode=Busbar	phases=3	length=7	units=ft
New	Line.05410_27433375BB	bus1=N1325376.1.2.3	bus2=N1325384.1.2.3	linecode=Busbar	phases=3	length=8	units=ft
New	Line.05410_27433376BB	bus1=N1325372.1.2.3	bus2=N1325385.1.2.3	linecode=Busbar	phases=3	length=10	units=ft
New	Line.05410_29097391BB	bus1=N283987.1.2.3	bus2=N1347441.1.2.3	linecode=Busbar	phases=3	length=1	units=ft
New	Line.05410_29097392BB	bus1=N283987.1.2.3	bus2=N1347442.1.2.3	linecode=Busbar	phases=3	length=2	units=ft
New	Line.05410_29097393BB	bus1=N1347441.1.2.3	bus2=N1347434.1.2.3	linecode=Busbar	phases=3	length=3	units=ft
New	Line.05410_29097394BB	bus1=N1347442.1.2.3	bus2=N1347435.1.2.3	linecode=Busbar	phases=3	length=4	units=ft
New	Line.05410_29097395BB	bus1=N1347442.1.2.3	bus2=N1347436.1.2.3	linecode=Busbar	phases=3	length=5	units=ft
New	Line.05410_29097396BB	bus1=N1347441.1.2.3	bus2=N1347437.1.2.3	linecode=Busbar	phases=3	length=6	units=ft
New	Line.05410_29097397BB	bus1=N1347437.1.2.3	bus2=N1347443.1.2.3	linecode=Busbar	phases=3	length=7	units=ft
New	Line.05410_29097398BB	bus1=N1347436.1.2.3	bus2=N1347440.1.2.3	linecode=Busbar	phases=3	length=8	units=ft
!New	Line.05410_29097399BB	bus1=N1347435.1.2.3	bus2=N1347444.1.2.3	linecode=Busbar	phases=3	length=9	units=ft
New	Line.05410_29097400BB	bus1=N1347434.1.2.3	bus2=N1347445.1.2.3	linecode=Busbar	phases=3	length=10	units=ft
New	Line.05410_30000339807OH	bus1=N284138.1.2.3	bus2=N284135.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=44.8789	units=ft
New	Line.05410_315480UG	bus1=N292396.1.2.3	bus2=N292405.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=377.5613	units=ft
New	Line.05410_319873OH	bus1=N284405.1	bus2=N284398.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=148.5217	units=ft
New	Line.05410_319874OH	bus1=N284405.1	bus2=N284404.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=46.5438	units=ft
!New	Line.05410_319875OH	bus1=N284401.1	bus2=N284397.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=53.5441	units=ft
New	Line.05410_319918OH	bus1=N284408.1	bus2=N284401.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=160.7893	units=ft
New	Line.05410_319919OH	bus1=N284407.1	bus2=N284405.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=121.5095	units=ft
New	Line.05410_319920OH	bus1=N284408.1	bus2=N284410.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=46.9067	units=ft
New	Line.05410_319921OH	bus1=N284413.1	bus2=N284428.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=306.4894	units=ft
New	Line.05410_319922OH	bus1=N284410.1	bus2=N284413.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=26.6333	units=ft
New	Line.05410_319923OH	bus1=N284407.1	bus2=N284413.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=161.1489	units=ft
New	Line.05410_319924UG	bus1=N292264.1.2.3	bus2=N292304.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=794.7966	units=ft
New	Line.05410_319925UG	bus1=N292314.1.2.3	bus2=N292302.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=777.5805	units=ft
New	Line.05410_33342834UG	bus1=N284069.1	bus2=N1300454.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=576.4167	units=ft
New	Line.05410_33342835UG	bus1=N1300454.1	bus2=N1300455.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=430.1078	units=ft
New	Line.05410_339138OH	bus1=N300521.1.2.3	bus2=N300507.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=758.0885	units=ft
New	Line.05410_339139OH	bus1=N312299.1.2.3	bus2=N312286.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=169.1055	units=ft
New	Line.05410_339140OH	bus1=N300507.1.2.3	bus2=N312299.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=267.5755	units=ft
New	Line.05410_339141OH	bus1=N312299.1.2.3	bus2=N312304.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=20.7188	units=ft
New	Line.05410_339303OH	bus1=N312322.1.2.3	bus2=N312351.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=263.0232	units=ft
New	Line.05410_339325OH	bus1=N312278.1.2.3	bus2=N312282.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=1.8561	units=ft
New	Line.05410_339326OH	bus1=N312290.1.2.3	bus2=N312286.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=38.0128	units=ft
New	Line.05410_339328OH	bus1=N312286.1.2.3	bus2=N312282.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=99.131	units=ft
New	Line.05410_339329OH	bus1=N312278.1.2.3	bus2=N312297.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=113.4842	units=ft
New	Line.05410_339330OH	bus1=N312297.1.2.3	bus2=N312322.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=127.0336	units=ft
!New	Line.05410_339346OH	bus1=N312278.1.2.3	bus2=N312275.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=43.0387	units=ft
New	Line.05410_339374OH	bus1=N284379.1	bus2=N284377.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=104.2139	units=ft
New	Line.05410_339375OH	bus1=N284324.1	bus2=N284322.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=106.6743	units=ft
New	Line.05410_339376OH	bus1=N284322.1	bus2=N284325.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=159.7799	units=ft
New	Line.05410_339377OH	bus1=N284333.1	bus2=N284326.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=511.1048	units=ft
New	Line.05410_339378OH	bus1=N284326.1	bus2=N284330.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=558.3766	units=ft
New	Line.05410_339379OH	bus1=N284333.1	bus2=N284334.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=63.8234	units=ft
New	Line.05410_339380OH	bus1=N284334.1	bus2=N284337.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=216.4715	units=ft
New	Line.05410_339381OH	bus1=N284337.1	bus2=N1385651.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=123.4939	units=ft
New	Line.05410_339382OH	bus1=N284340.1	bus2=N284343.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=235.5319	units=ft
New	Line.05410_339383OH	bus1=N284343.1	bus2=N284349.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=240.7001	units=ft
New	Line.05410_339384OH	bus1=N284349.1	bus2=N284354.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=254.1643	units=ft
New	Line.05410_339385OH	bus1=N284354.1	bus2=N284356.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=287.8424	units=ft
New	Line.05410_339386OH	bus1=N284354.1	bus2=N284353.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=149.5657	units=ft
New	Line.05410_339387OH	bus1=N284353.1	bus2=N284350.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=124.1754	units=ft
New	Line.05410_339388OH	bus1=N284318.1	bus2=N284323.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=283.9524	units=ft
New	Line.05410_339393OH	bus1=N284343.1	bus2=N284344.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=18.8079	units=ft
New	Line.05410_339396OH	bus1=N1385651.1	bus2=N284340.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=87.2803	units=ft
New	Line.05410_339403OH	bus1=N284302.1	bus2=N284305.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=323.5153	units=ft
New	Line.05410_339404OH	bus1=N284295.1	bus2=N1398732.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=302.4046	units=ft
New	Line.05410_339405OH	bus1=N284302.1	bus2=N284303.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=26.616	units=ft
New	Line.05410_339406OH	bus1=N284283.1	bus2=N284287.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=208.71	units=ft
New	Line.05410_339408OH	bus1=N1398732.1	bus2=N284289.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=164.9709	units=ft
New	Line.05410_339409OH	bus1=N284289.1	bus2=N284286.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=85.5016	units=ft
New	Line.05410_339410OH	bus1=N284286.1	bus2=N284277.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=627.6079	units=ft
New	Line.05410_339411OH	bus1=N284277.1	bus2=N284260.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=429.6382	units=ft
New	Line.05410_339416OH	bus1=N284123.3	bus2=N284108.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=436.1628	units=ft
New	Line.05410_339417OH	bus1=N284124.3	bus2=N284123.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=23.8779	units=ft
New	Line.05410_339418OH	bus1=N284124.3	bus2=N284128.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=122.7729	units=ft
New	Line.05410_339419OH	bus1=N284128.3	bus2=N284154.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=234.968	units=ft
New	Line.05410_339420OH	bus1=N284154.3	bus2=N284153.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=46.8253	units=ft
New	Line.05410_339421OH	bus1=N284154.3	bus2=N284180.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=470.3251	units=ft
!New	Line.05410_339422OH	bus1=N284180.3	bus2=N284186.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=94.9268	units=ft
New	Line.05410_339423OH	bus1=N284186.3	bus2=N284188.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=108.2734	units=ft
New	Line.05410_339424OH	bus1=N284154.3	bus2=N284155.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=35.9067	units=ft
New	Line.05410_339425OH	bus1=N284186.3	bus2=N284185.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=38.3707	units=ft
New	Line.05410_339426OH	bus1=N292562.1.2.3	bus2=N292561.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=71.7942	units=ft
New	Line.05410_339427OH	bus1=N292562.2	bus2=N292559.2	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_BN	phases=1	length=88.9	units=ft
New	Line.05410_339428OH	bus1=N292561.1.2.3	bus2=N292560.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=30.5	units=ft
New	Line.05410_339429OH	bus1=N274477.2	bus2=N274509.2	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_BN	phases=1	length=676.4	units=ft
New	Line.05410_339430OH	bus1=N274509.2	bus2=N284241.2	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_BN	phases=1	length=315.2	units=ft
New	Line.05410_339431OH	bus1=N284132.3	bus2=N284139.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_CN	phases=1	length=90.8359	units=ft
New	Line.05410_339432OH	bus1=N284132.3	bus2=N284157.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_CN	phases=1	length=167.1701	units=ft
New	Line.05410_339436OH	bus1=N283606.1.2.3	bus2=N283609.1.2.3	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_ABCN	phases=3	length=194.4161	units=ft
New	Line.05410_339437OH	bus1=N283609.1.2.3	bus2=N283615.1.2.3	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_ABCN	phases=3	length=288.5049	units=ft
New	Line.05410_339438OH	bus1=N283615.1.2.3	bus2=N283622.1.2.3	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_ABCN	phases=3	length=298.1101	units=ft
New	Line.05410_339439OH	bus1=N283622.3	bus2=N283607.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_CN	phases=1	length=265.3	units=ft
New	Line.05410_339441OH	bus1=N283622.1.2.3	bus2=N283639.1.2.3	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_ABCN	phases=3	length=435.2587	units=ft
New	Line.05410_339443OH	bus1=N283639.2	bus2=N283638.2	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_BN	phases=1	length=25.7403	units=ft
New	Line.05410_339444OH	bus1=N283639.1.2.3	bus2=N283661.1.2.3	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_ABCN	phases=3	length=603.6265	units=ft
New	Line.05410_339445OH	bus1=N283661.1.2.3	bus2=N283673.1.2.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_ABCN	phases=3	length=94.9366	units=ft
New	Line.05410_339446OH	bus1=N283691.1.2.3	bus2=N283673.1.2.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_ABCN	phases=3	length=160.7077	units=ft
New	Line.05410_339447OH	bus1=N283691.1.2.3	bus2=N283701.1.2.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_ABCN	phases=3	length=270.3492	units=ft
New	Line.05410_339448OH	bus1=N283701.1.2.3	bus2=N283726.1.2.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_ABCN	phases=3	length=453.2212	units=ft
New	Line.05410_339450OH	bus1=N283726.1.2.3	bus2=N1396873.1.2.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_ABCN	phases=3	length=232.4309	units=ft
New	Line.05410_339451OH	bus1=N1396873.1.2.3	bus2=N283749.1.2.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_ABCN	phases=3	length=190.0577	units=ft
New	Line.05410_339454OH	bus1=N283749.2	bus2=N1396878.2	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_BN	phases=1	length=28.3823	units=ft
New	Line.05410_339455OH	bus1=N283768.2	bus2=N283765.2	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_BN	phases=1	length=192.5348	units=ft
New	Line.05410_339456OH	bus1=N283768.2	bus2=N283779.2	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_BN	phases=1	length=215.1487	units=ft
New	Line.05410_339457OH	bus1=N283779.2	bus2=N283791.2	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_BN	phases=1	length=709.2995	units=ft
New	Line.05410_339458OH	bus1=N283791.2	bus2=N283811.2	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_BN	phases=1	length=250.0973	units=ft
New	Line.05410_339459OH	bus1=N283811.2	bus2=N283810.2	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_BN	phases=1	length=29.5432	units=ft
New	Line.05410_339460OH	bus1=N283811.2	bus2=N283821.2	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_BN	phases=1	length=175.0414	units=ft
New	Line.05410_339461OH	bus1=N283821.2	bus2=N283827.2	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_BN	phases=1	length=373.9578	units=ft
New	Line.05410_339462OH	bus1=N283827.2	bus2=N283833.2	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_BN	phases=1	length=178.6616	units=ft
New	Line.05410_339463OH	bus1=N283833.2	bus2=N283840.2	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_BN	phases=1	length=249.2201	units=ft
New	Line.05410_339464OH	bus1=N283840.2	bus2=N283848.2	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_BN	phases=1	length=229.935	units=ft
New	Line.05410_339465OH	bus1=N283848.2	bus2=N283849.2	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_BN	phases=1	length=98.7094	units=ft
New	Line.05410_339467OH	bus1=N283763.1.3	bus2=N283764.1.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_ACN	phases=2	length=136.2667	units=ft
New	Line.05410_339468OH	bus1=N283764.1	bus2=N283769.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=190.6811	units=ft
New	Line.05410_339469OH	bus1=N283769.1	bus2=N283770.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=210.6706	units=ft
New	Line.05410_339470OH	bus1=N283771.1	bus2=N283770.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=179.511	units=ft
New	Line.05410_339471OH	bus1=N283764.1.3	bus2=N283777.1.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_ACN	phases=2	length=331.7523	units=ft
New	Line.05410_339473OH	bus1=N283777.1	bus2=N283787.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=160.2605	units=ft
New	Line.05410_339474OH	bus1=N283787.1	bus2=N283792.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=240.8626	units=ft
New	Line.05410_339475OH	bus1=N283795.1	bus2=N283792.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=148.0918	units=ft
New	Line.05410_339476OH	bus1=N283795.1	bus2=N283812.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=180.962	units=ft
New	Line.05410_339477OH	bus1=N283812.1	bus2=N283825.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=195.173	units=ft
New	Line.05410_339478OH	bus1=N283825.1	bus2=N283830.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=217.7804	units=ft
New	Line.05410_339479OH	bus1=N283830.1	bus2=N283836.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=174.354	units=ft
New	Line.05410_339480OH	bus1=N283790.3	bus2=N283799.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=256.1391	units=ft
New	Line.05410_339481OH	bus1=N283799.3	bus2=N283809.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=199.3054	units=ft
New	Line.05410_339482OH	bus1=N283809.3	bus2=N283819.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=165.1513	units=ft
New	Line.05410_339483OH	bus1=N283819.3	bus2=N283824.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=183.4473	units=ft
New	Line.05410_339484OH	bus1=N283824.3	bus2=N283834.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=316.4679	units=ft
New	Line.05410_339485OH	bus1=N292237.1.2.3	bus2=N292244.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=269.6934	units=ft
New	Line.05410_339486OH	bus1=N292244.1.2.3	bus2=N292253.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=250.4871	units=ft
New	Line.05410_339487OH	bus1=N292253.1.2.3	bus2=N292256.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=125.7985	units=ft
New	Line.05410_339488OH	bus1=N292268.1.2.3	bus2=N292290.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=355.495	units=ft
New	Line.05410_339489OH	bus1=N292268.1.2.3	bus2=N292256.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=170.1973	units=ft
New	Line.05410_339490OH	bus1=N292290.1.2.3	bus2=N292292.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=111.0216	units=ft
New	Line.05410_339491OH	bus1=N292337.1.2.3	bus2=N292362.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=309.5895	units=ft
New	Line.05410_339492OH	bus1=N292362.1.2.3	bus2=N292377.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=167.2681	units=ft
New	Line.05410_339493OH	bus1=N292377.1.2.3	bus2=N292383.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=123.9601	units=ft
New	Line.05410_339494OH	bus1=N292397.1.2.3	bus2=N292386.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=148.1237	units=ft
New	Line.05410_339495OH	bus1=N292388.1.2.3	bus2=N292383.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=138.7625	units=ft
New	Line.05410_339496OH	bus1=N292388.1.2.3	bus2=N292392.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=42.5059	units=ft
New	Line.05410_339497OH	bus1=N292392.1.2.3	bus2=N292401.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=104.6187	units=ft
New	Line.05410_339498OH	bus1=N292422.1.2.3	bus2=N292414.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=259.1618	units=ft
New	Line.05410_339499OH	bus1=N292443.1.2.3	bus2=N292469.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=211.3844	units=ft
New	Line.05410_339500OH	bus1=N292469.1.2.3	bus2=N292477.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=54.8935	units=ft
New	Line.05410_339501OH	bus1=N292477.1.2.3	bus2=N292487.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=203.8791	units=ft
New	Line.05410_339502OH	bus1=N292487.1.2.3	bus2=N292507.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=162.6152	units=ft
New	Line.05410_339503OH	bus1=N292507.1.2.3	bus2=N292520.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=262.0276	units=ft
New	Line.05410_339504OH	bus1=N292520.1.2.3	bus2=N292526.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=178.7771	units=ft
New	Line.05410_339505OH	bus1=N292526.1.2.3	bus2=N292530.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=151.5772	units=ft
New	Line.05410_339506OH	bus1=N292530.1.2.3	bus2=N292531.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=142.2649	units=ft
New	Line.05410_339507OH	bus1=N283856.3	bus2=N283855.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=244.3638	units=ft
New	Line.05410_339508OH	bus1=N283850.3	bus2=N283855.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=326.9947	units=ft
New	Line.05410_339509OH	bus1=N283850.3	bus2=N283844.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=290.7762	units=ft
New	Line.05410_339510OH	bus1=N283844.3	bus2=N283837.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=247.4126	units=ft
New	Line.05410_339511OH	bus1=N283837.3	bus2=N283828.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=179.3987	units=ft
New	Line.05410_339512OH	bus1=N283828.3	bus2=N283822.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=214.336	units=ft
New	Line.05410_339513OH	bus1=N283828.3	bus2=N283818.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=353.6138	units=ft
New	Line.05410_339514OH	bus1=N283803.3	bus2=N283794.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=127.1979	units=ft
New	Line.05410_339515OH	bus1=N283818.3	bus2=N283803.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=225.3753	units=ft
New	Line.05410_339516OH	bus1=N283836.1	bus2=N283835.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=224.5029	units=ft
New	Line.05410_339517OH	bus1=N283835.1	bus2=N283829.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=178.3223	units=ft
New	Line.05410_339518OH	bus1=N283829.1	bus2=N283826.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=191.6485	units=ft
New	Line.05410_339519OH	bus1=N283826.1	bus2=N283823.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=183.3043	units=ft
New	Line.05410_339520OH	bus1=N283823.1	bus2=N283814.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=237.2317	units=ft
New	Line.05410_339521OH	bus1=N283814.1	bus2=N283805.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=140.1274	units=ft
New	Line.05410_339522OH	bus1=N283805.1	bus2=N283783.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=379.4986	units=ft
New	Line.05410_339523OH	bus1=N283783.1	bus2=N283793.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=195.6753	units=ft
New	Line.05410_339524OH	bus1=N283771.1	bus2=N283775.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=211.8658	units=ft
New	Line.05410_339525OH	bus1=N283775.1	bus2=N283774.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=207.8011	units=ft
New	Line.05410_339526OH	bus1=N283774.1	bus2=N283778.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=375.1544	units=ft
New	Line.05410_339527OH	bus1=N283776.1	bus2=N283800.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=328.262	units=ft
New	Line.05410_339528OH	bus1=N283800.1	bus2=N283808.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=69.6866	units=ft
New	Line.05410_339529OH	bus1=N283808.1	bus2=N283801.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=116.8406	units=ft
New	Line.05410_339530OH	bus1=N283808.1	bus2=N283813.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=128.9548	units=ft
New	Line.05410_339531OH	bus1=N283813.1	bus2=N283820.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=114.1804	units=ft
New	Line.05410_339532OH	bus1=N283820.1	bus2=N283815.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=172.8546	units=ft
New	Line.05410_339533OH	bus1=N283815.1	bus2=N283802.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=138.6627	units=ft
New	Line.05410_339534OH	bus1=N283802.1	bus2=N283798.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=63.5091	units=ft
New	Line.05410_339535OH	bus1=N1437248.1.2.3	bus2=N300582.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=193.9545	units=ft
New	Line.05410_339536OH	bus1=N300582.1.2.3	bus2=N300575.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=191.5843	units=ft
New	Line.05410_339537OH	bus1=N300575.1.2.3	bus2=N300572.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=229.9959	units=ft
New	Line.05410_339538OH	bus1=N300572.1.2.3	bus2=N300567.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=266.4615	units=ft
New	Line.05410_339539OH	bus1=N300506.1.2.3	bus2=N300503.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=118.3023	units=ft
New	Line.05410_339540OH	bus1=N300503.1.2.3	bus2=N300487.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=527.7222	units=ft
New	Line.05410_339541OH	bus1=N300484.1.2.3	bus2=N300481.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=86.8296	units=ft
New	Line.05410_339542OH	bus1=N300481.1.2.3	bus2=N300478.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=40.9442	units=ft
New	Line.05410_339543OH	bus1=N300478.1.2.3	bus2=N300477.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=41.9113	units=ft
New	Line.05410_339544OH	bus1=N283774.1	bus2=N283776.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=26.2819	units=ft
New	Line.05410_339545OH	bus1=N292292.3	bus2=N292299.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_CN	phases=1	length=137.1	units=ft
New	Line.05410_339546OH	bus1=N292292.1.2.3	bus2=N292291.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=31.8376	units=ft
New	Line.05410_339547OH	bus1=N292337.1.2.3	bus2=N292344.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=59.822	units=ft
New	Line.05410_339548OH	bus1=N292362.1.2.3	bus2=N292361.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=19.5468	units=ft
New	Line.05410_339549OH	bus1=N292377.1.2.3	bus2=N292378.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=123.2525	units=ft
New	Line.05410_339550OH	bus1=N292383.1	bus2=N292382.1	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_AN	phases=1	length=23.0195	units=ft
New	Line.05410_339551OH	bus1=N292414.2	bus2=N292410.2	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_BN	phases=1	length=107.5074	units=ft
New	Line.05410_339552OH	bus1=N292487.1.2.3	bus2=N292486.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=80.4162	units=ft
New	Line.05410_339553OH	bus1=N300502.3	bus2=N300497.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_CN	phases=1	length=365.1562	units=ft
New	Line.05410_339554OH	bus1=N300497.3	bus2=N300492.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_CN	phases=1	length=284.1419	units=ft
New	Line.05410_339555OH	bus1=N300503.3	bus2=N300502.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_CN	phases=1	length=23.4207	units=ft
New	Line.05410_339557OH	bus1=N300487.1	bus2=N300490.1	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_AN	phases=1	length=31.076	units=ft
New	Line.05410_339558OH	bus1=N300484.1.2.3	bus2=N300487.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=184.1988	units=ft
New	Line.05410_339559OH	bus1=N283803.3	bus2=N283804.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=90.7054	units=ft
New	Line.05410_339560OH	bus1=N292443.1	bus2=N292442.1	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_AN	phases=1	length=22.3965	units=ft
New	Line.05410_339561OH	bus1=N292469.1	bus2=N292468.1	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_AN	phases=1	length=24.3098	units=ft
New	Line.05410_339562OH	bus1=N292477.3	bus2=N292482.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_CN	phases=1	length=146.8513	units=ft
New	Line.05410_339563OH	bus1=N292526.1.2.3	bus2=N292525.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=28.2883	units=ft
New	Line.05410_339564OH	bus1=N283575.1.2.3	bus2=N283602.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=746.1523	units=ft
New	Line.05410_339565OH	bus1=N283606.1.2.3	bus2=N283602.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=32.8218	units=ft
New	Line.05410_339569OH	bus1=05410.1.2.3	bus2=N283575.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=140.1192	units=ft
New	Line.05410_339571OH	bus1=N292389.1.2.3	bus2=N292388.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=87.2872	units=ft
New	Line.05410_339572OH	bus1=N292389.1.2.3	bus2=N292395.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=354.9458	units=ft
New	Line.05410_339573OH	bus1=N292395.1.2.3	bus2=N292397.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=32.0326	units=ft
New	Line.05410_339574OH	bus1=N292401.1.2.3	bus2=N292402.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=138.2361	units=ft
New	Line.05410_339575OH	bus1=N292414.3	bus2=N292413.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_CN	phases=1	length=30.9373	units=ft
New	Line.05410_339576OH	bus1=N292409.1.2.3	bus2=N292414.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=183.7541	units=ft
New	Line.05410_339577OH	bus1=N292402.1.2.3	bus2=N292409.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=132.3461	units=ft
New	Line.05410_339578OH	bus1=N292409.1.2.3	bus2=N292408.1.2.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_ABCN	phases=3	length=31.2208	units=ft
New	Line.05410_339579OH	bus1=N292408.1.2.3	bus2=N292407.1.2.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_ABCN	phases=3	length=21.7373	units=ft
New	Line.05410_339580OH	bus1=N284283.1	bus2=N284274.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=224.0063	units=ft
New	Line.05410_339581OH	bus1=N284274.1	bus2=N284266.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=416.2113	units=ft
New	Line.05410_339582OH	bus1=N284266.1	bus2=N284265.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=18.1055	units=ft
New	Line.05410_339586OH	bus1=N284265.1	bus2=N284263.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=37.8389	units=ft
New	Line.05410_339587OH	bus1=N284266.1	bus2=N284264.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=18.7179	units=ft
New	Line.05410_339588OH	bus1=N284264.1	bus2=N284262.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=10.6843	units=ft
New	Line.05410_339591OH	bus1=N284083.3	bus2=N284076.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_CN	phases=1	length=59.2256	units=ft
New	Line.05410_339594OH	bus1=N284048.3	bus2=N284037.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_CN	phases=1	length=112.7056	units=ft
New	Line.05410_339595OH	bus1=N284037.3	bus2=N284038.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_CN	phases=1	length=36.1011	units=ft
New	Line.05410_339597OH	bus1=N284083.3	bus2=N284072.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_CN	phases=1	length=228.1894	units=ft
New	Line.05410_339598OH	bus1=N284072_lo.3	bus2=N284068.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_CN	phases=1	length=26.2291	units=ft
New	Line.05410_339599OH	bus1=N284068.3	bus2=N284066.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_CN	phases=1	length=63.7036	units=ft
New	Line.05410_339600OH	bus1=N284037.3	bus2=N284033.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_CN	phases=1	length=43.3348	units=ft
New	Line.05410_339602OH	bus1=N284079.1.3	bus2=N284059.1.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_ACN	phases=2	length=374.1	units=ft
New	Line.05410_339603OH	bus1=N284044.1	bus2=N284029.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_AN	phases=1	length=172.3	units=ft
New	Line.05410_339604OH	bus1=N284044.1	bus2=N284046.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_AN	phases=1	length=21.3	units=ft
New	Line.05410_339605OH	bus1=N284059_lo.3	bus2=N284056.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_CN	phases=1	length=48.5	units=ft
New	Line.05410_339606OH	bus1=N284054.1	bus2=N284044.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_AN	phases=1	length=61.2	units=ft
New	Line.05410_339607OH	bus1=N284059.1.3	bus2=N284054.1.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_ACN	phases=2	length=45.5	units=ft
New	Line.05410_339608OH	bus1=N284054_lo.3	bus2=N284052.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_CN	phases=1	length=51.8834	units=ft
New	Line.05410_339609OH	bus1=N284056.3	bus2=N284055.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_CN	phases=1	length=24.998	units=ft
New	Line.05410_339610OH	bus1=N284052.3	bus2=N284050.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_CN	phases=1	length=20.1602	units=ft
New	Line.05410_339612OH	bus1=N283661.1.2.3	bus2=N283682.1.2.3	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_ABCN	phases=3	length=547.0673	units=ft
New	Line.05410_339613OH	bus1=N283683.1	bus2=N283697.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=235.8849	units=ft
New	Line.05410_339614OH	bus1=N283697.1	bus2=N283713.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=237.4064	units=ft
New	Line.05410_339615OH	bus1=N283680.1	bus2=N283683.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=20.9127	units=ft
New	Line.05410_339616OH	bus1=N283682.1.2.3	bus2=N283680.1.2.3	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_ABCN	phases=3	length=248.562	units=ft
New	Line.05410_339617OH	bus1=N300479.1.2.3	bus2=N300481.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=42.2596	units=ft
New	Line.05410_339618OH	bus1=N292386.1.2.3	bus2=N292379.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=121.4904	units=ft
New	Line.05410_339619OH	bus1=N292379.1.2.3	bus2=N292374.1.2.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_ABCN	phases=3	length=82.3994	units=ft
New	Line.05410_339620OH	bus1=N292374.2	bus2=N292370.2	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_BN	phases=1	length=69.1942	units=ft
New	Line.05410_339621OH	bus1=N292374.1.2.3	bus2=N292375.1.2.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_ABCN	phases=3	length=25.6869	units=ft
New	Line.05410_339622OH	bus1=N292375.1.2.3	bus2=N292376.1.2.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_ABCN	phases=3	length=21.4624	units=ft
New	Line.05410_339623OH	bus1=N292533.1.2.3	bus2=N292536.1.2.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_ABCN	phases=3	length=29.2291	units=ft
New	Line.05410_339624OH	bus1=N292422.1.2.3	bus2=N292431.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=225.1288	units=ft
New	Line.05410_339625OH	bus1=N292431.1.2.3	bus2=N292436.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=138.502	units=ft
New	Line.05410_339626OH	bus1=N292436.1.2.3	bus2=N292439.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=17.546	units=ft
New	Line.05410_339627OH	bus1=N292439.1.2.3	bus2=N292443.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=56.1949	units=ft
New	Line.05410_339628OH	bus1=N292439.1.2.3	bus2=N292440.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=21.7595	units=ft
New	Line.05410_339629OH	bus1=N284107.3	bus2=N284124.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=353.9054	units=ft
New	Line.05410_339630OH	bus1=N292561.1.2.3	bus2=N292558.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=84.5928	units=ft
New	Line.05410_339631OH	bus1=N292277.1.2.3	bus2=N292274.1.2.3	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_ABCN	phases=3	length=25.1558	units=ft
New	Line.05410_339632OH	bus1=N292286.1.2.3	bus2=N292277.1.2.3	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_ABCN	phases=3	length=87.6409	units=ft
New	Line.05410_339633OH	bus1=N292281.3	bus2=N292278.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_CN	phases=1	length=16.2824	units=ft
New	Line.05410_339634OH	bus1=N292286.3	bus2=N292281.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_CN	phases=1	length=29.8393	units=ft
New	Line.05410_339635OH	bus1=N292285.3	bus2=N292282.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_CN	phases=1	length=25.4825	units=ft
New	Line.05410_339636OH	bus1=N292286.3	bus2=N292285.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_CN	phases=1	length=37.3891	units=ft
New	Line.05410_339637OH	bus1=N283680.1.2.3	bus2=N283677.1.2.3	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_ABCN	phases=3	length=204.4584	units=ft
New	Line.05410_339638OH	bus1=N283678.1.2.3	bus2=N283690.1.2.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_ABCN	phases=3	length=74.0308	units=ft
New	Line.05410_339639OH	bus1=N283677.1.2.3	bus2=N283678.1.2.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_ABCN	phases=3	length=15.501	units=ft
New	Line.05410_339640OH	bus1=N283648.1.2.3	bus2=N283641.1.2.3	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_ABCN	phases=3	length=101.7822	units=ft
New	Line.05410_339642OH	bus1=N274484.1.2.3	bus2=N274489.1.2.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_ABCN	phases=3	length=156.9073	units=ft
New	Line.05410_339643OH	bus1=N300567.1.2.3	bus2=N300558.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=334.2409	units=ft
New	Line.05410_339644OH	bus1=N300558.1.2.3	bus2=N300552.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=168.9236	units=ft
New	Line.05410_339645OH	bus1=N300552.1.2.3	bus2=N300548.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=367.4373	units=ft
New	Line.05410_339646OH	bus1=N300549.1.2.3	bus2=N300536.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=203.6027	units=ft
New	Line.05410_339647OH	bus1=N300536.1.2.3	bus2=N300510.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=354.0027	units=ft
New	Line.05410_339648OH	bus1=N300510.1.2.3	bus2=N300506.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=224.3431	units=ft
New	Line.05410_339649OH	bus1=N300548.1.2.3	bus2=N300545.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=180.3752	units=ft
New	Line.05410_339650OH	bus1=N300545.1.2.3	bus2=N300538.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=344.6587	units=ft
New	Line.05410_339651OH	bus1=N300538.1.2.3	bus2=N300537.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=209.4252	units=ft
New	Line.05410_339652OH	bus1=N300537.1.2.3	bus2=N300527.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=117.4902	units=ft
New	Line.05410_339653OH	bus1=N300552.1.2.3	bus2=N300549.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=116.5952	units=ft
New	Line.05410_339654OH	bus1=N300545.1	bus2=N300542.1	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_AN	phases=1	length=28.3327	units=ft
New	Line.05410_339655OH	bus1=N300538.1	bus2=N300535.1	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_AN	phases=1	length=24.9026	units=ft
New	Line.05410_339656OH	bus1=N300537.1	bus2=N300539.1	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_AN	phases=1	length=25.1417	units=ft
New	Line.05410_339657OH	bus1=N300527.1.3	bus2=N300530.1.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ACN	phases=2	length=25.2855	units=ft
New	Line.05410_339658OH	bus1=N292248.1.2.3	bus2=N292246.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=134.7192	units=ft
New	Line.05410_339659OH	bus1=N292246.1.2.3	bus2=N292237.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=535.0956	units=ft
New	Line.05410_339660OH	bus1=N292248.1.2.3	bus2=N292247.1.2.3	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_ABCN	phases=3	length=28.5314	units=ft
New	Line.05410_339661OH	bus1=N292257.1.2.3	bus2=N292259.1.2.3	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_ABCN	phases=3	length=25.1146	units=ft
New	Line.05410_339662OH	bus1=N292254.1.2.3	bus2=N292248.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=158.2942	units=ft
New	Line.05410_339663OH	bus1=N292255.1.2.3	bus2=N292257.1.2.3	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_ABCN	phases=3	length=126.0713	units=ft
New	Line.05410_339664OH	bus1=N292254.1.2.3	bus2=N292255.1.2.3	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_ABCN	phases=3	length=56.5593	units=ft
New	Line.05410_339665OH	bus1=N284017_lo.2	bus2=N284018.2	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_BN	phases=1	length=25.7082	units=ft
New	Line.05410_339666OH	bus1=N292572.1.2.3	bus2=N292570.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=11.5191	units=ft
New	Line.05410_339667OH	bus1=N292570.1.2.3	bus2=N292562.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=294.635	units=ft
New	Line.05410_339668OH	bus1=N1325605.2	bus2=N284016.2	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_BN	phases=1	length=20.1	units=ft
New	Line.05410_339670OH	bus1=N284022.2	bus2=N284019.2	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_BN	phases=1	length=26.2891	units=ft
New	Line.05410_339671OH	bus1=N284026.2	bus2=N284022.2	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_BN	phases=1	length=49.4293	units=ft
New	Line.05410_339672OH	bus1=N284027.2	bus2=N284026.2	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_BN	phases=1	length=10.4705	units=ft
New	Line.05410_339673OH	bus1=N284030.2	bus2=N284027.2	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_BN	phases=1	length=34.1936	units=ft
New	Line.05410_339674OH	bus1=N284030.1.2.3	bus2=N284017.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=351.5001	units=ft
New	Line.05410_339675OH	bus1=N284053.1.2.3	bus2=N284030.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=302.3811	units=ft
New	Line.05410_339676OH	bus1=N284062.1.2.3	bus2=N284053.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=213.9959	units=ft
New	Line.05410_339677OH	bus1=N284075.1.2.3	bus2=N284062.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=275.158	units=ft
New	Line.05410_339678OH	bus1=N284079.1.2.3	bus2=N284075.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=219.7595	units=ft
New	Line.05410_339679OH	bus1=N284158.1	bus2=N284152.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=150.6	units=ft
New	Line.05410_339680OH	bus1=N284132.3	bus2=N284129.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_CN	phases=1	length=83.5373	units=ft
New	Line.05410_339681OH	bus1=N284129.3	bus2=N284122.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_CN	phases=1	length=227.1494	units=ft
!New	Line.05410_339682OH	bus1=N284115.3	bus2=N284113.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_CN	phases=1	length=39.8491	units=ft
New	Line.05410_339683OH	bus1=N284115.3	bus2=N284100.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_CN	phases=1	length=474.8796	units=ft
New	Line.05410_339684OH	bus1=N284115.3	bus2=N284122.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_CN	phases=1	length=213.8552	units=ft
New	Line.05410_339685OH	bus1=N284100.3	bus2=N284093.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_CN	phases=1	length=161.3639	units=ft
New	Line.05410_339686OH	bus1=N284093.3	bus2=N284083.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_CN	phases=1	length=238.01	units=ft
New	Line.05410_339687OH	bus1=N284091.1.2.3	bus2=N284087.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=247.9778	units=ft
New	Line.05410_339688OH	bus1=N284087.1.2.3	bus2=N284079.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=211.3457	units=ft
New	Line.05410_339689OH	bus1=N284079.3	bus2=N284082.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_4/0_AAC_CN	phases=1	length=21.547	units=ft
New	Line.05410_339690OH	bus1=N284106.3	bus2=N284107.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=47.2621	units=ft
New	Line.05410_339691OH	bus1=N284106.3	bus2=N284082.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=447.5691	units=ft
New	Line.05410_339692OH	bus1=N284325.1	bus2=N284327.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=143.5441	units=ft
New	Line.05410_339693OH	bus1=N284327.1	bus2=N284331.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=258.9888	units=ft
New	Line.05410_339694OH	bus1=N284331.1	bus2=N284333.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=178.3118	units=ft
New	Line.05410_339695OH	bus1=N284127.3	bus2=N284156.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_CN	phases=1	length=308.9431	units=ft
New	Line.05410_339696OH	bus1=N284101.3	bus2=N284116.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_CN	phases=1	length=320.7743	units=ft
New	Line.05410_339697OH	bus1=N284116.3	bus2=N284127.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_CN	phases=1	length=298.3718	units=ft
New	Line.05410_339703OH	bus1=N300575.1.2.3	bus2=N300589.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=196.9532	units=ft
New	Line.05410_339708OH	bus1=N300595.1.2.3	bus2=N300589.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=104.3486	units=ft
New	Line.05410_339741OH_1	bus1=N274468_lo.1	bus2=N274472.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=62.5787	units=ft
New	Line.05410_339741OH_2	bus1=N274468_lo.2	bus2=N274472.2	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=62.5787	units=ft
New	Line.05410_339742OH	bus1=N274466.1.2	bus2=N274468.1.2	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_ABN	phases=2	length=20.719	units=ft
New	Line.05410_339743OH	bus1=N274484.1.2.3	bus2=N274466.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=405.8661	units=ft
New	Line.05410_339744OH	bus1=N274472.1.2	bus2=N274473.1.2	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_ABN	phases=2	length=52.1815	units=ft
New	Line.05410_339745OH	bus1=N274473.2	bus2=N274474.2	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_BN	phases=1	length=138.0076	units=ft
New	Line.05410_339746OH	bus1=N274473.1	bus2=N274470.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_AN	phases=1	length=130.0149	units=ft
New	Line.05410_339747OH	bus1=N292584.1	bus2=N292586.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=34.9	units=ft
New	Line.05410_339748OH	bus1=N292584.1.2.3	bus2=N292583.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=26.512	units=ft
New	Line.05410_339749OH	bus1=N292290.1.2.3	bus2=N292303.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=198.8744	units=ft
New	Line.05410_339750OH	bus1=N292303.1.2.3	bus2=N292309.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=207.8359	units=ft
New	Line.05410_339752OH	bus1=N300597.1.2.3	bus2=N300595.1.2.3	geometry=OH3P_FR8_N56_OH_336_ACSR_18/1_OH_4/0_ACSR_6/1_ABCN	phases=3	length=21.2659	units=ft
New	Line.05410_339755OH	bus1=N292577.1.2.3	bus2=N292572.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=186.7239	units=ft
New	Line.05410_339756OH	bus1=N292577.1.2.3	bus2=N292575.1.2.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_ABCN	phases=3	length=34.44	units=ft
New	Line.05410_339761OH	bus1=N292315.1.2.3	bus2=N292330.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=206.1268	units=ft
New	Line.05410_339762OH	bus1=N292330.1.2.3	bus2=N292337.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=228.2488	units=ft
New	Line.05410_339764OH	bus1=N284105.1.2.3	bus2=N284097.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=214.6258	units=ft
New	Line.05410_339765OH	bus1=N284097.3	bus2=N284098.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_CN	phases=1	length=32.6065	units=ft
New	Line.05410_339766OH	bus1=N284091.1.2.3	bus2=N284094.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=135.5474	units=ft
New	Line.05410_339767OH	bus1=N284097.1.2.3	bus2=N284094.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=130.4741	units=ft
New	Line.05410_339768OH	bus1=N284096.1	bus2=N284084.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=227.9137	units=ft
New	Line.05410_339769OH	bus1=N284097.1	bus2=N284096.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=21.1426	units=ft
New	Line.05410_339770OH	bus1=N284098.3	bus2=N284101.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_CN	phases=1	length=84.0097	units=ft
New	Line.05410_339772OH	bus1=N283672.1	bus2=N283674.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=20.4181	units=ft
New	Line.05410_339775OH	bus1=N283663.1.2.3	bus2=N283648.1.2.3	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_ABCN	phases=3	length=208.1394	units=ft
New	Line.05410_339776OH	bus1=N283672.1.2.3	bus2=N283663.1.2.3	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_ABCN	phases=3	length=382.7135	units=ft
New	Line.05410_339780OH	bus1=N300527.1.2.3	bus2=N300523.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=128.1363	units=ft
New	Line.05410_339782OH	bus1=N292530.1.2.3	bus2=N292532.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=268.4828	units=ft
New	Line.05410_339783OH	bus1=N292550.1.2.3	bus2=N292547.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=150.9439	units=ft
New	Line.05410_339784OH	bus1=N292550.1.2.3	bus2=N292548.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=33.2056	units=ft
New	Line.05410_339785OH	bus1=N292540.1.2.3	bus2=N292533.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=180.0066	units=ft
New	Line.05410_339786OH	bus1=N292547.1.2.3	bus2=N292537.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=285.3155	units=ft
New	Line.05410_339787OH	bus1=N292532.1.2.3	bus2=N292537.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=162.947	units=ft
New	Line.05410_339789OH	bus1=N284364.1	bus2=N284339.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=1225.7224	units=ft
New	Line.05410_339790OH	bus1=N284379.1	bus2=N284364.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=327.6501	units=ft
New	Line.05410_339791OH	bus1=N284322.1	bus2=N284314.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=357.7015	units=ft
New	Line.05410_339792OH	bus1=N284322.1	bus2=N284321.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=70.7095	units=ft
New	Line.05410_339793OH	bus1=N284321.1	bus2=N284311.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=727.1453	units=ft
New	Line.05410_339794OH	bus1=N284318.1	bus2=N284311.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=760.1477	units=ft
New	Line.05410_339795OH	bus1=N284310.1	bus2=N284302.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=471.3349	units=ft
!New	Line.05410_339796OH	bus1=N284314.1	bus2=N284310.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=117.47	units=ft
New	Line.05410_339797OH	bus1=N292888.1	bus2=N292892.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=401.0701	units=ft
New	Line.05410_339799OH	bus1=N292888.1	bus2=N292884.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=25.1597	units=ft
New	Line.05410_339800OH	bus1=N284318.1	bus2=N284319.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=127.5546	units=ft
New	Line.05410_339801OH	bus1=N284319.1	bus2=N292888.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=222.846	units=ft
New	Line.05410_339805OH	bus1=N284288.1	bus2=N284296.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=244.2065	units=ft
New	Line.05410_339806OH	bus1=N284288.1	bus2=N284283.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=239.1317	units=ft
New	Line.05410_339808OH	bus1=N284135.3	bus2=N284137.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_CN	phases=1	length=21.3	units=ft
New	Line.05410_339809OH	bus1=N284135.1.2.3	bus2=N284121.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=431.0886	units=ft
New	Line.05410_339810OH	bus1=N284121.1.2.3	bus2=N284110.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=252.3327	units=ft
New	Line.05410_339811OH	bus1=N284110.3	bus2=N284113.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_CN	phases=1	length=45.0656	units=ft
New	Line.05410_339812OH	bus1=N284110.1.2.3	bus2=N284105.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=240.0487	units=ft
New	Line.05410_339816OH_1	bus1=N274450_lo.1	bus2=N274453.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=50.3112	units=ft
New	Line.05410_339816OH_2	bus1=N274450_lo.2	bus2=N274453.2	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=50.3112	units=ft
New	Line.05410_339817OH	bus1=N274446.1.2	bus2=N274450.1.2	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_ABN	phases=2	length=26.176	units=ft
New	Line.05410_339818OH	bus1=N274453.1.2	bus2=N274452.1.2	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_ABN	phases=2	length=42.2679	units=ft
New	Line.05410_339820OH	bus1=N284158.1.2.3	bus2=N284187.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=784.0859	units=ft
New	Line.05410_339821OH	bus1=N274446.1.2.3	bus2=N284187.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=304.8529	units=ft
New	Line.05410_339822OH	bus1=N274466.1.2.3	bus2=N274446.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=544.9168	units=ft
New	Line.05410_339824OH	bus1=N292558.1.2.3	bus2=N292557.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=65.4957	units=ft
New	Line.05410_339825OH	bus1=N292553.1.2.3	bus2=N292557.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=231.4302	units=ft
New	Line.05410_339826OH	bus1=N292549.1.2.3	bus2=N292550.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=52.5213	units=ft
New	Line.05410_339827OH	bus1=N292553.1.2.3	bus2=N292549.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=351.0066	units=ft
New	Line.05410_339828OH	bus1=N292549.1.2.3	bus2=N292540.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=343.0618	units=ft
New	Line.05410_339829OH	bus1=N292553.1	bus2=N292556.1	geometry=OH1P_VERT_N56_OH_1/0_AAAC_5005_OH_1/0_ACSR_6/1_AN	phases=1	length=181.0502	units=ft
New	Line.05410_339830OH	bus1=N292277.1.2.3	bus2=N292269.1.2.3	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_ABCN	phases=3	length=404.7765	units=ft
New	Line.05410_339831OH	bus1=N292269.1.2.3	bus2=N292267.1.2.3	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_ABCN	phases=3	length=78.3069	units=ft
New	Line.05410_339832OH	bus1=N292267.1.2.3	bus2=N292257.1.2.3	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_ABCN	phases=3	length=167.747	units=ft
New	Line.05410_339833OH	bus1=N284108.3	bus2=N284112.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=252.1691	units=ft
New	Line.05410_339834OH	bus1=N284112.3	bus2=N284111.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=70.9493	units=ft
New	Line.05410_339836OH	bus1=N284111.3	bus2=N284109.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=85.0212	units=ft
New	Line.05410_339838OH	bus1=N292572.1.2.3	bus2=N292589.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=158.7	units=ft
New	Line.05410_339839OH	bus1=N292589.1.2.3	bus2=N292592.1.2.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_ABCN	phases=3	length=32	units=ft
New	Line.05410_339840OH	bus1=N292592.2	bus2=N292594.2	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_BN	phases=1	length=39.5	units=ft
New	Line.05410_339841OH	bus1=N292592.1	bus2=N292595.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=70.4	units=ft
New	Line.05410_339842OH	bus1=N292589.1.2.3	bus2=N292593.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=67.9	units=ft
!New	Line.05410_339848OH	bus1=N274484.1.2.3	bus2=N274494.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=215.2239	units=ft
New	Line.05410_339851OH	bus1=N292300.1.2.3	bus2=N292286.1.2.3	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_ABCN	phases=3	length=285.2914	units=ft
New	Line.05410_339852OH	bus1=N283640.1.2.3	bus2=N292300.1.2.3	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_ABCN	phases=3	length=230.9611	units=ft
New	Line.05410_339853OH	bus1=N283641.1.2.3	bus2=N283640.1.2.3	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_ABCN	phases=3	length=64.8357	units=ft
New	Line.05410_339854OH	bus1=N292300.1	bus2=N292301.1	geometry=OH1P_VERT_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_AN	phases=1	length=165.2606	units=ft
New	Line.05410_339855OH	bus1=N292309.1.2.3	bus2=N292310.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=62.2229	units=ft
New	Line.05410_339856OH	bus1=N292312.1.2.3	bus2=N292315.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=44.2021	units=ft
New	Line.05410_339857OH	bus1=N292310.1.2.3	bus2=N292312.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=142.8622	units=ft
New	Line.05410_339858OH	bus1=N292312.1.2.3	bus2=N292311.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=23	units=ft
New	Line.05410_339859OH	bus1=N284017.1.2.3	bus2=N283988.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=335.3869	units=ft
New	Line.05410_339860OH	bus1=N283988.1.2.3	bus2=N283984.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=35.7472	units=ft
New	Line.05410_339861OH	bus1=N1325605.2	bus2=N284014.2	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_BN	phases=1	length=15	units=ft
New	Line.05410_339862OH	bus1=N283988.2	bus2=N283990.2	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_BN	phases=1	length=15.4	units=ft
New	Line.05410_339863OH	bus1=N283990.2	bus2=N283981.2	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_BN	phases=1	length=68.2	units=ft
New	Line.05410_339864OH	bus1=N292583.3	bus2=N292579.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_CN	phases=1	length=46.4561	units=ft
New	Line.05410_339865OH	bus1=N292579.3	bus2=N292574.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_CN	phases=1	length=61.2444	units=ft
New	Line.05410_339866OH	bus1=N292580.1.2.3	bus2=N292577.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=23.6275	units=ft
New	Line.05410_339867OH	bus1=N292583.1.2.3	bus2=N292580.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=93.4297	units=ft
New	Line.05410_339869OH	bus1=N292576.1	bus2=N292573.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_AN	phases=1	length=62.2502	units=ft
New	Line.05410_339870OH	bus1=N292580.1	bus2=N292576.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_AN	phases=1	length=58.7087	units=ft
New	Line.05410_339871OH	bus1=N292630.1	bus2=N292649.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=311.4046	units=ft
New	Line.05410_339872OH	bus1=N292649.1	bus2=N284032.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=513.9972	units=ft
New	Line.05410_339873OH	bus1=N284032.1	bus2=N284035.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=302.8181	units=ft
New	Line.05410_339874OH	bus1=N292614.1	bus2=N292630.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=315.2151	units=ft
New	Line.05410_339875OH	bus1=N292608.1	bus2=N292607.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=44.284	units=ft
New	Line.05410_339876OH	bus1=N292608.1	bus2=N292611.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=38.741	units=ft
New	Line.05410_339877OH	bus1=N292608.1	bus2=N292614.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=21.2844	units=ft
New	Line.05410_339878OH	bus1=N300578.1	bus2=N292485.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_AN	phases=1	length=366.9674	units=ft
New	Line.05410_339879OH	bus1=N300605.1.2.3	bus2=N300601.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=115.3432	units=ft
New	Line.05410_339880OH	bus1=N300610.1.2.3	bus2=N300605.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=107.9093	units=ft
New	Line.05410_339882OH	bus1=N292533.1.2.3	bus2=N300610.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=205.4041	units=ft
New	Line.05410_339883OH	bus1=N300605.1.2.3	bus2=N300603.1.2.3	geometry=OH3P_FR8_N56_OH_1/0_ACSR_6/1_OH_477_AAC_ABCN	phases=3	length=64.8649	units=ft
New	Line.05410_339884OH	bus1=N300603.1.2.3	bus2=N300602.1.2.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_ABCN	phases=3	length=39.9438	units=ft
New	Line.05410_339885OH	bus1=N300602.1	bus2=N300578.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_AN	phases=1	length=287.6094	units=ft
New	Line.05410_339890OH	bus1=N300478.1.2.3	bus2=N300475.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=34.5727	units=ft
New	Line.05410_339892OH	bus1=N283846.3	bus2=N283851.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=280.5126	units=ft
New	Line.05410_339893OH	bus1=N283851.3	bus2=N283859.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=222.5626	units=ft
New	Line.05410_339894OH	bus1=N283859.3	bus2=N283856.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=261.6943	units=ft
New	Line.05410_343777OH	bus1=N292221.1.2.3	bus2=N292223.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=25.8339	units=ft
New	Line.05410_350560OH	bus1=N284401.1	bus2=N284379.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=411.9743	units=ft
New	Line.05410_350561OH	bus1=N284379.1	bus2=N284382.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=36.5551	units=ft
New	Line.05410_350653OH	bus1=N292237.1.2.3	bus2=N292221.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_ABCN	phases=3	length=213.1048	units=ft
New	Line.05410_350654OH	bus1=N292237.1.2.3	bus2=N292232.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=211.3688	units=ft
New	Line.05410_351305OH	bus1=N300523.1.2.3	bus2=N300521.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=224.5787	units=ft
New	Line.05410_3639841UG	bus1=N283994.1.2.3	bus2=N283983.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=57.9418	units=ft
New	Line.05410_3639842UG	bus1=N283983.2	bus2=N283993.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=190.0621	units=ft
New	Line.05410_3639843UG	bus1=N283977.3	bus2=N283979.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=27.9619	units=ft
New	Line.05410_3639845UG	bus1=N283983.3	bus2=N283979.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=94.9163	units=ft
New	Line.05410_3639847UG	bus1=N283980.1	bus2=N283964.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=551.2575	units=ft
New	Line.05410_3639848UG	bus1=N283983.1	bus2=N283980.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=151.0598	units=ft
New	Line.05410_3735819UG	bus1=N292484.1.2.3	bus2=N292492.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=157.281	units=ft
New	Line.05410_3735820UG	bus1=N292492.1.2.3	bus2=N292494.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=85.3222	units=ft
New	Line.05410_3735821UG	bus1=N292535.1.2.3	bus2=N292529.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=193.018	units=ft
New	Line.05410_3735823UG	bus1=N292496.1.2.3	bus2=N292524.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=420.9765	units=ft
New	Line.05410_40590830UG	bus1=N283632.3	bus2=N283567.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=653.6465	units=ft
New	Line.05410_40590831UG	bus1=N283567.3	bus2=N283590.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=23.5673	units=ft
New	Line.05410_4133199BB	bus1=N292759.1.2.3	bus2=N292757.1.2.3	linecode=Busbar	phases=3	length=1	units=ft
New	Line.05410_4133200BB	bus1=N292759.1.2.3	bus2=N292760.1.2.3	linecode=Busbar	phases=3	length=2	units=ft
!New	Line.05410_4133201BB	bus1=N292757.1.2.3	bus2=N292754.1.2.3	linecode=Busbar	phases=3	length=3	units=ft
New	Line.05410_4133202BB	bus1=N292760.1.2.3	bus2=N292755.1.2.3	linecode=Busbar	phases=3	length=4	units=ft
New	Line.05410_4133203BB	bus1=N292760.1.2.3	bus2=N292763.1.2.3	linecode=Busbar	phases=3	length=5	units=ft
New	Line.05410_4133204BB	bus1=N292757.1.2.3	bus2=N292762.1.2.3	linecode=Busbar	phases=3	length=6	units=ft
New	Line.05410_4133205BB	bus1=N292762.1.2.3	bus2=N292764.1.2.3	linecode=Busbar	phases=3	length=7	units=ft
New	Line.05410_4133206BB	bus1=N292763.1.2.3	bus2=N292765.1.2.3	linecode=Busbar	phases=3	length=8	units=ft
New	Line.05410_4133207BB	bus1=N292755.1.2.3	bus2=N292753.1.2.3	linecode=Busbar	phases=3	length=9	units=ft
!New	Line.05410_4133208BB	bus1=N292754.1.2.3	bus2=N292752.1.2.3	linecode=Busbar	phases=3	length=10	units=ft
New	Line.05410_42959106UG	bus1=N292538.3	bus2=N300705.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=893.225	units=ft
New	Line.05410_42959107UG	bus1=N1321244.1.2.3	bus2=N1321243.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=480.7578	units=ft
New	Line.05410_42959112UG	bus1=N283679.3	bus2=N283647.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=249.518	units=ft
New	Line.05410_4375889UG	bus1=N292600.1	bus2=N292626.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=359.2292	units=ft
New	Line.05410_44420353OH	bus1=N1321246.3	bus2=N292538.3	geometry=OH3P_ARMLPIN_N30_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_CN	phases=1	length=40.2333	units=ft
New	Line.05410_44420354OH	bus1=N292536.1.2.3	bus2=N1321246.1.2.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_ABCN	phases=3	length=86.0983	units=ft
New	Line.05410_44420355OH	bus1=N1321246.1.2.3	bus2=N1321244.1.2.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_ABCN	phases=3	length=14.6689	units=ft
New	Line.05410_44575240UG	bus1=N1324757.2	bus2=N283772.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=247.6744	units=ft
New	Line.05410_44575244UG	bus1=N1324757.2	bus2=N1324759.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=21.7558	units=ft
New	Line.05410_44575248UG	bus1=N283647.3	bus2=N1324703.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=28.3342	units=ft
New	Line.05410_44575294UG	bus1=N1324759.2	bus2=N1324702.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=33.5371	units=ft
New	Line.05410_44703368UG	bus1=N312314_lo.1.2.3	bus2=N1325392.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=34.2028	units=ft
New	Line.05410_44703370UG	bus1=N312312.1.2.3	bus2=N1325393.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=22.4459	units=ft
New	Line.05410_44703374UG	bus1=N1325392.1.2.3	bus2=N1325378.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=9.8305	units=ft
New	Line.05410_44703375UG	bus1=N1325384.1.2.3	bus2=N1325393.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=4.0593	units=ft
New	Line.05410_44703376UG	bus1=N1325380.1.2.3	bus2=N1325388.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=24.466	units=ft
New	Line.05410_44719108UG	bus1=N1325385.1.2.3	bus2=N1325391.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=23.746	units=ft
New	Line.05410_44719109UG	bus1=N1325379.1.2.3	bus2=N1325383.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=95.4477	units=ft
New	Line.05410_44751105UG	bus1=N284263_lo.1	bus2=N1325601.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=86.247	units=ft
New	Line.05410_45028100OH	bus1=N284018.2	bus2=N1325605.2	geometry=OH3P_ARMLPIN_N30_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_BN	phases=1	length=47.2271	units=ft
New	Line.05410_45423170UG	bus1=N1328518.1	bus2=N284280.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=416.732	units=ft
New	Line.05410_45423171UG	bus1=N1328518.1	bus2=N284268.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=64.1644	units=ft
New	Line.05410_45423172UG	bus1=N1325601.1	bus2=N284268.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=149.8204	units=ft
New	Line.05410_4679835UG	bus1=N292529.1.2.3	bus2=N292524.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=204.4097	units=ft
New	Line.05410_47140096OH	bus1=N283674.1	bus2=N1370071.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=61.2544	units=ft
New	Line.05410_47492270OH	bus1=N274452.1	bus2=N274442.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_AN	phases=1	length=90.7288	units=ft
New	Line.05410_47572096OH	bus1=N274452.2	bus2=N274438.2	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_BN	phases=1	length=104.8	units=ft
New	Line.05410_47572098OH	bus1=N283606.1.2.3	bus2=N283605.1.2.3	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_ABCN	phases=3	length=32.9	units=ft
New	Line.05410_47604112OH	bus1=N283622.2.3	bus2=N283625.2.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_BCN	phases=2	length=32.3538	units=ft
New	Line.05410_47892080OH	bus1=N292892.1	bus2=N292896.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=286.6296	units=ft
New	Line.05410_48191111UG	bus1=N1346995.2	bus2=N274122.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=24.3322	units=ft
New	Line.05410_48191117UG	bus1=N283625.2.3	bus2=N1347006.2.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=2	length=73.851	units=ft
New	Line.05410_48207217UG	bus1=N1347089.1	bus2=N1347088.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=23.062	units=ft
New	Line.05410_48207218UG	bus1=N1347088.1	bus2=N274411.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=449.4492	units=ft
New	Line.05410_48207302UG	bus1=N1347438.1.2.3	bus2=N283984.1.2.3	linecode=UG_600_Al_XLPE_35kV	phases=3	length=107.5059	units=ft
New	Line.05410_48207304UG	bus1=N1347446.1.2.3	bus2=N292581.1.2.3	linecode=UG_600_Al_XLPE_35kV	phases=3	length=1534.3	units=ft
New	Line.05410_48207305UG	bus1=N1347446.1.2.3	bus2=N1347443.1.2.3	linecode=UG_600_Al_XLPE_35kV	phases=3	length=37.5288	units=ft
New	Line.05410_48207306UG	bus1=N1347440.1.2.3	bus2=N1347438.1.2.3	linecode=UG_600_Al_XLPE_35kV	phases=3	length=23.244	units=ft
New	Line.05410_48207307UG	bus1=N1347445.1.2.3	bus2=N283994.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=17.536	units=ft
New	Line.05410_51460262OH	bus1=N283726.2	bus2=N1396868.2	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_BN	phases=1	length=25.4673	units=ft
New	Line.05410_51460263OH	bus1=N1396868.2	bus2=N283732.2	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_BN	phases=1	length=78.1634	units=ft
New	Line.05410_51460264OH	bus1=N1396873.1.3	bus2=N1396869.1.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_ACN	phases=2	length=38.2169	units=ft
New	Line.05410_51460265OH	bus1=N1396869.1.3	bus2=N283763.1.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_ACN	phases=2	length=294.0567	units=ft
New	Line.05410_51460266OH	bus1=N1396878.2	bus2=N1396870.2	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_BN	phases=1	length=26.5676	units=ft
New	Line.05410_51460267OH	bus1=N1396870.2	bus2=N283746.2	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_BN	phases=1	length=300.4404	units=ft
New	Line.05410_51460268OH	bus1=N1396878.2	bus2=N1396871.2	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_BN	phases=1	length=27.1295	units=ft
New	Line.05410_51460269OH	bus1=N1396871.2	bus2=N283768.2	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_BN	phases=1	length=496.6874	units=ft
New	Line.05410_51636178OH	bus1=N283834.3	bus2=N1396872.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=121.2899	units=ft
New	Line.05410_51636179OH	bus1=N1396872.3	bus2=N283846.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=124.7654	units=ft
New	Line.05410_52020128OH	bus1=N283677.1.2.3	bus2=N1386727.1.2.3	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_ABCN	phases=3	length=77.9086	units=ft
New	Line.05410_52020130OH	bus1=N1386727.1.2.3	bus2=N1386726.1.2.3	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_ABCN	phases=3	length=30.1698	units=ft
New	Line.05410_52020131OH	bus1=N1386726.1.2.3	bus2=N283672.1.2.3	geometry=OH3P_FR8_N56_OH_336_AAC_OH_4/0_AAC_ABCN	phases=3	length=88.7881	units=ft
New	Line.05410_52308178OH	bus1=N1386727_lo.3	bus2=N1385286.3	geometry=OH3P_ARMLPIN_N30_OH_336_AAC_OH_4/0_AAC_CN	phases=1	length=14.3842	units=ft
New	Line.05410_52308179OH	bus1=N1385286.3	bus2=N283669.3	geometry=OH3P_ARMLPIN_N30_OH_336_AAC_OH_4/0_AAC_CN	phases=1	length=19.5382	units=ft
New	Line.05410_52308180OH	bus1=N1386726_lo.3	bus2=N1385287.3	geometry=OH3P_ARMLPIN_N30_OH_336_AAC_OH_4/0_AAC_CN	phases=1	length=15.0886	units=ft
New	Line.05410_52308181OH	bus1=N1385287.3	bus2=N283668.3	geometry=OH3P_ARMLPIN_N30_OH_336_AAC_OH_4/0_AAC_CN	phases=1	length=17.7567	units=ft
New	Line.05410_52308182OH	bus1=N284301.1	bus2=N284302.1	geometry=OH3P_ARMLPIN_N30_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=24.0819	units=ft
New	Line.05410_52308183OH	bus1=N284302.1	bus2=N1386725.1	geometry=OH3P_ARMLPIN_N30_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=34.7924	units=ft
New	Line.05410_52356322OH	bus1=N283777.3	bus2=N1396874.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=62.964	units=ft
New	Line.05410_52356323OH	bus1=N1396874.3	bus2=N283790.3	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_CN	phases=1	length=311.7544	units=ft
New	Line.05410_52372114OH	bus1=N283777.1	bus2=N1396867.1	geometry=OH3P_FR8_N56_OH_#2_AAAC_5005_OH_#2_AAAC_5005_AN	phases=1	length=71.2001	units=ft
New	Line.05410_53300080OH	bus1=N284339.1	bus2=N1392537.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=325.7248	units=ft
New	Line.05410_54372112OH	bus1=N1413717.1	bus2=N1413716.1	geometry=OH3P_ARMLPIN_N30_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=28.9568	units=ft
New	Line.05410_54879110UG	bus1=N292784.1	bus2=N284301.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=1248	units=ft
New	Line.05410_54879113UG	bus1=N1386729.1	bus2=N284299.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=1225.7975	units=ft
New	Line.05410_54879114UG	bus1=N284303.1	bus2=N1386729.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=81.9905	units=ft
New	Line.05410_54879115UG	bus1=N1386725.1	bus2=N284304.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=79.4233	units=ft
New	Line.05410_56319109UG	bus1=N1392537.1	bus2=N1381582.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=345.7173	units=ft
New	Line.05410_5672529UG	bus1=N300590.1	bus2=N300598.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=205	units=ft
New	Line.05410_57215109UG	bus1=N292706.1	bus2=N1406188.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=600	units=ft
New	Line.05410_57215110UG	bus1=N1406188.1	bus2=N1406189.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=200	units=ft
New	Line.05410_57247124UG	bus1=N283796.3	bus2=N1396879.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=96.4365	units=ft
New	Line.05410_57247125UG	bus1=N1396879.3	bus2=N283804.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=39.2877	units=ft
New	Line.05410_5736604UG	bus1=N300631.1	bus2=N300623.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=245	units=ft
New	Line.05410_5736659UG	bus1=N300623.1	bus2=N300629.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=105	units=ft
New	Line.05410_5736660UG	bus1=N300629.1	bus2=N300643.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=155	units=ft
New	Line.05410_5736661UG	bus1=N300643.1	bus2=N300662.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=155	units=ft
New	Line.05410_5736662UG	bus1=N300662.1	bus2=N300672.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=450	units=ft
New	Line.05410_5752481UG	bus1=N300672.1	bus2=N300679.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=180	units=ft
New	Line.05410_5752483UG	bus1=N300687.1	bus2=N300696.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=380	units=ft
New	Line.05410_5768593UG	bus1=N300696.1	bus2=N300707.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=110	units=ft
New	Line.05410_5768594UG	bus1=N300707.1	bus2=N300709.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=95	units=ft
New	Line.05410_5768595UG	bus1=N300709.1	bus2=N300708.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=105	units=ft
New	Line.05410_5768596UG	bus1=N300708.1	bus2=N300658.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=320	units=ft
New	Line.05410_5768597UG	bus1=N300658.1	bus2=N300650.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=205	units=ft
New	Line.05410_5784465UG	bus1=N300650.1	bus2=N300673.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=500	units=ft
New	Line.05410_5784467UG	bus1=N300679.1	bus2=N300687.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=170	units=ft
New	Line.05410_57871155UG	bus1=N1413716.1	bus2=N1413715.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=393	units=ft
New	Line.05410_5912641UG	bus1=N274352.3	bus2=N274361.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=573.6433	units=ft
New	Line.05410_5912642UG	bus1=N274361.3	bus2=N274364.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=9.4822	units=ft
New	Line.05410_6460961OH	bus1=N300589.1	bus2=N300590.1	geometry=OH1P_VERT_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_AN	phases=1	length=22.4029	units=ft
New	Line.05410_65108108OH	bus1=N300601.1.2.3	bus2=N300588.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=269.2297	units=ft
New	Line.05410_65108109OH	bus1=N300588.1.2.3	bus2=N1437248.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=106.2712	units=ft
New	Line.05410_6652997OH	bus1=N284072_lo.3	bus2=N284073.3	geometry=OH3P_FR10_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_CN	phases=1	length=8	units=ft
New	Line.05410_6653033OH	bus1=N284073.3	bus2=N284070.3	geometry=OH3P_FR10_N56_OH_1/0_AAAC_5005_OH_1/0_AAAC_5005_CN	phases=1	length=8	units=ft
New	Line.05410_6709169BB	bus1=N292692.1.2.3	bus2=N292698.1.2.3	linecode=Busbar	phases=3	length=1	units=ft
New	Line.05410_6709170BB	bus1=N292692.1.2.3	bus2=N292689.1.2.3	linecode=Busbar	phases=3	length=2	units=ft
New	Line.05410_6709171BB	bus1=N292698.1.2.3	bus2=N292696.1.2.3	linecode=Busbar	phases=3	length=3	units=ft
New	Line.05410_6709172BB	bus1=N292689.1.2.3	bus2=N292690.1.2.3	linecode=Busbar	phases=3	length=5	units=ft
New	Line.05410_6709173BB	bus1=N292698.1.2.3	bus2=N292695.1.2.3	linecode=Busbar	phases=3	length=6	units=ft
New	Line.05410_6709174BB	bus1=N292695.1.2.3	bus2=N292697.1.2.3	linecode=Busbar	phases=3	length=7	units=ft
New	Line.05410_6709175BB	bus1=N292690.1.2.3	bus2=N292688.1.2.3	linecode=Busbar	phases=3	length=8	units=ft
New	Line.05410_6709176BB	bus1=N292696.1.2.3	bus2=N292694.1.2.3	linecode=Busbar	phases=3	length=10	units=ft
New	Line.05410_672903OH	bus1=N284031.3	bus2=N284020.3	geometry=OH3P_ARMLPIN_N30_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_CN	phases=1	length=98.401	units=ft
New	Line.05410_7112530UG	bus1=N283590.3	bus2=N1314963.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=707.9229	units=ft
New	Line.05410_7112531UG	bus1=N1314963.3	bus2=N283564.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=29.2097	units=ft
New	Line.05410_7112532UG	bus1=N283620.3	bus2=N283619.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=96.4713	units=ft
New	Line.05410_7112533UG	bus1=N283619.3	bus2=N283618.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=25.6808	units=ft
New	Line.05410_712279OH	bus1=N284262.1	bus2=N284258.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=34.0459	units=ft
New	Line.05410_7608536UG	bus1=N283880.3	bus2=N1309805.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=2040	units=ft
New	Line.05410_7608663UG	bus1=N1309805.3	bus2=N283873.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=31.1389	units=ft
New	Line.05410_7800499UG	bus1=N292794.2	bus2=N292792.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=11.7865	units=ft
New	Line.05410_7800500UG	bus1=N292792.2	bus2=N292783.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=384.2507	units=ft
New	Line.05410_7804881OH	bus1=N292581.1.2.3	bus2=N292582.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=15.2	units=ft
New	Line.05410_7804882OH	bus1=N292582.1.2.3	bus2=N292584.1.2.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_336_AAC_ABCN	phases=3	length=46.1566	units=ft
New	Line.05410_7880604UG	bus1=N292782.2	bus2=N292783.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=810	units=ft
New	Line.05410_8056592UG	bus1=N292750.1.2.3	bus2=N292724.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=796.6127	units=ft
New	Line.05410_8088808UG	bus1=N274493.2	bus2=N274491_lo.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=14.2328	units=ft
New	Line.05410_8088809UG	bus1=N274491.2	bus2=N274489.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=62.0504	units=ft
New	Line.05410_8168450UG	bus1=N284181.2	bus2=N284160.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=455.7402	units=ft
New	Line.05410_8168452UG	bus1=N284196.2	bus2=N284159.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=1175.7587	units=ft
New	Line.05410_8269095OH	bus1=N292221.1.2.3	bus2=N292212.1.2.3	geometry=OH3P_FR8_N56_OH_1/0_AAAC_5005_OH_477_AAC_ABCN	phases=3	length=109	units=ft
New	Line.05410_8269096OH	bus1=N292212.3	bus2=N292209.3	geometry=OH3P_FR8_N56_OH_477_AAC_OH_477_AAC_CN	phases=1	length=27.6541	units=ft
New	Line.05410_8361170UG	bus1=N292691.1.2.3	bus2=N292706.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=455.6089	units=ft
New	Line.05410_8361171UG	bus1=N292694.1.2.3	bus2=N292693.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=301.1453	units=ft
New	Line.05410_8361175UG	bus1=N292693.1.2.3	bus2=N292691.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=126	units=ft
New	Line.05410_9113495UG	bus1=N292587.1	bus2=N292600.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=452.9829	units=ft
New	Line.05410_9113496UG	bus1=N292598.1	bus2=N292585.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=444.4656	units=ft
New	Line.05410_9113498UG	bus1=N292587.1	bus2=N292585.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=584.5684	units=ft
New	Line.05410_9177491UG	bus1=N292280.1.2.3	bus2=N292302.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=460	units=ft
New	Line.05410_9177495UG	bus1=N283882.3	bus2=N283880.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=475.5181	units=ft
New	Line.05410_92922UG	bus1=N300664.1	bus2=N300656.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=162.2291	units=ft
!New	Line.05410_92923UG	bus1=N312568.1	bus2=N312551.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=277.339	units=ft
New	Line.05410_92925UG	bus1=N312615.2	bus2=N312601.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=303.6063	units=ft
New	Line.05410_92924UG	bus1=N312599.2	bus2=N312601.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=15.8558	units=ft
New	Line.05410_92926UG	bus1=N312512.3	bus2=N312513.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=124.2043	units=ft
New	Line.05410_92927UG	bus1=N312581.2	bus2=N312595.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=600	units=ft
New	Line.05410_92966UG	bus1=N300714.3	bus2=N300711.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=184.5374	units=ft
New	Line.05410_92967UG	bus1=N1325388.1.2.3	bus2=N312345.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=40.8935	units=ft
New	Line.05410_92968UG	bus1=N300518.1.2.3	bus2=N300519.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=213.2683	units=ft
New	Line.05410_92969UG	bus1=N300519.1.2	bus2=N300524.1.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=2	length=328.107	units=ft
New	Line.05410_92970UG	bus1=N300522.3	bus2=N300550.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=368.9496	units=ft
New	Line.05410_92976UG	bus1=N312304.1.2.3	bus2=N312314.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=91.5276	units=ft
New	Line.05410_92987UG	bus1=N312436.3	bus2=N312462.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=269.5442	units=ft
New	Line.05410_93000UG	bus1=N1325391.1.2.3	bus2=N312343.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=48.3814	units=ft
New	Line.05410_93001UG	bus1=N312343.1.2	bus2=N312340.1.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=2	length=55.5808	units=ft
New	Line.05410_93028UG	bus1=N284147.3	bus2=N284164.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=572.2724	units=ft
New	Line.05410_93029UG	bus1=N292666.1.2.3	bus2=N292676.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=256.3665	units=ft
New	Line.05410_93031UG	bus1=N292721.1	bus2=N292729.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=163.9965	units=ft
New	Line.05410_93032UG	bus1=N292744.1.2.3	bus2=N292743.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=64.5949	units=ft
New	Line.05410_93033UG	bus1=N284220.2	bus2=N284221.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=11.6746	units=ft
New	Line.05410_93034UG	bus1=N284247.2	bus2=N284245.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=11.9073	units=ft
New	Line.05410_93035UG	bus1=N284251.2	bus2=N284241.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=100.7003	units=ft
!New	Line.05410_93041UG	bus1=N292338.1	bus2=N292339.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=40.0379	units=ft
!New	Line.05410_93042UG	bus1=N292346.2	bus2=N292345.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=37.701	units=ft
!New	Line.05410_93043UG	bus1=N292351.3	bus2=N292352.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=40.8316	units=ft
New	Line.05410_93044UG	bus1=N292333.1.2.3	bus2=N292339.1.2.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=3	length=25.4559	units=ft
New	Line.05410_93045UG	bus1=N292341.1.2.3	bus2=N292345.1.2.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=3	length=25.5904	units=ft
New	Line.05410_93046UG	bus1=N292349.1.2.3	bus2=N292352.1.2.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=3	length=27.8388	units=ft
New	Line.05410_93047UG	bus1=N292339.1.2.3	bus2=N292341.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=28.7125	units=ft
New	Line.05410_93048UG	bus1=N292349.1.2.3	bus2=N292345.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=46.4584	units=ft
New	Line.05410_93049UG	bus1=N292354.1.2.3	bus2=N292344.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=154.2202	units=ft
New	Line.05410_93050UG	bus1=N292361.1.2.3	bus2=N292360.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=30.3457	units=ft
New	Line.05410_93051UG	bus1=N292481.3	bus2=N292482.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=28.7981	units=ft
New	Line.05410_93052UG	bus1=N292423.3	bus2=N292415.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=1041.5376	units=ft
!New	Line.05410_93053UG	bus1=N292471.1	bus2=N292466.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=62.4379	units=ft
New	Line.05410_93054UG	bus1=N292517.1.2.3	bus2=N292516.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=5.8992	units=ft
New	Line.05410_93055UG	bus1=N292516.1.2.3	bus2=N292503.1.2.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=3	length=293.091	units=ft
New	Line.05410_93056UG	bus1=N292513.1	bus2=N292503.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=106.8255	units=ft
New	Line.05410_93057UG	bus1=N292503.1	bus2=N292506.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=66.019	units=ft
!New	Line.05410_93058UG	bus1=N292499.1.2.3	bus2=N292512.1.2.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=3	length=148.1315	units=ft
New	Line.05410_93059UG	bus1=N292504.1	bus2=N292490.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=228.2163	units=ft
New	Line.05410_93060UG	bus1=N292515.3	bus2=N292481.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=528.3369	units=ft
!New	Line.05410_93061UG	bus1=N292364.1	bus2=N292357.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=105.0351	units=ft
New	Line.05410_93062UG	bus1=N292360.1.2.3	bus2=N292357.1.2.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=3	length=162.5946	units=ft
New	Line.05410_93063UG	bus1=N292413.3	bus2=N292415.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=68.2466	units=ft
New	Line.05410_93064UG	bus1=N284253.1	bus2=N284258_lo.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=125.4629	units=ft
New	Line.05410_93066UG	bus1=N284074.3	bus2=N284071.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=19.5973	units=ft
New	Line.05410_93067UG	bus1=N284066.3	bus2=N284063.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=70.3446	units=ft
New	Line.05410_93068UG	bus1=N283989.3	bus2=N283953.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=546.1124	units=ft
New	Line.05410_93069UG	bus1=N274237.3	bus2=N283941.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=604.9251	units=ft
New	Line.05410_93070UG	bus1=N283948.3	bus2=N283943.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=481.7784	units=ft
New	Line.05410_93072UG	bus1=N283612.3	bus2=N283636.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=458.286	units=ft
New	Line.05410_93073UG	bus1=N284050.3	bus2=N284043.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=95.4269	units=ft
New	Line.05410_93074UG	bus1=N284045.3	bus2=N284005.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=924.8008	units=ft
New	Line.05410_93076UG	bus1=N292376.1.2.3	bus2=N292368.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=104.3402	units=ft
New	Line.05410_93077UG	bus1=N292440.1.2.3	bus2=N292448.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=649.7222	units=ft
New	Line.05410_93078UG	bus1=N292333.1.2.3	bus2=N292327.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=724.2127	units=ft
New	Line.05410_93079UG	bus1=N292327.1.2.3	bus2=N292328.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=46.5592	units=ft
New	Line.05410_93080UG	bus1=N292328.1.2.3	bus2=N292326.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=49.369	units=ft
New	Line.05410_93082UG	bus1=N283878.3	bus2=N283872.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=387.6489	units=ft
New	Line.05410_93083UG	bus1=N300547.1	bus2=N300563.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=367.9972	units=ft
New	Line.05410_93084UG	bus1=N300534.1	bus2=N300542.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=135.9517	units=ft
New	Line.05410_93085UG	bus1=N292247.1.2.3	bus2=N292245.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=272.4321	units=ft
New	Line.05410_93087UG	bus1=N283617.3	bus2=N283618.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=219.8112	units=ft
!New	Line.05410_93088UG	bus1=N284016.2	bus2=N284034.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=258.8198	units=ft
New	Line.05410_93089UG	bus1=N284019.2	bus2=N284013.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=188.4582	units=ft
New	Line.05410_93099UG	bus1=N274475.2	bus2=N274474.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=23.2952	units=ft
New	Line.05410_93100UG	bus1=N292740.1.2.3	bus2=N292751.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=824.7296	units=ft
New	Line.05410_93101UG	bus1=N292749.1.2.3	bus2=N292736.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=458.5782	units=ft
New	Line.05410_93102UG	bus1=N292772.2	bus2=N292768.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=530.612	units=ft
New	Line.05410_93103UG	bus1=N292768.2.3	bus2=N292767.2.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=2	length=22.4335	units=ft
New	Line.05410_93104UG	bus1=N292768.3	bus2=N292770.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=58.4826	units=ft
New	Line.05410_93105UG	bus1=N292674.1.2.3	bus2=N292688.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=176.5372	units=ft
New	Line.05410_93106UG	bus1=N292697.1.2.3	bus2=N292724.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=1233.9239	units=ft
New	Line.05410_93108UG	bus1=N300499.1.2.3	bus2=N300496.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=293.9438	units=ft
New	Line.05410_93109UG	bus1=N292403.1.2.3	bus2=N292400.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=184.52	units=ft
New	Line.05410_93119UG	bus1=N292865.3	bus2=N292864.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=6.7194	units=ft
New	Line.05410_93120UG	bus1=N301049.3	bus2=N292866.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=629.9569	units=ft
New	Line.05410_93124UG	bus1=N283644.3	bus2=N283650.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=300.5575	units=ft
New	Line.05410_93125UG	bus1=N283620.3	bus2=N283653.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=872.9449	units=ft
New	Line.05410_93126UG	bus1=N283632.3	bus2=N283650.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=388.5498	units=ft
New	Line.05410_93138UG	bus1=N284313.1	bus2=N284308.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=775.3368	units=ft
New	Line.05410_93139UG	bus1=N292884.1	bus2=N284317.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=88.6953	units=ft
New	Line.05410_93140UG	bus1=N284299.1	bus2=N284296.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=163.4362	units=ft
New	Line.05410_93142UG	bus1=N284257.1	bus2=N284239.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=405.3025	units=ft
New	Line.05410_93143UG	bus1=N284165.3	bus2=N284137.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=202.2819	units=ft
New	Line.05410_93144UG	bus1=N284179.2	bus2=N274438.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=325.1393	units=ft
New	Line.05410_93147UG	bus1=N292593.1.2.3	bus2=N292672.1.2.3	linecode=UG_1000_Al_XLPE_35kV	phases=3	length=1647.917	units=ft
New	Line.05410_93148UG	bus1=N292618.1	bus2=N292635.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=404.3921	units=ft
New	Line.05410_93149UG	bus1=N292645.1	bus2=N292629.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=344.8022	units=ft
New	Line.05410_93150UG	bus1=N292609.2	bus2=N292612.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=37.8683	units=ft  !!!!!!!! phase update
New	Line.05410_93151UG	bus1=N292610.2	bus2=N292609.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=34.3008	units=ft  !!!!!!!! phase update
New	Line.05410_93152UG	bus1=N274517.2	bus2=N274501.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=537.5996	units=ft
New	Line.05410_93153UG	bus1=N274495.2	bus2=N274493.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=44.3948	units=ft
New	Line.05410_93155UG	bus1=N292311.1.2.3	bus2=N292314.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=250.9911	units=ft
New	Line.05410_93160UG	bus1=N292574_lo.3	bus2=N292568.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=140.0423	units=ft
New	Line.05410_93163UG	bus1=N292564.1	bus2=N292573_lo.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=261.9476	units=ft
New	Line.05410_93165UG	bus1=N292597.1	bus2=N292611.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=364.0804	units=ft
New	Line.05410_93166UG	bus1=N292607.1	bus2=N292606.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=40.6807	units=ft
!New	Line.05410_93167UG	bus1=N292625.1	bus2=N292609.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=277.7141	units=ft
New	Line.05410_93168UG	bus1=N292633.1	bus2=N292628.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=231.9755	units=ft
New	Line.05410_93169UG	bus1=N283714.2	bus2=N283708.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=365.3447	units=ft
New	Line.05410_93170UG	bus1=N300472.1.2.3	bus2=N300475.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=396.3626	units=ft
New	Line.05410_93171UG	bus1=N300463.1	bus2=N300462.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=33.184	units=ft
New	Line.05410_93172UG	bus1=N300467.1.2.3	bus2=N300462.1.2.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=3	length=128.5709	units=ft
New	Line.05410_9433221UG	bus1=N292747.1.2.3	bus2=N292748.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=227.9031	units=ft
New	Line.05410_9433224UG	bus1=N292769.2	bus2=N292782.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=1749	units=ft
New	Line.05410_9433225UG	bus1=N292750.1.2.3	bus2=N292765.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=52.3522	units=ft
New	Line.05410_9433226UG	bus1=N292764.1.2.3	bus2=N292748.1.2.3	linecode=UG_1/0_Al_XLPE_35kV	phases=3	length=59.6897	units=ft
New	Line.05410_9433227UG	bus1=N292744.3	bus2=N292745.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=29.6184	units=ft
!New	Line.05410_9433228UG	bus1=N292745.3	bus2=N292743.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=35.9813	units=ft
New	Line.05410_9433229UG	bus1=N292752.2	bus2=N292769.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=132.2891	units=ft
New	Line.05410_94801UG	bus1=N284383.1	bus2=N284360.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=571.7513	units=ft
New	Line.05410_94803UG	bus1=N284358.1	bus2=N284367.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=873.2961	units=ft
New	Line.05410_94839UG	bus1=N274469.2	bus2=N274458.2	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=502.1372	units=ft
New	Line.05410_94840UG	bus1=N274447.1	bus2=N274459.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=686.155	units=ft
New	Line.05410_94868UG	bus1=N300562.1	bus2=N300570.1	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=1	length=260.0748	units=ft
New	Line.05410_94869UG	bus1=N300654.1.3	bus2=N300530.1.3	linecode=UG_1/0_Al_XLPE_35kV_1_Phase	phases=2	length=1612.7071	units=ft
New	Line.05410_9950179OH	bus1=N284453.1	bus2=N284421.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=1120.3415	units=ft
New	Line.05410_9950180OH	bus1=N284421.1	bus2=N284408.1	geometry=OH3P_FR8_N56_OH_1/0_AAAC_6201_OH_1/0_AAAC_6201_AN	phases=1	length=178.0746	units=ft
