[GENERAL]
DATE=June 04, 2015 at 12:41:59
CYME_VERSION=7.10
CYMDIST_REVISION=05

[SI]

[NODE]
FORMAT_NODE=NodeID,CoordX,CoordY,TagText,TagProperties,TagDeltaX,TagDeltaY,TagAngle,TagAlignment,TagBorder,TagBackground,TagTextColor,TagBorderColor,TagBackgroundColor,TagLocation,TagFont,TagTextSize,TagOffset,ZoneID,ConnectedEquipType,ExposedCircuitType,BusGap,WorkingDistance,UseUserDefinedFaultCurrent,UserDefinedFaultCurrent,OpeningTimeMode,UserDefinedOpeningTime,EnclosureWidth,EnclosureHeight,EnclosureDepth,CoefficientA,CoefficientK,UserDefinedTimeConstant,TimeConstant,OverrideLFVoltageLimit,HighVoltageLimit,LowVoltageLimit,LoadSheddingActive,MaximumLoadShed,ShedLoadCost,UserDefinedBaseVoltage,IncludeAbnormalConditions,RatedCurrent,ANSISymCurrent,ANSIAsymCurrent,PeakCurrent
258425097,231011.070000,-213974.940000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425015,231091.500000,-214728.890000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425092,231062.880000,-213967.820000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259418041,241859.640000,-218706.900000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406018,233366.980000,-217819.300000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425010,231131.890000,-214690.700000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406098,234414.250000,-217782.290000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263960229,234979.360000,-215257.390000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260664736,240474.430000,-219173.900000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395453,237262.600000,-220305.380000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405593,231730.140000,-221023.140000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406193,233138.020000,-217814.430000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406113,234636.150000,-217662.470000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260664731,240330.440000,-219294.670000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425197,232842.080000,-216185.570000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425117,230944.200000,-214130.170000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260664696,239040.470000,-218811.700000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
620861392,231164.510000,-213753.920000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425112,231042.460000,-214138.240000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395273,234784.860000,-215519.510000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425192,232784.360000,-216158.460000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406118,234611.050000,-217737.970000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406198,233031.830000,-217856.600000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260664691,238990.990000,-218795.840000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263391391,233282.820000,-217848.640000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
620861398,231112.520000,-213796.420000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260664716,239765.120000,-219021.590000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
290683468,231803.700000,-221028.880000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395372,234609.250000,-219974.950000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395435,236750.430000,-218856.880000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263866165,234302.180000,-215337.290000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
384502996,240702.240000,-219137.400000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395255,233980.470000,-216199.960000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258424974,231326.860000,-214438.070000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425877,236854.840000,-218345.920000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425872,236829.120000,-218488.310000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263733246,233227.570000,-217717.760000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425871,236886.500000,-218501.970000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395417,236670.840000,-218721.220000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395354,234055.520000,-220310.530000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260663875,236763.630000,-218651.670000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
290683440,231697.820000,-221149.830000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
290683441,231710.720000,-221099.270000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263998651,236668.500000,-218723.180000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260663870,236510.810000,-218912.300000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395237,233563.310000,-216320.690000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425977,237709.460000,-219518.510000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259316804,232650.240000,-216897.970000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425972,237761.390000,-219401.630000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258424954,231422.390000,-214453.800000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263733228,233848.540000,-219874.660000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263733345,236516.320000,-218551.960000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425857,236680.160000,-218749.600000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260662956,233028.700000,-215344.990000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425852,236669.660000,-218722.190000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395219,231342.230000,-213621.900000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395336,233281.080000,-217885.780000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260662951,232892.820000,-215259.800000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258424959,231402.920000,-214420.590000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260663855,233482.710000,-217376.990000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264148864,233690.650000,-217809.060000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260663850,233321.550000,-217453.910000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395210,231342.400000,-213619.750000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395291,232646.040000,-216402.350000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259471076,234216.240000,-220978.270000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425952,237585.520000,-219386.740000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258424934,231481.280000,-214520.990000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395318,231826.390000,-216584.440000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395399,236430.830000,-218931.280000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259471071,234303.680000,-220972.650000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263733327,235664.700000,-219505.500000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425837,236712.910000,-218492.320000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260662936,233068.960000,-217575.470000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263733282,231482.460000,-214520.020000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425832,236627.130000,-218608.760000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395390,235958.780000,-219257.240000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263399274,242488.250000,-218555.200000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260662931,233482.480000,-217517.190000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
620695968,237274.900000,-220236.580000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258424939,231433.550000,-214469.800000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260663835,233214.330000,-217474.600000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261434126,233938.890000,-217539.080000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264148846,233798.780000,-217914.920000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260662896,233355.750000,-217648.590000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443664,242607.350000,-218534.600000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259596203,235039.970000,-222257.670000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260663830,233566.310000,-215495.600000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
615922859,231752.330000,-214913.470000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405873,233559.390000,-219229.110000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260662891,234370.060000,-218265.800000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259596204,235119.910000,-222273.230000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261430842,235054.950000,-219641.680000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425937,236941.310000,-219012.390000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263399373,234211.570000,-220510.600000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425932,236880.090000,-218968.130000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259596209,235046.530000,-222349.570000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405878,233541.560000,-219171.280000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258424993,231206.470000,-214486.350000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443669,242645.150000,-218563.420000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425897,236768.280000,-218873.940000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259577434,233737.740000,-217856.780000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425817,236604.180000,-218660.590000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260662916,232898.140000,-218175.340000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259474274,231972.930000,-215769.740000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443764,236804.660000,-220047.030000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425812,236501.780000,-218752.880000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263399256,241332.340000,-218779.290000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425892,236751.390000,-218855.690000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259577439,233798.990000,-217916.420000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405973,233040.390000,-218327.730000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443763,236909.370000,-219812.500000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260662911,233528.640000,-217477.700000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443644,242436.200000,-219107.240000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260663810,231851.380000,-213672.570000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395192,231277.430000,-214114.110000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259281208,235161.230000,-218691.840000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405853,233615.380000,-219441.810000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405978,232986.620000,-218292.820000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443643,242386.280000,-219048.710000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259474279,231909.160000,-215817.940000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443769,236742.600000,-220225.100000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
620695940,237257.710000,-220230.020000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425917,236795.350000,-218904.360000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425994,237557.800000,-219786.610000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443464,239767.530000,-219173.230000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263399238,240626.090000,-218699.720000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425912,236545.460000,-218988.560000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
615922930,231922.840000,-215268.810000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405858,233610.120000,-219337.390000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263399355,235225.560000,-218360.510000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259474254,232168.190000,-215630.740000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443744,237101.640000,-219268.890000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425999,237528.550000,-219831.780000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405953,233337.500000,-218340.770000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443469,239819.200000,-219161.180000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263399175,239160.590000,-219237.590000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443564,241222.380000,-218742.400000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443624,241671.100000,-219603.080000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
615922898,231834.510000,-215089.480000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405833,233681.580000,-219552.120000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405958,233257.580000,-218314.910000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
724080049,234011.530000,-220232.520000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443749,237066.980000,-219329.430000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443444,239479.310000,-219127.040000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263399337,235693.130000,-218248.740000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405838,233693.510000,-219489.950000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443569,241331.560000,-218777.980000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443629,241811.250000,-218713.750000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263702144,238381.290000,-219429.920000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263399292,237204.300000,-219144.910000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443724,241080.570000,-219138.670000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263399211,240094.850000,-218938.670000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
491242302,234895.770000,-220992.980000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405933,233462.530000,-218355.090000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
617401556,234072.850000,-217749.180000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443449,239455.350000,-218968.750000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
491242301,234372.540000,-220897.620000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443544,240868.990000,-218624.560000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443604,241500.200000,-219635.880000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443684,242741.140000,-218789.420000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263399319,236134.510000,-218239.850000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264353610,234039.250000,-217493.030000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405893,233502.370000,-218929.760000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405813,233601.360000,-219951.410000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405938,233453.060000,-218305.760000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443729,241039.040000,-219133.270000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443367,238326.970000,-219903.290000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263399310,236185.280000,-218303.040000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263399391,234885.080000,-222290.750000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443424,239161.340000,-219238.920000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443362,238516.830000,-219846.560000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405818,233801.110000,-219798.400000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443689,242865.620000,-218551.800000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405898,233495.490000,-218851.340000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443549,240987.040000,-218662.270000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443609,241558.840000,-219613.530000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264487409,241223.830000,-218742.870000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405997,233324.240000,-217951.120000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443786,236414.550000,-218434.210000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443704,243125.110000,-218306.650000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259987105,231998.010000,-214803.700000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405993,233357.430000,-218023.240000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405913,233493.430000,-218779.240000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443429,239202.160000,-219219.810000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443781,236465.150000,-218494.760000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264487228,234251.540000,-220251.380000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443524,240550.260000,-218705.800000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263834523,233581.990000,-219287.080000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405918,233491.350000,-218689.540000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405998,233293.620000,-217884.570000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443709,242849.430000,-218845.800000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443347,238542.400000,-219756.730000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443407,238846.640000,-219360.220000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443484,240037.800000,-219174.460000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443402,238759.840000,-219366.450000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
699613275,233729.670000,-220309.920000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443529,240625.010000,-218682.980000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259400478,234631.810000,-215323.400000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263399193,239767.500000,-219171.700000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443489,240006.760000,-219013.090000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443504,240092.720000,-218976.670000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264377257,234014.450000,-220237.910000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443584,241752.240000,-218832.320000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443589,241462.690000,-218914.230000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443509,240206.800000,-219031.110000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
699613251,233104.880000,-220417.740000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443387,238556.530000,-219389.880000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264377511,234140.750000,-220394.930000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443386,238381.440000,-219431.440000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259552831,236589.960000,-218790.500000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443382,238300.330000,-219501.700000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
699613233,232896.530000,-220387.190000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
255192292,231030.920000,-213663.130000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
699613135,232659.910000,-220583.800000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406667,231904.130000,-214783.080000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406662,231776.660000,-214545.300000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425665,234800.700000,-219458.570000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425660,234845.940000,-219574.340000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
384331483,238049.970000,-220040.430000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444244,233693.340000,-221866.800000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
450041331,240978.080000,-219195.020000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
384331487,237958.310000,-220068.300000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261433676,234215.960000,-217421.610000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261433677,234040.510000,-217492.160000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425767,236009.520000,-219312.980000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406647,231787.030000,-214713.080000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444066,235209.720000,-219798.280000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
426195246,232804.810000,-216906.140000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
450041290,240979.340000,-219195.870000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261433671,233784.430000,-217709.590000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425760,235995.500000,-219297.510000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444249,233666.460000,-221868.070000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444061,235541.680000,-217725.940000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425645,234690.870000,-220123.120000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406465,232707.050000,-216330.660000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425640,234758.010000,-219906.330000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406460,232647.550000,-216402.110000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
FLAY_RET_16271201,231661.040000,-221138.150000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426064,237210.350000,-220718.190000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444164,234735.860000,-221745.710000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444224,234483.060000,-222113.530000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425463,233610.200000,-215671.290000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444163,234629.090000,-221561.380000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264146153,235088.980000,-219773.330000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443866,235738.950000,-218247.510000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259149277,234811.010000,-215661.730000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443865,235771.670000,-218246.830000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444046,235562.670000,-217733.440000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425745,235885.010000,-219319.030000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406565,231969.930000,-215650.520000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406625,231572.700000,-214646.170000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425468,233565.690000,-215587.220000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425740,235713.670000,-219473.040000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426069,237848.430000,-219410.450000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443861,235948.760000,-218226.240000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406560,232725.260000,-215040.910000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406620,231617.620000,-214706.250000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263391463,232989.270000,-218173.980000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444169,234800.090000,-221933.620000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444229,234255.390000,-222054.540000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444041,235792.860000,-217767.480000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425625,234448.650000,-219962.300000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406445,232630.230000,-216488.160000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425562,233135.610000,-217946.140000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425563,233106.470000,-217958.000000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425620,234522.480000,-220017.990000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425749,235909.010000,-219298.270000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443966,235297.440000,-218835.950000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
290021056,236459.660000,-218813.190000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405667,232523.250000,-220752.810000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426044,237288.690000,-220432.670000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444144,234378.860000,-221010.640000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444204,234817.920000,-222205.360000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405662,232471.720000,-220816.400000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425443,234303.340000,-215338.280000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425568,233005.360000,-217990.750000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406263,232965.880000,-217425.080000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443961,235289.650000,-218670.770000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263391562,232593.340000,-215068.700000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443846,236141.380000,-218368.750000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425264,233567.740000,-216461.450000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444026,235894.230000,-217867.450000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425725,235633.240000,-219550.440000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406545,232575.290000,-215088.000000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406605,231797.080000,-215001.070000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425448,233952.090000,-216432.780000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406268,232919.480000,-217450.370000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406682,232010.990000,-214838.770000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425720,235586.780000,-219635.840000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426049,237333.080000,-220513.550000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443841,236134.850000,-218262.940000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406540,232535.010000,-215148.330000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406600,231569.690000,-215377.250000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444208,234986.400000,-222245.680000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
384503022,240907.130000,-219269.980000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444149,234443.000000,-221109.030000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444209,234982.550000,-222168.890000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426146,238284.550000,-219454.170000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444021,236011.570000,-217997.360000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260663785,231521.240000,-213646.740000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425685,234949.200000,-219120.220000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260981170,234379.850000,-216934.950000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405764,233803.270000,-220278.910000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
620861448,230770.820000,-213931.620000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263391445,233248.890000,-217768.510000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425543,231422.630000,-216741.660000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425603,234310.950000,-220177.160000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260663780,231291.860000,-213763.170000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406363,232951.100000,-217727.890000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406423,232874.130000,-216797.990000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425269,233733.320000,-216271.200000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425680,234831.870000,-219138.720000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426141,238189.470000,-219575.650000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443946,235345.880000,-218666.900000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425427,234874.470000,-215583.510000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405647,232215.320000,-220814.150000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426024,237531.090000,-220185.110000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425363,234364.220000,-215743.820000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425423,235490.520000,-215028.920000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425548,232625.890000,-216490.090000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444125,233970.890000,-220666.680000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406243,233080.970000,-217406.990000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406368,233010.240000,-217202.900000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406428,232864.150000,-216780.050000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443941,235367.060000,-218528.990000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405769,233795.300000,-220236.170000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443826,236134.490000,-218238.330000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444120,234035.940000,-220669.000000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263782329,237191.740000,-219106.500000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425246,233406.830000,-216369.060000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425787,236440.690000,-218841.210000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258126280,242535.160000,-219225.950000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425247,233454.510000,-216369.320000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425704,235168.930000,-219746.270000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444006,235275.570000,-218000.130000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406524,232190.840000,-215631.200000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425705,235251.870000,-219718.960000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263391544,232120.570000,-215537.740000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406525,232121.790000,-215536.820000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425242,233054.610000,-216359.860000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425368,234427.350000,-215577.970000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425428,235077.880000,-215728.770000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425782,236400.220000,-218875.220000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406063,233969.970000,-218113.010000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406248,233035.930000,-217286.010000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425700,235126.690000,-219760.180000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426029,237577.810000,-220349.910000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443821,236179.340000,-218240.860000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444083,234153.130000,-220414.490000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263782320,237749.110000,-219362.270000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406520,232212.750000,-215661.140000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
615922786,231700.560000,-214708.670000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426126,237962.410000,-219507.360000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444001,235209.170000,-218003.100000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425527,231542.540000,-216715.350000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263391427,234298.200000,-218338.560000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405744,233434.200000,-220320.180000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406485,232658.210000,-216236.040000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425065,231206.630000,-213975.700000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261184167,241795.760000,-218587.130000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263391364,233503.890000,-218929.640000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425522,231707.840000,-216588.680000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425523,231656.780000,-216620.050000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259374992,234281.380000,-215319.440000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406068,234021.230000,-218158.660000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406343,232976.580000,-217458.400000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406403,232833.030000,-216984.180000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426121,238075.770000,-219501.560000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406480,232687.650000,-216293.240000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443926,235340.850000,-218351.610000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444088,234172.710000,-220441.150000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259217099,234314.890000,-216758.960000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425407,234990.460000,-215281.010000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260664766,236196.730000,-218418.050000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405627,232130.110000,-220917.980000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426004,237467.580000,-219920.440000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426084,237908.460000,-219485.220000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
620861248,231159.780000,-213891.380000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425402,234751.050000,-215429.600000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425483,232345.820000,-216459.790000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405622,232248.080000,-220980.810000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425343,234217.340000,-216257.390000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425403,234823.190000,-215373.260000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425528,231728.610000,-216731.810000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444184,235001.340000,-221572.150000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406163,234682.350000,-218823.020000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406223,233086.050000,-217752.520000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406348,232939.360000,-217476.960000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443921,235353.200000,-218327.740000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444103,234101.930000,-220586.410000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443806,236321.960000,-218335.940000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260664761,240443.520000,-218538.400000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425166,231038.000000,-213716.100000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443886,235712.630000,-218453.650000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263934800,236969.330000,-219583.370000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263391409,233968.960000,-218114.150000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406585,231872.500000,-215179.220000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406505,232509.420000,-216038.350000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425162,231059.780000,-213810.590000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425348,234293.720000,-215935.190000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425408,235237.880000,-215144.550000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426089,237886.400000,-219597.650000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443881,235694.180000,-218309.640000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406043,234039.870000,-217922.970000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406168,234643.570000,-218876.690000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406228,233211.560000,-217666.450000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425488,232405.440000,-216590.370000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426009,237432.500000,-219991.370000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443801,236487.490000,-218260.340000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406500,232556.190000,-216102.900000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444108,234035.140000,-220632.800000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444189,235068.180000,-221601.690000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406580,231923.990000,-215269.810000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261052096,237250.100000,-218984.480000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263391400,233923.200000,-218035.210000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263391481,233181.420000,-217583.300000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
699612913,232160.520000,-221002.580000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426106,237899.910000,-219809.780000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263391346,232495.000000,-220516.530000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
384502968,240871.180000,-219309.270000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425045,231276.430000,-214115.280000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263997744,236910.640000,-219813.340000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425583,234250.560000,-220252.540000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261052091,237356.580000,-218853.530000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425503,231826.570000,-216582.920000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259198884,237017.700000,-219485.040000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261052090,237291.290000,-218856.010000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
286927263,235125.830000,-222334.450000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406048,234077.460000,-217884.980000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406323,232333.030000,-217868.940000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425040,231240.080000,-214193.230000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426101,237700.380000,-219739.890000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443906,235464.190000,-218287.930000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443986,235317.210000,-218239.000000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263391508,233018.630000,-217437.840000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
623897566,234315.990000,-220171.440000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405687,232565.290000,-220694.190000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443985,235327.780000,-218259.960000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260664746,240577.940000,-218997.970000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395462,237919.910000,-219450.790000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405605,231973.050000,-221002.980000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406283,232784.160000,-217525.110000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425323,234073.940000,-216118.970000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425508,231719.750000,-216626.910000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443981,235226.760000,-218361.460000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405682,232381.130000,-220793.710000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406143,234674.510000,-218533.430000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406203,233129.530000,-217817.240000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406328,232307.430000,-217932.780000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425588,233968.030000,-220342.500000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443901,235502.860000,-218276.170000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405600,231892.220000,-221017.020000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405729,233179.590000,-220400.680000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259446919,236957.390000,-219569.470000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260664741,240581.150000,-218826.420000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263663375,235667.710000,-218468.680000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425147,230933.870000,-213845.640000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425207,233101.930000,-215822.470000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259529050,234779.890000,-218527.390000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425284,233845.190000,-216295.440000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425142,230926.720000,-213878.910000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425202,233059.330000,-216024.570000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425328,234114.500000,-216073.240000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406023,233449.910000,-217789.610000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406148,234595.020000,-218617.760000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406208,232965.940000,-217929.550000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261243331,234948.300000,-215044.160000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406288,232767.550000,-217540.150000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425025,231025.530000,-214790.780000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405784,234056.950000,-220310.010000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405702,232895.490000,-220386.070000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406383,232907.340000,-216884.800000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425289,233919.240000,-216388.220000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406028,233532.460000,-217759.800000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406303,232696.250000,-217693.890000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425020,231060.630000,-214757.660000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425306,233979.540000,-216198.760000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260664726,240269.820000,-219129.530000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261061097,236946.990000,-219125.960000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425383,234541.190000,-215639.760000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406122,234257.520000,-218312.690000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406123,234296.720000,-218338.890000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406308,232660.830000,-217736.340000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406388,232891.400000,-216840.160000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260664721,240372.170000,-219019.980000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264338255,231646.440000,-213682.670000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395444,237445.510000,-220075.890000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425127,230967.760000,-213979.970000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260664686,238942.840000,-218690.640000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425122,230937.720000,-214082.800000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406083,234117.520000,-218056.330000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406003,233282.480000,-217885.180000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406082,234084.680000,-218082.950000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406128,234350.480000,-218227.250000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425388,234709.240000,-215462.250000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260664681,239070.230000,-219053.400000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263391382,233454.460000,-218305.160000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
616790329,234972.650000,-222269.730000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261061098,236904.000000,-219231.650000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
385859010,235043.590000,-222308.480000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425087,231182.530000,-213999.980000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395264,234362.710000,-215743.590000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425005,231154.270000,-214638.100000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406008,233281.380000,-217849.140000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425000,231176.810000,-214585.630000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406088,234285.860000,-217903.880000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425080,231125.330000,-213927.830000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405587,231670.320000,-221141.810000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260664706,239095.070000,-218962.280000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395363,234477.940000,-220037.020000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406183,233161.950000,-217839.140000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406103,234450.620000,-217748.720000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260664781,234895.170000,-222319.560000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395426,236894.020000,-218543.070000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260664701,239159.660000,-219120.220000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425187,231341.240000,-213620.740000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425107,231164.370000,-214122.390000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
384502983,240907.180000,-219271.520000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425102,231144.730000,-214088.530000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425182,231275.950000,-213673.520000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406108,234572.940000,-217636.080000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406188,233142.730000,-217830.360000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395246,233920.150000,-216389.450000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
384399833,232645.770000,-216216.280000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263794326,231719.300000,-216625.450000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395408,236604.800000,-218659.190000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395228,232691.660000,-216215.120000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260662961,231600.700000,-215283.550000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260663865,233717.920000,-219827.970000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261213173,236882.530000,-219531.550000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395345,233799.670000,-219798.910000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
290683552,231671.770000,-221142.230000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258424964,231360.880000,-214377.490000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425867,237147.010000,-218601.970000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260662946,232696.570000,-215150.850000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425862,236728.030000,-218674.400000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260662941,232996.150000,-217621.040000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395327,233181.220000,-217583.370000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258424969,231353.710000,-214430.450000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263733255,232754.600000,-216458.400000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260663845,233591.530000,-217331.110000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260663840,233458.580000,-217371.980000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395282,233565.700000,-215585.700000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395201,231229.290000,-213713.040000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264310933,239041.020000,-218813.120000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425967,237748.650000,-219360.820000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425962,237298.130000,-219142.210000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258424944,231417.780000,-214573.240000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395309,231825.490000,-216581.850000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
615922967,231906.940000,-215255.070000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259259897,234061.560000,-218366.530000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263733354,238558.040000,-219389.650000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259259896,234112.290000,-218285.330000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425847,236753.010000,-218357.400000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260662926,233385.330000,-217612.240000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425842,236726.200000,-218434.200000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259259891,234166.750000,-218252.010000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395300,232445.960000,-216441.720000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395381,234758.580000,-219904.920000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263956612,232189.320000,-215631.170000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263755757,233919.550000,-216386.730000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263399265,241496.810000,-218828.500000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263733237,233666.000000,-219454.050000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264148873,233690.040000,-217809.010000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260662921,233271.780000,-217625.480000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258424949,231567.940000,-214448.740000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260663825,234142.200000,-215711.020000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260662886,233560.520000,-218259.460000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443674,242699.500000,-218560.570000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260663820,231488.140000,-213495.480000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260662881,232360.380000,-220647.370000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425946,237571.330000,-219269.920000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425947,237542.570000,-219355.440000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425942,237055.750000,-219064.620000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263399364,235791.910000,-217768.670000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263733336,236440.170000,-218839.780000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443679,242670.080000,-218577.510000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425827,236650.260000,-218704.460000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260662906,233480.930000,-217552.560000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443774,236517.340000,-218553.090000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425822,236530.310000,-218572.770000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263733291,231480.110000,-214521.960000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263399247,240625.010000,-218698.870000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259550269,234070.100000,-220397.530000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260881911,235504.870000,-218544.540000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260662901,233557.740000,-217560.290000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258424929,231518.270000,-214574.390000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259142547,235669.150000,-218468.190000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260663805,231883.540000,-213538.100000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443654,242501.590000,-218540.180000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395183,231401.430000,-214420.890000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260663800,231773.750000,-213483.800000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264148855,233799.130000,-217914.910000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260663880,237135.730000,-220336.600000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263733318,235169.870000,-219747.470000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405863,233577.230000,-219345.300000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425926,237191.820000,-219108.020000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425927,237205.390000,-219143.850000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261434097,233906.010000,-217788.940000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443474,239901.070000,-219104.670000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258424986,231187.770000,-214387.100000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425922,236836.560000,-218942.490000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263399229,240625.150000,-218684.490000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263399346,235350.960000,-218378.120000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405868,233583.370000,-219286.450000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261434092,233829.940000,-217869.690000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443659,242260.410000,-218456.930000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
615922924,231650.270000,-215415.310000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258424981,231266.870000,-214450.640000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425887,236701.020000,-218783.830000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425807,236458.790000,-218814.440000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259474264,232103.270000,-215677.310000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263399220,240549.920000,-218704.320000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443754,237017.230000,-219418.880000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425802,236449.070000,-218831.350000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263399166,238541.140000,-219755.870000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425882,236895.200000,-218542.090000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259577429,233690.220000,-217810.520000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405963,233171.890000,-218309.390000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443479,239924.150000,-219081.870000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
617401567,233862.970000,-217976.580000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261266937,233730.870000,-215664.580000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261434117,234165.710000,-217517.990000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
620695957,237058.200000,-220137.370000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443574,241406.110000,-218805.650000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443634,242198.780000,-218828.840000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263399328,236058.660000,-218285.740000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261434112,234074.050000,-217613.190000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405843,233654.900000,-219504.340000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405968,233113.250000,-218299.300000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443633,241873.510000,-218831.370000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443758,236970.320000,-219584.530000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259474269,232037.980000,-215723.360000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443759,236953.490000,-219679.440000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425987,237584.150000,-219747.940000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259596194,234946.530000,-222235.470000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425907,236586.390000,-219067.320000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443454,239588.440000,-219137.960000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425902,236726.570000,-218886.240000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425982,237650.140000,-219653.840000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405848,233667.480000,-219454.400000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443579,241497.370000,-218827.080000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443639,242487.240000,-218556.340000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263399202,239902.430000,-219105.360000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263399283,241079.850000,-219140.010000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405943,233439.550000,-218267.700000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443459,239689.220000,-219163.640000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260007367,237392.140000,-219182.010000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263954351,234389.570000,-220966.550000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443554,241037.480000,-218677.760000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443614,241616.450000,-219581.340000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443694,242875.310000,-218443.490000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264353601,233859.590000,-217607.430000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405823,233801.500000,-219735.900000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405948,233412.400000,-218312.750000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443739,237135.040000,-219211.690000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443376,238321.290000,-219959.020000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263399382,234801.590000,-221933.350000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
278291396,234810.310000,-222171.280000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443377,238337.250000,-219991.600000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443434,239289.690000,-219181.610000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259585596,233552.180000,-218341.640000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263399301,236251.750000,-218252.810000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443372,238308.330000,-219932.570000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405828,233714.140000,-219538.070000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443699,242923.890000,-218209.830000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443559,241073.750000,-218691.120000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443619,241538.140000,-219762.380000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
491242318,234580.520000,-220924.490000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
491242319,234471.180000,-220913.480000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
491242316,234738.210000,-220957.700000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
491242397,234374.030000,-220897.860000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
491242317,234665.950000,-220933.550000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443796,236374.220000,-218389.880000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259491970,233606.120000,-217758.590000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443714,242967.840000,-218793.290000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
491242313,234797.260000,-220969.730000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405923,233443.560000,-218768.530000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443439,239332.360000,-219162.460000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443791,236394.970000,-218415.590000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405806,233821.410000,-219788.390000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443534,240728.110000,-218639.390000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405883,233517.640000,-219110.490000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405928,233486.900000,-218480.370000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443533,240691.110000,-218652.310000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443719,241354.970000,-218817.030000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405801,233849.990000,-219874.200000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443357,238432.770000,-219682.520000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443494,240094.940000,-218937.150000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443352,238487.550000,-219808.940000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443412,238965.990000,-219335.250000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405888,233508.600000,-219036.120000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443539,240626.390000,-218698.220000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264487418,242536.170000,-219227.100000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264377421,234311.960000,-220176.010000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
438022625,232859.350000,-216894.790000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
384399746,232449.440000,-215956.240000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405983,233392.030000,-218115.490000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405903,233741.980000,-218911.590000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443499,240179.540000,-218860.140000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443419,239078.530000,-219279.340000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263399184,239201.560000,-219218.410000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443514,240286.920000,-218794.430000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443594,241250.740000,-219341.150000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405908,234071.840000,-218966.150000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405988,233332.840000,-218146.230000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443599,241372.770000,-219435.170000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260005788,236930.860000,-219041.160000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443519,240391.820000,-218758.990000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264487210,231030.490000,-213661.670000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259288079,238579.870000,-219926.440000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264487219,234074.950000,-216117.830000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259362846,237396.900000,-219215.760000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259362847,237333.050000,-219364.440000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443397,238674.710000,-219372.580000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443392,238637.830000,-219377.510000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259478708,234978.020000,-215258.120000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
699613066,232462.750000,-220791.950000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261282710,236999.150000,-219872.340000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
384331459,237956.860000,-220068.740000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264487010,233009.750000,-217201.450000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
384331454,237945.320000,-220016.400000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
699613227,232912.460000,-220404.350000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406677,231987.800000,-214826.670000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
491389324,236775.730000,-220130.050000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406672,231964.710000,-214811.690000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425675,234795.920000,-219271.380000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425670,234851.250000,-219434.460000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
699613129,232596.750000,-220536.650000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444254,234884.570000,-222289.310000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264357162,233527.330000,-217476.920000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261433666,233987.420000,-217703.880000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261433667,233858.560000,-217606.310000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425776,236182.030000,-219084.610000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
426195270,232696.550000,-216919.180000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425777,236218.670000,-219052.040000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406657,231781.180000,-214624.390000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
426195276,232803.310000,-216906.320000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444077,234127.570000,-220377.300000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425772,236125.280000,-219120.690000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259335543,233487.060000,-219330.790000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259589130,241286.640000,-218722.470000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406652,231855.820000,-214742.400000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259589131,241355.010000,-218701.260000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444259,232925.030000,-220584.280000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444071,234110.810000,-220355.170000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425655,234828.990000,-219730.440000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406475,232660.850000,-216311.460000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425650,234938.850000,-219831.990000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444078,234139.940000,-220393.640000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425477,232499.360000,-216426.460000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263855871,237392.350000,-219183.520000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426074,237920.390000,-219449.350000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
450041303,240840.110000,-219102.050000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259998112,241806.940000,-218876.600000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444174,234840.750000,-222079.150000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444234,234137.050000,-222015.100000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425473,232546.990000,-216418.020000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
699613181,232471.270000,-220814.930000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
426195252,232905.860000,-216885.110000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443876,235554.870000,-218257.800000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406637,231701.530000,-214678.170000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444056,235614.750000,-217915.620000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425755,236042.820000,-219197.690000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406575,232008.880000,-215404.410000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425478,232446.360000,-216440.250000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443870,235716.030000,-218247.350000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425750,235957.750000,-219256.110000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426079,237976.790000,-219473.510000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443871,235693.100000,-218247.210000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406570,232073.510000,-215480.960000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444179,234848.070000,-221924.910000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444239,234042.310000,-221982.170000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444051,235677.950000,-217912.180000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425635,234608.510000,-219973.620000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406455,232721.840000,-216383.040000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425573,233544.720000,-219479.440000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425630,234428.230000,-219901.070000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406450,232748.380000,-216427.750000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443976,235294.880000,-218355.860000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264245362,240473.720000,-219175.250000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405677,232475.250000,-220778.220000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426054,237391.520000,-220518.740000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263981657,233611.720000,-215671.200000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444154,234461.600000,-221169.440000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444214,234823.980000,-222227.850000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260972736,238448.680000,-219297.110000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405672,232464.260000,-220791.920000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425453,234143.340000,-216624.100000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425578,234089.520000,-220319.690000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406273,232872.510000,-217473.230000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443971,235299.710000,-218880.430000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260972735,238310.980000,-219331.170000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264036323,234860.830000,-222216.600000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443856,236058.460000,-218284.230000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425274,233828.600000,-216287.340000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444036,235959.210000,-217731.090000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425735,235640.940000,-219468.620000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406555,232650.840000,-215021.610000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406615,231653.190000,-214752.010000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425458,234250.980000,-216734.930000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406278,232839.520000,-217489.040000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425730,235665.530000,-219506.780000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426059,237259.660000,-220595.030000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443851,236081.390000,-218231.070000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263391472,233211.300000,-217664.950000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406550,232592.060000,-215069.530000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406610,231716.340000,-214834.130000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444159,234526.750000,-221384.720000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444219,234646.190000,-222159.140000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426156,238375.010000,-219717.090000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444031,235871.730000,-217837.860000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
264276847,233590.650000,-217332.360000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425695,235044.970000,-219792.200000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405774,233950.840000,-220263.610000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425615,234478.490000,-220038.440000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425553,232560.110000,-216501.640000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406373,232995.370000,-217159.020000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406433,232792.380000,-216563.410000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425279,233821.830000,-216108.720000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425610,234379.190000,-220099.760000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260981164,234288.800000,-216903.970000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425690,234783.200000,-218966.490000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426151,238234.020000,-219557.920000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260981165,234238.630000,-217006.810000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443956,235241.250000,-218518.090000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405657,232409.450000,-220876.390000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426034,237276.310000,-220237.120000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405652,232355.240000,-220917.950000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425373,234344.310000,-215415.920000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425433,235039.160000,-215761.350000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425558,233212.570000,-217914.810000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425699,235089.630000,-219774.700000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426033,237284.910000,-220163.890000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406253,233043.160000,-217383.150000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406378,232944.580000,-216991.230000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406438,232756.090000,-216458.050000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443951,235290.170000,-218531.570000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444132,234360.080000,-220851.370000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405779,234025.160000,-220258.560000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261433687,233717.830000,-217773.670000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443836,236104.510000,-218235.140000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425797,236432.180000,-218817.970000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263391571,231631.200000,-215346.450000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263909231,241859.660000,-218705.370000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425254,233563.260000,-216319.170000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444016,235972.300000,-218177.280000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425715,235481.580000,-219697.920000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406535,232284.800000,-215420.370000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261433681,234012.870000,-217464.100000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425378,234458.420000,-215585.200000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425438,235164.710000,-215632.440000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425792,236429.900000,-218930.080000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406073,233866.980000,-218229.200000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406258,232994.540000,-217409.640000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425710,235380.750000,-219695.360000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426039,237264.070000,-220305.030000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443831,236185.130000,-218301.520000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444093,234212.830000,-220509.740000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406530,232093.050000,-215507.600000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444139,234391.090000,-220966.440000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426136,238182.680000,-219503.690000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444011,235202.350000,-217971.480000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260663795,231409.680000,-213645.880000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405754,233803.510000,-220285.040000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406495,232618.030000,-216185.870000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425075,231111.340000,-213797.380000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263391454,233251.480000,-217766.970000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406494,232646.800000,-216217.410000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425533,231733.090000,-216835.460000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260663790,231646.670000,-213681.160000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406078,234142.350000,-218235.690000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406353,232896.270000,-217495.870000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406413,232725.440000,-217014.690000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425070,231160.830000,-213890.270000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425259,233648.810000,-216277.030000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426131,238063.630000,-219536.260000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406490,232690.360000,-216215.920000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443936,235350.800000,-218376.610000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444098,234324.240000,-220757.360000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405637,232302.450000,-220958.260000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426014,237444.570000,-220074.690000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426094,237852.620000,-219748.460000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425493,232361.050000,-216614.410000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263709233,234321.490000,-216802.270000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425353,234351.260000,-215802.300000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425413,235408.320000,-215121.740000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444115,234005.880000,-220646.570000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444194,234837.210000,-222146.560000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406173,234297.270000,-218199.180000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406233,233181.770000,-217584.790000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406358,232872.840000,-217510.130000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406418,232680.510000,-217066.050000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443931,235350.650000,-218391.850000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405759,233876.640000,-220269.730000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263391553,232123.030000,-215535.940000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263782338,237192.290000,-219106.570000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443816,236055.260000,-218042.960000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
620861437,230823.690000,-214131.040000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443896,235528.700000,-218269.210000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425177,231228.250000,-213711.930000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425237,232943.990000,-216356.680000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406595,231632.310000,-215347.500000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
615922792,231619.130000,-214706.290000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406515,232270.220000,-215731.850000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425232,232789.780000,-216328.570000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425358,234337.310000,-215953.600000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425418,235489.610000,-215028.970000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443891,235713.350000,-218491.790000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259108646,237359.650000,-219166.290000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406053,234150.830000,-217777.050000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406178,233229.050000,-217717.400000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406238,233115.780000,-217513.490000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425498,231960.810000,-216536.860000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426019,237378.620000,-220072.270000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443811,236253.250000,-218253.060000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406510,232393.070000,-215879.430000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444199,234859.340000,-222216.290000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263391373,233451.550000,-218306.020000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
700042420,241151.430000,-219063.140000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258444198,234846.430000,-222175.620000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426116,237675.860000,-219685.220000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263391436,234673.460000,-218534.540000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405734,233241.010000,-220387.260000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425055,231380.670000,-213993.000000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425593,233850.210000,-220366.990000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425513,231816.210000,-216666.840000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406058,234305.750000,-217515.270000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406333,233056.760000,-217418.510000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425050,231251.940000,-214063.130000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258426111,237700.320000,-219877.040000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443916,235364.780000,-218308.520000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261140529,234274.570000,-215125.140000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443996,235241.120000,-218111.780000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260664776,235172.280000,-218318.240000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405617,232161.010000,-221004.040000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263790333,236940.790000,-219013.820000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405612,232048.530000,-220991.800000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406293,232756.630000,-217562.650000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425333,234218.490000,-216017.440000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425518,231747.370000,-216504.310000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443991,235259.150000,-218157.480000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405692,232661.130000,-220584.710000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406153,234613.590000,-218683.160000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406213,232949.530000,-217986.770000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406338,233018.110000,-217436.400000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425598,234284.010000,-220212.730000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258443911,235409.190000,-218303.240000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405691,232613.710000,-220629.630000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405739,233366.360000,-220352.760000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261052106,237125.220000,-218883.320000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260664771,235995.450000,-218359.760000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259149287,235164.580000,-218399.380000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263391418,234022.210000,-218157.490000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263391499,233041.820000,-217383.880000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425157,230726.440000,-213919.710000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425217,233301.120000,-215653.530000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425294,233953.020000,-216221.510000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425152,230814.660000,-213940.260000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425212,233230.580000,-215610.270000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
699612986,232247.630000,-220979.340000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406032,233861.940000,-217977.700000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425338,234275.940000,-216184.370000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
261052101,237201.370000,-219068.840000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406033,233922.100000,-218036.270000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406158,234647.680000,-218749.890000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406218,232990.790000,-218173.960000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406298,232723.980000,-217640.660000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263997753,234126.130000,-220377.800000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263391490,233079.600000,-217407.640000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
699612980,232225.670000,-220908.190000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405796,233913.520000,-220024.630000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405714,232495.980000,-220515.360000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425035,231265.190000,-214238.770000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
620861418,230771.150000,-213930.120000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263391355,233803.450000,-220283.520000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425299,233926.600000,-216217.090000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406038,233956.380000,-218101.420000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406313,232412.540000,-217799.300000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425030,231298.370000,-214283.720000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258405791,234015.190000,-220239.250000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259217100,234320.350000,-216801.260000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
286927271,235132.100000,-222395.630000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425316,234010.210000,-216238.380000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
260664756,241182.370000,-219310.300000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425393,234783.620000,-215518.620000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259219725,242849.270000,-218942.510000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406133,234427.770000,-218398.390000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406318,232367.080000,-217829.650000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263395471,238183.730000,-219504.800000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406398,232787.520000,-216863.440000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425311,233997.740000,-216182.800000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259219720,242793.210000,-218867.780000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259228586,237845.890000,-219979.170000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425137,230838.140000,-213938.570000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
384399848,232708.530000,-216330.990000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
263391517,232939.920000,-217478.370000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425132,230937.540000,-213930.670000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406093,234377.710000,-217819.140000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259228581,237808.110000,-219916.130000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406013,233250.070000,-217767.550000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258406138,234484.240000,-218321.180000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
258425398,234640.060000,-215395.520000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
259529045,234726.840000,-218577.650000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,
384399842,232815.380000,-216354.870000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000,,,,,

[HEADNODES]
FORMAT_HEADNODES=NodeID,NetworkID
FLAY_RET_16271201,FLAY_RET_16271201

[SOURCE]
FORMAT_SOURCE=SourceID,DeviceNumber,NodeID,ConnectorIndex,NetworkID,DesiredVoltage,SinglePhaseCenterTap,CenterTapPhase,StructureID,HarmonicEnveloppe,EquivalentSourceConfiguration,EquivalentSourceSinglePhaseCT,EquivSourceCenterTapPhase,BackgroundHarmonicVoltage
FLAY_RET_16271201,FLAY_RET_16271201,FLAY_RET_16271201,0,FLAY_RET_16271201,12.470000,0,0,,0,0,0,0,0

[SOURCE EQUIVALENT]
FORMAT_SOURCEEQUIVALENT=NodeID,LoadModelName,Voltage,OperatingAngle1,OperatingAngle2,OperatingAngle3,PositiveSequenceResistance,PositiveSequenceReactance,NegativeSequenceResistance,NegativeSequenceReactance,ZeroSequenceResistance,ZeroSequenceReactance,OperatingVoltage1,OperatingVoltage2,OperatingVoltage3,BaseMVA,ImpedanceUnit
FLAY_RET_16271201,,12.470000,0.000000,-120.000000,120.000000,0.349330,1.699630,0.349330,1.699630,0.092280,0.840000,7.436271,7.436271,7.436271,0.000000,1

[LOAD EQUIVALENT]
FORMAT_LOADEQUIVALENT=NodeID,LoadModelName,Format,Value1A,Value1B,Value1C,Value2A,Value2B,Value2C,ValueSinglePhaseCT11,ValueSinglePhaseCT12,ValueSinglePhaseCT21,ValueSinglePhaseCT22
FLAY_RET_16271201,,KW_PF,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000

[OVERHEAD BYPHASE SETTING]
FORMAT_OVERHEADBYPHASESETTING=SectionID,DeviceNumber,DeviceStage,CondID_A,CondID_B,CondID_C,CondID_N,SpacingID,Length,ConnectionStatus,ConductorPosition,CoordX,CoordY,HarmonicModel,EarthResistivity,FlowConstraintActive,FlowConstraintUnit,MaximumFlow
259529048,259529048-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,73.080000,0,0,,,2,100.000000,,,
258425095,258425095-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,52.300000,0,9,,,2,100.000000,,,
384399846,384399846-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.520000,0,9,,,2,100.000000,,,
258425013,258425013-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,55.590000,0,2,,,2,100.000000,,,
258425090,258425090-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,74.160000,0,9,,,2,100.000000,,,
258406116,258406116-1,,2-ACSR-B-6X1,NONE,NONE,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,79.560000,0,0,,,2,100.000000,,,
258406196,258406196-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,114.300000,0,2,,,2,100.000000,,,
258425018,258425018-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,42.200000,0,2,,,2,100.000000,,,
258406191,258406191-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,16.610000,0,2,,,2,100.000000,,,
258406111,258406111-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,68.500000,0,0,,,2,100.000000,,,
620861396,620861396-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,0,,,2,100.000000,,,
263391398,263391398-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.530000,0,0,,,2,100.000000,,,
258425195,258425195-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,63.770000,0,9,,,2,100.000000,,,
258425115,258425115-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,98.590000,0,1,,,2,100.000000,,,
258425110,258425110-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,113.700000,0,1,,,2,100.000000,,,
263395271,263395271-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.530000,0,1,,,2,100.000000,,,
263395276,263395276-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,110.100000,0,1,,,2,100.000000,,,
263391394,263391394-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,89.130000,0,9,,,2,100.000000,,,
263395438,263395438-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,37.830000,0,2,,,2,100.000000,,,
263395379,263395379-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,0,,,2,100.000000,,,
290683469,290683469-1,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,73.780000,0,9,,,2,100.000000,,,
263395433,263395433-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.530000,0,2,,,2,100.000000,,,
263395370,263395370-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,2,,,2,100.000000,,,
263395258,263395258-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,48.590000,0,9,,,2,100.000000,,,
263395375,263395375-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,169.200000,0,2,,,2,100.000000,,,
263395253,263395253-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.520000,0,9,,,2,100.000000,,,
263866163,263866163-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,1.530000,0,1,,,2,100.000000,,,
259126903,259126903-1,,1/0-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-3PH,67.250000,0,9,,,2,100.000000,,,
263866168,263866168-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,27.410000,0,1,,,2,100.000000,,,
263733249,263733249-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,145.700000,0,2,,,2,100.000000,,,
258424972,258424972-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,27.910000,0,9,,,2,100.000000,,,
258425875,258425875-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,144.700000,0,0,,,2,100.000000,,,
259196721,259196721-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,178.300000,0,2,,,2,100.000000,,,
263395352,263395352-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,2,,,2,100.000000,,,
263755760,263755760-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,168.600000,0,9,,,2,100.000000,,,
263733240,263733240-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,52.080000,0,2,,,2,100.000000,,,
258425870,258425870-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,58.980000,0,0,,,2,100.000000,,,
263395411,263395411-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,55.150000,0,0,,,2,100.000000,,,
263395357,263395357-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,93.150000,0,2,,,2,100.000000,,,
263733244,263733244-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,2,,,2,100.000000,,,
258424979,258424979-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,61.290000,0,9,,,2,100.000000,,,
263395415,263395415-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.530000,0,0,,,2,100.000000,,,
259316802,259316802-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,50.940000,0,2,,,2,100.000000,,,
263733348,263733348-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,76.750000,0,2,,,2,100.000000,,,
263395231,263395231-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,108.600000,0,9,,,2,100.000000,,,
263998654,263998654-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,103.400000,0,2,,,2,100.000000,,,
263395235,263395235-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,2,,,2,100.000000,,,
258425975,258425975-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,127.900000,0,9,,,2,100.000000,,,
263733343,263733343-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,1.520000,0,2,,,2,100.000000,,,
258424957,258424957-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,38.500000,0,9,,,2,100.000000,,,
258424952,258424952-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,19.510000,0,9,,,2,100.000000,,,
263395339,263395339-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,74.410000,0,2,,,2,100.000000,,,
258425855,258425855-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,29.350000,0,9,,,2,100.000000,,,
258425850,258425850-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,26.280000,0,9,,,2,100.000000,,,
263733226,263733226-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,2,,,2,100.000000,,,
263395298,263395298-1,,NONE,NONE,4-ACSR-B-6X1,4-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,2,,,2,100.000000,,,
263395334,263395334-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,2,,,2,100.000000,,,
259196788,259196788-1,,NONE,NONE,4-ACSR-B-6X1,4-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,48.370000,0,2,,,2,100.000000,,,
263395294,263395294-1,,NONE,NONE,4-ACSR-B-6X1,4-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,100.300000,0,2,,,2,100.000000,,,
259471074,259471074-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,87.620000,0,2,,,2,100.000000,,,
258425955,258425955-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,142.900000,0,9,,,2,100.000000,,,
258424937,258424937-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,69.990000,0,9,,,2,100.000000,,,
615922970,615922970-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,21.010000,0,2,,,2,100.000000,,,
263733289,263733289-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,1,,,2,100.000000,,,
263733321,263733321-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,64.570000,0,1,,,2,100.000000,,,
615922971,615922971-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,302.600000,0,2,,,2,100.000000,,,
258425950,258425950-1,,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-2PH,117.700000,0,7,,,2,100.000000,,,
258424932,258424932-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,64.960000,0,9,,,2,100.000000,,,
263399272,263399272-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,1,,,2,100.000000,,,
263733325,263733325-1,,1/0-ACSR-B-6X1,NONE,NONE,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.530000,0,0,,,2,100.000000,,,
258425835,258425835-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,144.600000,0,0,,,2,100.000000,,,
263395312,263395312-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,110.100000,0,2,,,2,100.000000,,,
263395393,263395393-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,54.500000,0,9,,,2,100.000000,,,
615922979,615922979-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,2,,,2,100.000000,,,
263399277,263399277-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,20.090000,0,1,,,2,100.000000,,,
263733280,263733280-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.530000,0,0,,,2,100.000000,,,
263395316,263395316-1,,NONE,NONE,4-ACSR-B-6X1,4-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.530000,0,2,,,2,100.000000,,,
263733285,263733285-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,111.300000,0,0,,,2,100.000000,,,
258405876,258405876-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,60.520000,0,9,,,2,100.000000,,,
620695966,620695966,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,1.510000,0,0,,,2,100.000000,,,
258443667,258443667-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,47.530000,0,1,,,2,100.000000,,,
259596202,259596202-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-3PH,81.440000,0,9,,,2,100.000000,,,
258443662,258443662-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,105.900000,0,1,,,2,100.000000,,,
258405871,258405871-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,62.150000,0,9,,,2,100.000000,,,
258425935,258425935-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,75.540000,0,9,,,2,100.000000,,,
259577432,259577432-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,66.320000,0,9,,,2,100.000000,,,
263399371,263399371-1,,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-2PH,1.530000,0,6,,,2,100.000000,,,
263399259,263399259-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,44.000000,0,0,,,2,100.000000,,,
263399376,263399376-1,,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-2PH,133.300000,0,6,,,2,100.000000,,,
259259900,259259900-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,29.350000,0,0,,,2,100.000000,,,
258425930,258425930-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,50.520000,0,9,,,2,100.000000,,,
259577437,259577437-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,85.490000,0,9,,,2,100.000000,,,
258424991,258424991-1,,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-2PH,70.170000,0,6,,,2,100.000000,,,
259332453,259332453-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,289.000000,0,9,,,2,100.000000,,,
259550257,259550257-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,140.200000,0,2,,,2,100.000000,,,
258405976,258405976-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,64.110000,0,2,,,2,100.000000,,,
259474277,259474277-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,79.940000,0,2,,,2,100.000000,,,
258425895,258425895-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,24.870000,0,9,,,2,100.000000,,,
258425815,258425815-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,137.900000,0,9,,,2,100.000000,,,
259474272,259474272-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,79.890000,0,2,,,2,100.000000,,,
258443762,258443762-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,256.800000,0,2,,,2,100.000000,,,
263399254,263399254-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,0,,,2,100.000000,,,
258425890,258425890-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,87.760000,0,9,,,2,100.000000,,,
258405971,258405971-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,78.210000,0,2,,,2,100.000000,,,
258424998,258424998-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,103.600000,0,2,,,2,100.000000,,,
258405856,258405856-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,130.300000,0,9,,,2,100.000000,,,
258443647,258443647-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,154.600000,0,9,,,2,100.000000,,,
258443642,258443642-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,76.930000,0,9,,,2,100.000000,,,
263395190,263395190-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.540000,0,2,,,2,100.000000,,,
259281206,259281206-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,292.500000,0,2,,,2,100.000000,,,
258425997,258425997-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,53.810000,0,9,,,2,100.000000,,,
263395195,263395195-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,159.100000,0,2,,,2,100.000000,,,
258443467,258443467-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,53.060000,0,9,,,2,100.000000,,,
258425915,258425915-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,40.720000,0,9,,,2,100.000000,,,
258425992,258425992-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,46.790000,0,9,,,2,100.000000,,,
258443462,258443462-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,78.900000,0,9,,,2,100.000000,,,
258425910,258425910-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,88.760000,0,2,,,2,100.000000,,,
263399232,263399232-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,13.790000,0,0,,,2,100.000000,,,
258405956,258405956-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,84.000000,0,2,,,2,100.000000,,,
259474257,259474257-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,37.100000,0,9,,,2,100.000000,,,
258443747,258443747-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,69.760000,0,2,,,2,100.000000,,,
491242324,491242324-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,60.260000,0,1,,,2,100.000000,,,
491242325,491242325-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,101.200000,0,1,,,2,100.000000,,,
491242322,491242322-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,85.910000,0,1,,,2,100.000000,,,
258443742,258443742-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,66.240000,0,2,,,2,100.000000,,,
491242323,491242323-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,76.190000,0,1,,,2,100.000000,,,
259240616,259240616-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,204.200000,0,9,,,2,100.000000,,,
491242321,491242321-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,109.900000,0,1,,,2,100.000000,,,
258405951,258405951-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,79.970000,0,2,,,2,100.000000,,,
258405836,258405836-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,52.360000,0,9,,,2,100.000000,,,
258443627,258443627-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,132.400000,0,0,,,2,100.000000,,,
258443562,258443562-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,157.200000,0,9,,,2,100.000000,,,
258443622,258443622-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,58.820000,0,2,,,2,100.000000,,,
491242401,491242401-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,98.400000,0,1,,,2,100.000000,,,
258405831,258405831-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,35.460000,0,2,,,2,100.000000,,,
263954349,263954349-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,1.520000,0,2,,,2,100.000000,,,
258443447,258443447-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,160.100000,0,0,,,2,100.000000,,,
263399299,263399299-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,2,,,2,100.000000,,,
258443442,258443442-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,151.200000,0,9,,,2,100.000000,,,
263399335,263399335-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.530000,0,2,,,2,100.000000,,,
491242306,491242306-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,71.280000,0,9,,,2,100.000000,,,
258405936,258405936-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,50.230000,0,9,,,2,100.000000,,,
258443727,258443727-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,41.880000,0,0,,,2,100.000000,,,
263399290,263399290-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,2,,,2,100.000000,,,
491242305,491242305-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,47.900000,0,9,,,2,100.000000,,,
263399214,263399214-1,,NONE,1/0-ACSR-B-6X1,NONE,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,38.060000,0,1,,,2,100.000000,,,
263399295,263399295-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,96.210000,0,2,,,2,100.000000,,,
258405931,258405931-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,127.600000,0,9,,,2,100.000000,,,
258405816,258405816-1,,NONE,2-ACSR-B-6X1,NONE,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,22.630000,0,1,,,2,100.000000,,,
258443687,258443687-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,166.400000,0,1,,,2,100.000000,,,
258405896,258405896-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,78.720000,0,9,,,2,100.000000,,,
258443547,258443547-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,123.900000,0,9,,,2,100.000000,,,
258443607,258443607-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,62.750000,0,2,,,2,100.000000,,,
264487407,264487407-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.520000,0,9,,,2,100.000000,,,
258443542,258443542-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,141.700000,0,9,,,2,100.000000,,,
258443602,258443602-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,237.800000,0,2,,,2,100.000000,,,
258443682,258443682-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,232.600000,0,1,,,2,100.000000,,,
258405891,258405891-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,106.500000,0,9,,,2,100.000000,,,
259203779,259203779-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,22.920000,0,2,,,2,100.000000,,,
258443427,258443427-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,HORIZ-LINE-POST-3PH,45.070000,0,9,,,2,100.000000,,,
264487226,264487226-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,1.520000,0,9,,,2,100.000000,,,
258443365,258443365-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,186.200000,0,2,,,2,100.000000,,,
258443422,258443422-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,HORIZ-LINE-POST-3PH,92.150000,0,9,,,2,100.000000,,,
263399317,263399317-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,2,,,2,100.000000,,,
264487222,264487222-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,59.600000,0,1,,,2,100.000000,,,
258443360,258443360-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,47.670000,0,2,,,2,100.000000,,,
259987103,259987103-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,25.140000,0,2,,,2,100.000000,,,
258405916,258405916-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,89.720000,0,9,,,2,100.000000,,,
258405996,258405996-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,73.260000,0,9,,,2,100.000000,,,
258443707,258443707-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,122.100000,0,1,,,2,100.000000,,,
258443784,258443784-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,78.910000,0,2,,,2,100.000000,,,
258443702,258443702-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,284.800000,0,1,,,2,100.000000,,,
438022633,438022633-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.510000,0,2,,,2,100.000000,,,
258405991,258405991-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,98.530000,0,9,,,2,100.000000,,,
258405911,258405911-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,72.130000,0,9,,,2,100.000000,,,
259266157,259266157-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,109.500000,0,9,,,2,100.000000,,,
263834526,263834526-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,104.500000,0,2,,,2,100.000000,,,
259491968,259491968-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,73.670000,0,9,,,2,100.000000,,,
258443527,258443527-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,78.160000,0,9,,,2,100.000000,,,
259400476,259400476-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,159.700000,0,1,,,2,100.000000,,,
258443522,258443522-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,167.100000,0,9,,,2,100.000000,,,
258443789,258443789-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,27.020000,0,2,,,2,100.000000,,,
263834521,263834521-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,1.520000,0,2,,,2,100.000000,,,
258443487,258443487-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,107.500000,0,9,,,2,100.000000,,,
258443345,258443345-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,172.000000,0,2,,,2,100.000000,,,
258443405,258443405-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,HORIZ-LINE-POST-3PH,87.020000,0,9,,,2,100.000000,,,
258443400,258443400-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,HORIZ-LINE-POST-3PH,85.350000,0,9,,,2,100.000000,,,
699613273,699613273,,336-AAC-B-19,336-AAC-B-19,336-AAC-B-19,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,300.300000,0,9,,,2,100.000000,,,
264487208,264487208-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.520000,0,9,,,2,100.000000,,,
699613179,699613179,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.540000,0,1,,,2,100.000000,,,
258443507,258443507-1,,NONE,1/0-ACSR-B-6X1,NONE,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,126.400000,0,1,,,2,100.000000,,,
264377255,264377255-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,1.530000,0,9,,,2,100.000000,,,
258443582,258443582-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,254.900000,0,9,,,2,100.000000,,,
264377419,264377419-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,1.530000,0,9,,,2,100.000000,,,
259988207,259988207-1,,2-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,44.470000,0,9,,,2,100.000000,,,
264487008,264487008-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,1.530000,0,9,,,2,100.000000,,,
259457130,259457130-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,63.840000,0,0,,,2,100.000000,,,
699613236,699613236,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,23.410000,0,1,,,2,100.000000,,,
258443385,258443385-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,HORIZ-LINE-POST-3PH,179.900000,0,9,,,2,100.000000,,,
264377514,264377514-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,23.150000,0,9,,,2,100.000000,,,
258443380,258443380-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,50.080000,0,1,,,2,100.000000,,,
699613231,699613231,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.530000,0,1,,,2,100.000000,,,
259420317,259420317-1,,336-AAC-B-19,336-AAC-B-19,336-AAC-B-19,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,80.700000,0,9,,,2,100.000000,,,
259202599,259202599-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,83.090000,0,2,,,2,100.000000,,,
699613138,699613138,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,78.820000,0,1,,,2,100.000000,,,
699613133,699613133,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,1,,,2,100.000000,,,
258406665,258406665-1,,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-2PH,63.160000,0,6,,,2,100.000000,,,
258406660,258406660-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,79.220000,0,2,,,2,100.000000,,,
258425663,258425663-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,124.300000,0,0,,,2,100.000000,,,
258444247,258444247-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,26.910000,0,1,,,2,100.000000,,,
258425668,258425668-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,56.010000,0,0,,,2,100.000000,,,
258444242,258444242-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,367.500000,0,1,,,2,100.000000,,,
263855869,263855869-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,1.520000,0,0,,,2,100.000000,,,
450041294,450041294-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,86.500000,0,0,,,2,100.000000,,,
259207573,259207573-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,HORIZ-LINE-POST-3PH,99.520000,0,9,,,2,100.000000,,,
258425765,258425765-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,20.880000,0,9,,,2,100.000000,,,
258406640,258406640-1,,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-2PH,86.580000,0,6,,,2,100.000000,,,
259589129,259589129-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-3PH,71.580000,0,9,,,2,100.000000,,,
258406463,258406463-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,54.430000,0,9,,,2,100.000000,,,
258444069,258444069-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,41.380000,0,9,,,2,100.000000,,,
258425466,258425466-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,95.130000,0,1,,,2,100.000000,,,
258426067,258426067-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,HORIZ-LINE-POST-3PH,111.400000,0,9,,,2,100.000000,,,
258444167,258444167-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,198.600000,0,9,,,2,100.000000,,,
258444227,258444227-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,235.200000,0,1,,,2,100.000000,,,
258426062,258426062-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,132.700000,0,1,,,2,100.000000,,,
258425648,258425648-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,195.500000,0,9,,,2,100.000000,,,
258444162,258444162-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,213.000000,0,9,,,2,100.000000,,,
258444222,258444222-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,169.400000,0,1,,,2,100.000000,,,
258425461,258425461-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,485.900000,0,1,,,2,100.000000,,,
258443864,258443864-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,32.730000,0,2,,,2,100.000000,,,
259149275,259149275-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,100.700000,0,1,,,2,100.000000,,,
258444044,258444044-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,232.700000,0,2,,,2,100.000000,,,
258425743,258425743-1,,2-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,230.400000,0,9,,,2,100.000000,,,
258406623,258406623-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,75.020000,0,9,,,2,100.000000,,,
258425566,258425566-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,106.300000,0,2,,,2,100.000000,,,
260028118,260028118-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,131.100000,0,9,,,2,100.000000,,,
258425748,258425748-1,,1/0-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-3PH,64.440000,0,9,,,2,100.000000,,,
258443869,258443869-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,22.930000,0,2,,,2,100.000000,,,
258406568,258406568-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,33.040000,0,9,,,2,100.000000,,,
258425561,258425561-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,31.460000,0,2,,,2,100.000000,,,
258406266,258406266-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,52.840000,0,0,,,2,100.000000,,,
258426047,258426047-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,92.260000,0,9,,,2,100.000000,,,
258443964,258443964-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,165.400000,0,2,,,2,100.000000,,,
263391569,263391569-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.530000,0,2,,,2,100.000000,,,
258444147,258444147-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,151.700000,0,9,,,2,100.000000,,,
258444207,258444207-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,76.890000,0,0,,,2,100.000000,,,
290021054,290021054-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.520000,0,9,,,2,100.000000,,,
258405665,258405665-1,,336-AAC-B-19,336-AAC-B-19,336-AAC-B-19,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,81.850000,0,9,,,2,100.000000,,,
258426042,258426042-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,130.000000,0,9,,,2,100.000000,,,
258425628,258425628-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,64.550000,0,0,,,2,100.000000,,,
258406448,258406448-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,31.270000,0,9,,,2,100.000000,,,
258444142,258444142-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,45.860000,0,0,,,2,100.000000,,,
258444202,258444202-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,42.840000,0,9,,,2,100.000000,,,
258405660,258405660-1,,336-AAC-B-19,336-AAC-B-19,336-AAC-B-19,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,86.470000,0,9,,,2,100.000000,,,
258425441,258425441-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,87.790000,0,1,,,2,100.000000,,,
259228579,259228579-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,114.700000,0,2,,,2,100.000000,,,
258406261,258406261-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,32.550000,0,0,,,2,100.000000,,,
263391448,263391448-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,112.000000,0,2,,,2,100.000000,,,
258425267,258425267-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,84.710000,0,9,,,2,100.000000,,,
258443844,258443844-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,106.000000,0,2,,,2,100.000000,,,
259248355,259248355-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,29.450000,0,2,,,2,100.000000,,,
258444024,258444024-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,175.100000,0,2,,,2,100.000000,,,
258425723,258425723-1,,2-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,97.220000,0,9,,,2,100.000000,,,
258443969,258443969-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,44.540000,0,2,,,2,100.000000,,,
258406543,258406543-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,72.540000,0,2,,,2,100.000000,,,
263391443,263391443-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,2,,,2,100.000000,,,
258406680,258406680-1,,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-2PH,26.160000,0,6,,,2,100.000000,,,
258425546,258425546-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,4.750000,0,9,,,2,100.000000,,,
258406366,258406366-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,86.990000,0,9,,,2,100.000000,,,
258406426,258406426-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,20.530000,0,9,,,2,100.000000,,,
258405767,258405767-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,43.480000,0,1,,,2,100.000000,,,
258426144,258426144-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,HORIZ-LINE-POST-3PH,113.300000,0,9,,,2,100.000000,,,
258425683,258425683-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,118.800000,0,0,,,2,100.000000,,,
258425728,258425728-1,,2-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,54.300000,0,9,,,2,100.000000,,,
258443849,258443849-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,23.480000,0,2,,,2,100.000000,,,
258406548,258406548-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,24.950000,0,2,,,2,100.000000,,,
258425541,258425541-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,122.800000,0,2,,,2,100.000000,,,
258425601,258425601-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,44.620000,0,9,,,2,100.000000,,,
258406361,258406361-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,231.400000,0,0,,,2,100.000000,,,
258406421,258406421-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,45.570000,0,9,,,2,100.000000,,,
258444029,258444029-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,37.170000,0,2,,,2,100.000000,,,
258425366,258425366-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,177.500000,0,1,,,2,100.000000,,,
258425426,258425426-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,249.900000,0,1,,,2,100.000000,,,
258406246,258406246-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,129.100000,0,9,,,2,100.000000,,,
258426027,258426027-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,171.300000,0,0,,,2,100.000000,,,
258443944,258443944-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,139.500000,0,2,,,2,100.000000,,,
258405645,258405645-1,,NONE,2-ACSR-B-6X1,NONE,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,94.610000,0,1,,,2,100.000000,,,
258425688,258425688-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,179.000000,0,0,,,2,100.000000,,,
263391542,263391542-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.530000,0,1,,,2,100.000000,,,
258425361,258425361-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,59.900000,0,1,,,2,100.000000,,,
258425421,258425421-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.000000,0,1,,,2,100.000000,,,
258444123,258444123-1,,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-2PH,40.360000,0,6,,,2,100.000000,,,
258406241,258406241-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,112.000000,0,9,,,2,100.000000,,,
258406066,258406066-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,68.640000,0,0,,,2,100.000000,,,
258443824,258443824-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,44.920000,0,2,,,2,100.000000,,,
258425785,258425785-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,52.860000,0,9,,,2,100.000000,,,
263391547,263391547-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,188.200000,0,1,,,2,100.000000,,,
258425245,258425245-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,47.680000,0,9,,,2,100.000000,,,
258444086,258444086-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,33.080000,0,9,,,2,100.000000,,,
258444004,258444004-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,66.470000,0,2,,,2,100.000000,,,
620861420,620861420-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,44.680000,0,9,,,2,100.000000,,,
258425703,258425703-1,,2-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,87.320000,0,9,,,2,100.000000,,,
258443949,258443949-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,76.930000,0,2,,,2,100.000000,,,
263782323,263782323-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,41.230000,0,9,,,2,100.000000,,,
620861421,620861421-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,45.910000,0,9,,,2,100.000000,,,
258406523,258406523-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,116.900000,0,9,,,2,100.000000,,,
258425240,258425240-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,110.700000,0,9,,,2,100.000000,,,
263391362,263391362-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,1,,,2,100.000000,,,
258425780,258425780-1,,1/0-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-3PH,253.400000,0,9,,,2,100.000000,,,
620861246,620861246-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,1.530000,0,9,,,2,100.000000,,,
258406061,258406061-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,17.860000,0,0,,,2,100.000000,,,
258425526,258425526-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,186.800000,0,2,,,2,100.000000,,,
263391421,263391421-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,97.260000,0,0,,,2,100.000000,,,
258406346,258406346-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,41.590000,0,0,,,2,100.000000,,,
258426124,258426124-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,HORIZ-LINE-POST-3PH,113.500000,0,9,,,2,100.000000,,,
259548318,259548318-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,30.490000,0,9,,,2,100.000000,,,
263391367,263391367-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,238.800000,0,1,,,2,100.000000,,,
258405742,258405742-1,,336-AAC-B-19,336-AAC-B-19,336-AAC-B-19,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,75.260000,0,9,,,2,100.000000,,,
258406483,258406483-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,64.330000,0,9,,,2,100.000000,,,
258425708,258425708-1,,2-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,135.000000,0,9,,,2,100.000000,,,
258443829,258443829-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,60.940000,0,2,,,2,100.000000,,,
258406528,258406528-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,40.990000,0,9,,,2,100.000000,,,
258425521,258425521-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,59.930000,0,2,,,2,100.000000,,,
258406341,258406341-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,47.000000,0,0,,,2,100.000000,,,
258406401,258406401-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,82.990000,0,2,,,2,100.000000,,,
258444009,258444009-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,32.350000,0,2,,,2,100.000000,,,
258425346,258425346-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,111.500000,0,1,,,2,100.000000,,,
258425406,258425406-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,282.600000,0,1,,,2,100.000000,,,
258426087,258426087-1,,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-2PH,114.600000,0,6,,,2,100.000000,,,
259217098,259217098-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,42.650000,0,2,,,2,100.000000,,,
258406166,258406166-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,66.210000,0,0,,,2,100.000000,,,
258406226,258406226-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,53.870000,0,9,,,2,100.000000,,,
258426007,258426007-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,79.130000,0,9,,,2,100.000000,,,
258443924,258443924-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,26.880000,0,2,,,2,100.000000,,,
258444106,258444106-1,,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-2PH,81.320000,0,6,,,2,100.000000,,,
258444187,258444187-1,,1/0-ACSR-B-6X1,NONE,NONE,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,73.080000,0,0,,,2,100.000000,,,
258426002,258426002-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,107.600000,0,9,,,2,100.000000,,,
258425068,258425068-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,96.930000,0,9,,,2,100.000000,,,
258425481,258425481-1,,NONE,NONE,4-ACSR-B-6X1,4-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,102.400000,0,2,,,2,100.000000,,,
258426129,258426129-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,HORIZ-LINE-POST-3PH,105.300000,0,9,,,2,100.000000,,,
258405620,258405620-1,,336-AAC-B-19,336-AAC-B-19,336-AAC-B-19,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,90.120000,0,9,,,2,100.000000,,,
258406488,258406488-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,37.930000,0,9,,,2,100.000000,,,
258425341,258425341-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,93.630000,0,1,,,2,100.000000,,,
258425401,258425401-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,91.530000,0,1,,,2,100.000000,,,
258444182,258444182-1,,1/0-ACSR-B-6X1,NONE,NONE,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,384.600000,0,0,,,2,100.000000,,,
258406161,258406161-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,80.930000,0,0,,,2,100.000000,,,
263934803,263934803-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,18.320000,0,2,,,2,100.000000,,,
259239356,259239356-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,21.850000,0,9,,,2,100.000000,,,
258406046,258406046-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,53.440000,0,0,,,2,100.000000,,,
258443804,258443804-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,75.100000,0,2,,,2,100.000000,,,
263391488,263391488-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,0,,,2,100.000000,,,
258443884,258443884-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,145.200000,0,2,,,2,100.000000,,,
258425165,258425165-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,53.440000,0,9,,,2,100.000000,,,
699612917,699612917,,NONE,336-ACSR-B-18X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,89.900000,0,1,,,2,100.000000,,,
258406583,258406583-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,104.200000,0,9,,,2,100.000000,,,
258443929,258443929-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,41.420000,0,2,,,2,100.000000,,,
620861401,620861401-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,67.150000,0,0,,,2,100.000000,,,
258406503,258406503-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,79.710000,0,9,,,2,100.000000,,,
258425160,258425160-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,53.230000,0,1,,,2,100.000000,,,
263391403,263391403-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,161.900000,0,0,,,2,100.000000,,,
259198882,259198882-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,66.160000,0,2,,,2,100.000000,,,
258425506,258425506-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,115.500000,0,2,,,2,100.000000,,,
258406326,258406326-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,68.780000,0,0,,,2,100.000000,,,
699612911,699612911,,NONE,336-ACSR-B-18X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.540000,0,1,,,2,100.000000,,,
258405727,258405727-1,,336-AAC-B-19,336-AAC-B-19,336-AAC-B-19,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,76.630000,0,9,,,2,100.000000,,,
258426104,258426104-1,,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-2PH,77.440000,0,6,,,2,100.000000,,,
263391407,263391407-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,0,,,2,100.000000,,,
258443889,258443889-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,38.150000,0,2,,,2,100.000000,,,
258425043,258425043-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,86.010000,0,9,,,2,100.000000,,,
258443809,258443809-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,107.700000,0,2,,,2,100.000000,,,
258425581,258425581-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,202.000000,0,9,,,2,100.000000,,,
258425501,258425501-1,,NONE,NONE,4-ACSR-B-6X1,4-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,141.900000,0,2,,,2,100.000000,,,
263395469,263395469-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.530000,0,2,,,2,100.000000,,,
286927261,286927261-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,61.510000,0,2,,,2,100.000000,,,
258406321,258406321-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,51.990000,0,0,,,2,100.000000,,,
258406206,258406206-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,98.300000,0,2,,,2,100.000000,,,
258443904,258443904-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,40.420000,0,2,,,2,100.000000,,,
258406286,258406286-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,22.410000,0,0,,,2,100.000000,,,
258443984,258443984-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,23.470000,0,2,,,2,100.000000,,,
258405685,258405685-1,,336-AAC-B-19,336-AAC-B-19,336-AAC-B-19,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,72.140000,0,9,,,2,100.000000,,,
258425048,258425048-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,57.610000,0,9,,,2,100.000000,,,
263395460,263395460-1,,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-2PH,1.520000,0,6,,,2,100.000000,,,
258405603,258405603-1,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,82.040000,0,9,,,2,100.000000,,,
258426109,258426109-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,137.100000,0,2,,,2,100.000000,,,
263391502,263391502-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,53.840000,0,0,,,2,100.000000,,,
286927269,286927269-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,61.500000,0,2,,,2,100.000000,,,
258406281,258406281-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,66.070000,0,0,,,2,100.000000,,,
258425321,258425321-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,99.400000,0,1,,,2,100.000000,,,
258406141,258406141-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,281.300000,0,0,,,2,100.000000,,,
258406201,258406201-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,8.940000,0,2,,,2,100.000000,,,
258425287,258425287-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,118.700000,0,9,,,2,100.000000,,,
258406026,258406026-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,87.770000,0,9,,,2,100.000000,,,
263395465,263395465-1,,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-2PH,36.280000,0,6,,,2,100.000000,,,
258425145,258425145-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,NEUTRAL-ON-ARM-1PH,34.030000,0,1,,,2,100.000000,,,
258425205,258425205-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,206.500000,0,9,,,2,100.000000,,,
258443989,258443989-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,100.100000,0,2,,,2,100.000000,,,
258425282,258425282-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,18.460000,0,9,,,2,100.000000,,,
258443909,258443909-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,57.090000,0,2,,,2,100.000000,,,
623897568,623897568,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,6.090000,0,9,,,2,100.000000,,,
258425140,258425140-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,52.880000,0,9,,,2,100.000000,,,
258425200,258425200-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,270.400000,0,9,,,2,100.000000,,,
623897569,623897569,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,95.560000,0,9,,,2,100.000000,,,
258406021,258406021-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,88.080000,0,9,,,2,100.000000,,,
258406306,258406306-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,55.290000,0,0,,,2,100.000000,,,
258406386,258406386-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,47.400000,0,9,,,2,100.000000,,,
258425023,258425023-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,48.260000,0,2,,,2,100.000000,,,
258405782,258405782-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,60.480000,0,9,,,2,100.000000,,,
258406381,258406381-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,112.800000,0,9,,,2,100.000000,,,
258406301,258406301-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,60.020000,0,0,,,2,100.000000,,,
259219718,259219718-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,94.080000,0,1,,,2,100.000000,,,
258406126,258406126-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,123.900000,0,0,,,2,100.000000,,,
258425386,258425386-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,279.300000,0,1,,,2,100.000000,,,
258425304,258425304-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,34.940000,0,9,,,2,100.000000,,,
263395442,263395442-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,0,,,2,100.000000,,,
258425028,258425028-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,112.700000,0,9,,,2,100.000000,,,
258405789,258405789-1,,336-AAC-B-19,336-AAC-B-19,336-AAC-B-19,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,21.730000,0,9,,,2,100.000000,,,
258425381,258425381-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,99.130000,0,1,,,2,100.000000,,,
258406121,258406121-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,47.150000,0,0,,,2,100.000000,,,
263395447,263395447-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,138.700000,0,0,,,2,100.000000,,,
263391389,263391389-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,1.520000,0,9,,,2,100.000000,,,
258406006,258406006-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,37.480000,0,9,,,2,100.000000,,,
258406086,258406086-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,227.100000,0,0,,,2,100.000000,,,
258425125,258425125-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,43.600000,0,9,,,2,100.000000,,,
258425120,258425120-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,47.810000,0,1,,,2,100.000000,,,
258425309,258425309-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,24.210000,0,1,,,2,100.000000,,,
385859012,385859012-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,41.200000,0,9,,,2,100.000000,,,
258406081,258406081-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,42.270000,0,0,,,2,100.000000,,,
258406001,258406001-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,11.160000,0,2,,,2,100.000000,,,
385859011,385859011-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,50.940000,0,9,,,2,100.000000,,,
384399851,384399851-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,109.500000,0,9,,,2,100.000000,,,
258425085,258425085-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,92.070000,0,1,,,2,100.000000,,,
258425003,258425003-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,57.110000,0,2,,,2,100.000000,,,
616790327,616790327,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,27.700000,0,9,,,2,100.000000,,,
258406106,258406106-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,166.300000,0,0,,,2,100.000000,,,
258406186,258406186-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,21.130000,0,2,,,2,100.000000,,,
259181477,259181477-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,352.300000,0,9,,,2,100.000000,,,
259418039,259418039-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,48.870000,0,0,,,2,100.000000,,,
258425008,258425008-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,57.160000,0,2,,,2,100.000000,,,
263395420,263395420-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,73.910000,0,0,,,2,100.000000,,,
259363665,259363665-1,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,DBL-CKT-8'-ARMS-RIGHT/LEFT-3PH,9.980000,0,9,,,2,100.000000,,,
263395361,263395361-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,0,,,2,100.000000,,,
263395249,263395249-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,53.830000,0,2,,,2,100.000000,,,
263395366,263395366-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,80.260000,0,0,,,2,100.000000,,,
258406101,258406101-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,49.490000,0,0,,,2,100.000000,,,
258425185,258425185-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,83.960000,0,0,,,2,100.000000,,,
263794328,263794328-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,38.510000,0,2,,,2,100.000000,,,
258425105,258425105-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,39.140000,0,1,,,2,100.000000,,,
263395240,263395240-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,140.800000,0,2,,,2,100.000000,,,
384502987,384502987-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,52.160000,0,0,,,2,100.000000,,,
258425100,258425100-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,145.800000,0,1,,,2,100.000000,,,
258425180,258425180-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,61.240000,0,0,,,2,100.000000,,,
263395244,263395244-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.530000,0,2,,,2,100.000000,,,
384399831,384399831-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.530000,0,9,,,2,100.000000,,,
384399836,384399836-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,41.160000,0,9,,,2,100.000000,,,
384502988,384502988-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,104.600000,0,0,,,2,100.000000,,,
263794324,263794324-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.530000,0,2,,,2,100.000000,,,
263395406,263395406-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.530000,0,0,,,2,100.000000,,,
290683470,290683470-1,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,89.310000,0,9,,,2,100.000000,,,
263395226,263395226-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.530000,0,9,,,2,100.000000,,,
290683555,290683555-1,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,DBL-CKT-8'-ARMS-RIGHT/LEFT-3PH,27.140000,0,9,,,2,100.000000,,,
290683550,290683550-1,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,DBL-CKT-8'-ARMS-RIGHT/LEFT-3PH,1.510000,0,9,,,2,100.000000,,,
263998649,263998649-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,1.530000,0,2,,,2,100.000000,,,
263733258,263733258-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,127.900000,0,9,,,2,100.000000,,,
258424962,258424962-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,60.210000,0,9,,,2,100.000000,,,
615922862,615922862-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,98.370000,0,9,,,2,100.000000,,,
258425865,258425865-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,425.200000,0,0,,,2,100.000000,,,
263733253,263733253-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.530000,0,9,,,2,100.000000,,,
615922863,615922863-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,87.120000,0,9,,,2,100.000000,,,
263395289,263395289-1,,NONE,NONE,4-ACSR-B-6X1,4-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.530000,0,2,,,2,100.000000,,,
263395321,263395321-1,,NONE,NONE,4-ACSR-B-6X1,4-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,83.030000,0,2,,,2,100.000000,,,
259197613,259197613-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,61.050000,0,2,,,2,100.000000,,,
263733352,263733352-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,HORIZ-LINE-POST-3PH,1.530000,0,9,,,2,100.000000,,,
258425965,258425965-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,HORIZ-LINE-POST-3PH,199.300000,0,9,,,2,100.000000,,,
263399268,263399268-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,92.270000,0,2,,,2,100.000000,,,
258425960,258425960-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,111.700000,0,9,,,2,100.000000,,,
263395388,263395388-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.530000,0,9,,,2,100.000000,,,
263733357,263733357-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,HORIZ-LINE-POST-3PH,80.710000,0,9,,,2,100.000000,,,
259259895,259259895-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,101.500000,0,0,,,2,100.000000,,,
263399263,263399263-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.530000,0,2,,,2,100.000000,,,
258425845,258425845-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,81.350000,0,0,,,2,100.000000,,,
290683439,290683439-1,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,DBL-CKT-8'-ARMS-RIGHT/LEFT-3PH,52.180000,0,9,,,2,100.000000,,,
263395303,263395303-1,,NONE,NONE,4-ACSR-B-6X1,4-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,154.100000,0,2,,,2,100.000000,,,
290683436,290683436-1,,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,336-ACSR-B-18X1,DBL-CKT-8'-ARMS-RIGHT/LEFT-3PH,78.570000,0,9,,,2,100.000000,,,
263733231,263733231-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,258.800000,0,2,,,2,100.000000,,,
258425840,258425840-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,59.620000,0,0,,,2,100.000000,,,
259240666,259240666-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,68.280000,0,2,,,2,100.000000,,,
259259890,259259890-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,109.200000,0,0,,,2,100.000000,,,
263956610,263956610-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,1.520000,0,2,,,2,100.000000,,,
263395307,263395307-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,2,,,2,100.000000,,,
263755755,263755755-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.520000,0,9,,,2,100.000000,,,
263733235,263733235-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,2,,,2,100.000000,,,
263395384,263395384-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,188.100000,0,0,,,2,100.000000,,,
258443677,258443677-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,33.950000,0,1,,,2,100.000000,,,
259596212,259596212-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-3PH,54.900000,0,9,,,2,100.000000,,,
263956615,263956615-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,21.130000,0,2,,,2,100.000000,,,
258443672,258443672-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,54.420000,0,1,,,2,100.000000,,,
263733339,263733339-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,23.230000,0,1,,,2,100.000000,,,
263399362,263399362-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,2,,,2,100.000000,,,
258425945,258425945-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,90.230000,0,0,,,2,100.000000,,,
259577442,259577442-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,87.850000,0,9,,,2,100.000000,,,
258424927,258424927-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,90.080000,0,9,,,2,100.000000,,,
259550262,259550262-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,27.760000,0,9,,,2,100.000000,,,
263733330,263733330-1,,1/0-ACSR-B-6X1,NONE,NONE,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,43.870000,0,0,,,2,100.000000,,,
263399367,263399367-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,183.300000,0,2,,,2,100.000000,,,
258425940,258425940-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,125.800000,0,9,,,2,100.000000,,,
263733334,263733334-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,1,,,2,100.000000,,,
258425825,258425825-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,63.620000,0,9,,,2,100.000000,,,
258443772,258443772-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,23.570000,0,9,,,2,100.000000,,,
258425820,258425820-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,114.800000,0,9,,,2,100.000000,,,
263733294,263733294-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,80.710000,0,1,,,2,100.000000,,,
258405866,258405866-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,57.540000,0,9,,,2,100.000000,,,
258443657,258443657-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,255.100000,0,1,,,2,100.000000,,,
259142545,259142545-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,45.850000,0,2,,,2,100.000000,,,
260011481,260011481-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,79.390000,0,9,,,2,100.000000,,,
263399349,263399349-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,151.700000,0,2,,,2,100.000000,,,
263395181,263395181-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.520000,0,9,,,2,100.000000,,,
620695972,620695972,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,18.400000,0,0,,,2,100.000000,,,
258405861,258405861-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,33.830000,0,0,,,2,100.000000,,,
263395186,263395186-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,48.670000,0,9,,,2,100.000000,,,
258443477,258443477-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,32.440000,0,9,,,2,100.000000,,,
263399340,263399340-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,60.910000,0,2,,,2,100.000000,,,
258425925,258425925-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,38.310000,0,2,,,2,100.000000,,,
263399169,263399169-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,130.900000,0,2,,,2,100.000000,,,
258443472,258443472-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,99.480000,0,9,,,2,100.000000,,,
258424984,258424984-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,101.500000,0,9,,,2,100.000000,,,
258425920,258425920-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,56.140000,0,9,,,2,100.000000,,,
263399344,263399344-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,2,,,2,100.000000,,,
263733316,263733316-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,1,,,2,100.000000,,,
259577427,259577427-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,98.840000,0,9,,,2,100.000000,,,
258405966,258405966-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,59.500000,0,2,,,2,100.000000,,,
259474267,259474267-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,79.900000,0,2,,,2,100.000000,,,
260007622,260007622-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,HORIZ-LINE-POST-3PH,199.600000,0,9,,,2,100.000000,,,
258425885,258425885-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,40.090000,0,9,,,2,100.000000,,,
258443757,258443757-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,96.390000,0,2,,,2,100.000000,,,
258425805,258425805-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,19.500000,0,9,,,2,100.000000,,,
259474262,259474262-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,79.900000,0,2,,,2,100.000000,,,
258443752,258443752-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,102.300000,0,2,,,2,100.000000,,,
263399227,263399227-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,0,,,2,100.000000,,,
258425800,258425800-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,12.940000,0,9,,,2,100.000000,,,
263399164,263399164-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.530000,0,2,,,2,100.000000,,,
258425880,258425880-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,41.050000,0,0,,,2,100.000000,,,
258405961,258405961-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,85.870000,0,2,,,2,100.000000,,,
258405846,258405846-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,44.060000,0,9,,,2,100.000000,,,
258443577,258443577-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,93.740000,0,9,,,2,100.000000,,,
258443637,258443637-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,396.800000,0,1,,,2,100.000000,,,
258443572,258443572-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,79.520000,0,9,,,2,100.000000,,,
258443632,258443632-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,325.300000,0,9,,,2,100.000000,,,
259596197,259596197-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-3PH,41.160000,0,9,,,2,100.000000,,,
258405841,258405841-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,41.200000,0,2,,,2,100.000000,,,
263399322,263399322-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,23.090000,0,2,,,2,100.000000,,,
258425985,258425985-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,114.900000,0,9,,,2,100.000000,,,
258443457,258443457-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,104.000000,0,9,,,2,100.000000,,,
615922902,615922902-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,96.010000,0,9,,,2,100.000000,,,
258425905,258425905-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,229.000000,0,2,,,2,100.000000,,,
263399209,263399209-1,,NONE,1/0-ACSR-B-6X1,NONE,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,1,,,2,100.000000,,,
258443452,258443452-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,109.700000,0,9,,,2,100.000000,,,
615922901,615922901-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,97.450000,0,9,,,2,100.000000,,,
258425980,258425980-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,147.800000,0,9,,,2,100.000000,,,
263399200,263399200-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.530000,0,0,,,2,100.000000,,,
724080052,724080052,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,229.800000,0,9,,,2,100.000000,,,
263399205,263399205-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,152.000000,0,0,,,2,100.000000,,,
724080051,724080051,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,6.130000,0,9,,,2,100.000000,,,
258405941,258405941-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,40.390000,0,9,,,2,100.000000,,,
260007365,260007365-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,HORIZ-LINE-POST-3PH,36.090000,0,9,,,2,100.000000,,,
258405826,258405826-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,216.300000,0,9,,,2,100.000000,,,
258443697,258443697-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,238.700000,0,1,,,2,100.000000,,,
258443557,258443557-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,38.650000,0,9,,,2,100.000000,,,
258443617,258443617-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,150.300000,0,2,,,2,100.000000,,,
258443552,258443552-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,52.760000,0,9,,,2,100.000000,,,
258443612,258443612-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,65.990000,0,2,,,2,100.000000,,,
263954354,263954354-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,86.110000,0,2,,,2,100.000000,,,
258443692,258443692-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,108.700000,0,1,,,2,100.000000,,,
258405821,258405821-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,56.140000,0,9,,,2,100.000000,,,
258443437,258443437-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,46.770000,0,9,,,2,100.000000,,,
259266062,259266062-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,279.000000,0,0,,,2,100.000000,,,
263399380,263399380-1,,1/0-ACSR-B-6X1,NONE,NONE,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,0,,,2,100.000000,,,
278291394,278291394-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-3PH,36.530000,0,9,,,2,100.000000,,,
258443375,258443375-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,36.280000,0,2,,,2,100.000000,,,
258443432,258443432-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,HORIZ-LINE-POST-3PH,95.500000,0,9,,,2,100.000000,,,
259585594,259585594-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-3PH,90.650000,0,9,,,2,100.000000,,,
263399304,263399304-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,73.390000,0,2,,,2,100.000000,,,
263399385,263399385-1,,1/0-ACSR-B-6X1,NONE,NONE,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,47.240000,0,0,,,2,100.000000,,,
258443370,258443370-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,34.710000,0,2,,,2,100.000000,,,
258405926,258405926-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,209.200000,0,9,,,2,100.000000,,,
491242395,491242395-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,1.510000,0,1,,,2,100.000000,,,
258443794,258443794-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,33.040000,0,2,,,2,100.000000,,,
258443712,258443712-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,129.500000,0,1,,,2,100.000000,,,
258405921,258405921-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,92.320000,0,2,,,2,100.000000,,,
258405886,258405886-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,74.920000,0,9,,,2,100.000000,,,
264487416,264487416-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.530000,0,9,,,2,100.000000,,,
258405804,258405804-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,90.440000,0,9,,,2,100.000000,,,
258443532,258443532-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,39.190000,0,9,,,2,100.000000,,,
258443799,258443799-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,172.100000,0,2,,,2,100.000000,,,
264487412,264487412-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,113.300000,0,9,,,2,100.000000,,,
258405881,258405881-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,65.330000,0,9,,,2,100.000000,,,
258443497,258443497-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,114.400000,0,9,,,2,100.000000,,,
258443417,258443417-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,HORIZ-LINE-POST-3PH,125.700000,0,9,,,2,100.000000,,,
384399748,384399748-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,95.280000,0,9,,,2,100.000000,,,
258443492,258443492-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,116.400000,0,9,,,2,100.000000,,,
258443350,258443350-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,75.730000,0,2,,,2,100.000000,,,
258443410,258443410-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,HORIZ-LINE-POST-3PH,121.900000,0,9,,,2,100.000000,,,
264487231,264487231-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,50.480000,0,9,,,2,100.000000,,,
438022626,438022626-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,47.510000,0,2,,,2,100.000000,,,
258405906,258405906-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,334.300000,0,1,,,2,100.000000,,,
438022627,438022627-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,55.710000,0,2,,,2,100.000000,,,
258405986,258405986-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,66.700000,0,2,,,2,100.000000,,,
259547601,259547601-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,72.870000,0,9,,,2,100.000000,,,
384399747,384399747-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,101.700000,0,9,,,2,100.000000,,,
258405981,258405981-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,159.500000,0,9,,,2,100.000000,,,
258443597,258443597-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,154.100000,0,2,,,2,100.000000,,,
258443517,258443517-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,110.700000,0,9,,,2,100.000000,,,
263934798,263934798-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,1.530000,0,2,,,2,100.000000,,,
274934389,274934389-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,74.310000,0,2,,,2,100.000000,,,
258443512,258443512-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,125.900000,0,9,,,2,100.000000,,,
258443592,258443592-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,476.600000,0,2,,,2,100.000000,,,
264487217,264487217-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,1,,,2,100.000000,,,
259202609,259202609-1,,1/0-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-3PH,31.730000,0,9,,,2,100.000000,,,
259288077,259288077-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,101.800000,0,2,,,2,100.000000,,,
259988212,259988212-1,,2-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,47.970000,0,9,,,2,100.000000,,,
264377509,264377509-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.520000,0,9,,,2,100.000000,,,
259478706,259478706-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,26.050000,0,1,,,2,100.000000,,,
259362845,259362845-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,161.800000,0,0,,,2,100.000000,,,
699613249,699613249,,336-AAC-B-19,336-AAC-B-19,336-AAC-B-19,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,211.800000,0,9,,,2,100.000000,,,
258443395,258443395-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,HORIZ-LINE-POST-3PH,37.210000,0,9,,,2,100.000000,,,
259478701,259478701-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,191.000000,0,1,,,2,100.000000,,,
699613243,699613243,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,180.400000,0,1,,,2,100.000000,,,
699613069,699613069,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,81.640000,0,1,,,2,100.000000,,,
699613064,699613064,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.510000,0,1,,,2,100.000000,,,
264487013,264487013-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,44.800000,0,9,,,2,100.000000,,,
384331452,384331452-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,106.200000,0,2,,,2,100.000000,,,
384331457,384331457-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,53.600000,0,2,,,2,100.000000,,,
491389326,491389326-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,100.700000,0,2,,,2,100.000000,,,
491389325,491389325-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,87.920000,0,2,,,2,100.000000,,,
258406675,258406675-1,,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-2PH,27.520000,0,6,,,2,100.000000,,,
258406670,258406670-1,,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-2PH,67.000000,0,6,,,2,100.000000,,,
258425673,258425673-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,187.300000,0,0,,,2,100.000000,,,
258425678,258425678-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,137.400000,0,0,,,2,100.000000,,,
258444252,258444252-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,86.300000,0,2,,,2,100.000000,,,
259400481,259400481-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,53.050000,0,1,,,2,100.000000,,,
258444076,258444076-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,20.490000,0,9,,,2,100.000000,,,
258425775,258425775-1,,1/0-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-3PH,49.020000,0,9,,,2,100.000000,,,
258406655,258406655-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,88.880000,0,2,,,2,100.000000,,,
426195274,426195274-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.510000,0,2,,,2,100.000000,,,
258425770,258425770-1,,1/0-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-3PH,112.800000,0,9,,,2,100.000000,,,
258406650,258406650-1,,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-2PH,74.780000,0,6,,,2,100.000000,,,
259589134,259589134-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-3PH,67.280000,0,9,,,2,100.000000,,,
426195279,426195279-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,107.500000,0,2,,,2,100.000000,,,
263855874,263855874-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,32.560000,0,0,,,2,100.000000,,,
258406473,258406473-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,50.030000,0,2,,,2,100.000000,,,
258425476,258425476-1,,NONE,NONE,4-ACSR-B-6X1,4-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,54.760000,0,2,,,2,100.000000,,,
258426077,258426077-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,HORIZ-LINE-POST-3PH,61.360000,0,9,,,2,100.000000,,,
699613185,699613185,,336-AAC-B-19,336-AAC-B-19,336-AAC-B-19,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,308.100000,0,9,,,2,100.000000,,,
258444237,258444237-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,100.300000,0,1,,,2,100.000000,,,
699613184,699613184,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,24.050000,0,1,,,2,100.000000,,,
258426072,258426072-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,HORIZ-LINE-POST-3PH,81.800000,0,9,,,2,100.000000,,,
258425658,258425658-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,157.000000,0,0,,,2,100.000000,,,
259998110,259998110-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,80.480000,0,1,,,2,100.000000,,,
258406478,258406478-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,42.150000,0,9,,,2,100.000000,,,
258444172,258444172-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,151.100000,0,9,,,2,100.000000,,,
258444232,258444232-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,124.700000,0,1,,,2,100.000000,,,
290021060,290021060-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,73.560000,0,9,,,2,100.000000,,,
258443874,258443874-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,138.600000,0,2,,,2,100.000000,,,
259998115,259998115-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,121.300000,0,9,,,2,100.000000,,,
258406635,258406635-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,30.520000,0,2,,,2,100.000000,,,
258444054,258444054-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,63.290000,0,2,,,2,100.000000,,,
258425753,258425753-1,,1/0-ACSR-B-6X1,2-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-3PH,103.200000,0,9,,,2,100.000000,,,
258406573,258406573-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,100.200000,0,9,,,2,100.000000,,,
258425576,258425576-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,33.980000,0,9,,,2,100.000000,,,
258425633,258425633-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,96.800000,0,9,,,2,100.000000,,,
258406453,258406453-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,51.990000,0,9,,,2,100.000000,,,
258406578,258406578-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,159.100000,0,9,,,2,100.000000,,,
258425571,258425571-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,80.060000,0,2,,,2,100.000000,,,
258444059,258444059-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,22.290000,0,2,,,2,100.000000,,,
258425456,258425456-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,154.500000,0,2,,,2,100.000000,,,
258406276,258406276-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,36.580000,0,0,,,2,100.000000,,,
258426057,258426057-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,109.700000,0,1,,,2,100.000000,,,
258443974,258443974-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,66.370000,0,2,,,2,100.000000,,,
264036326,264036326-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-3PH,87.750000,0,9,,,2,100.000000,,,
258444157,258444157-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,224.900000,0,9,,,2,100.000000,,,
258444217,258444217-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,177.800000,0,9,,,2,100.000000,,,
258405675,258405675-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,17.560000,0,1,,,2,100.000000,,,
258426052,258426052-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,58.670000,0,1,,,2,100.000000,,,
258425638,258425638-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,163.900000,0,9,,,2,100.000000,,,
258406458,258406458-1,,NONE,NONE,4-ACSR-B-6X1,4-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,76.700000,0,2,,,2,100.000000,,,
258444152,258444152-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,63.210000,0,9,,,2,100.000000,,,
258444212,258444212-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,23.290000,0,2,,,2,100.000000,,,
258425451,258425451-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,270.500000,0,2,,,2,100.000000,,,
258406271,258406271-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,52.240000,0,0,,,2,100.000000,,,
264036321,264036321-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-3PH,1.520000,0,9,,,2,100.000000,,,
258425277,258425277-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,178.800000,0,1,,,2,100.000000,,,
258443854,258443854-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,67.310000,0,2,,,2,100.000000,,,
258425272,258425272-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,96.640000,0,9,,,2,100.000000,,,
258444034,258444034-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,138.000000,0,2,,,2,100.000000,,,
258443979,258443979-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,68.350000,0,2,,,2,100.000000,,,
258406553,258406553-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,75.840000,0,2,,,2,100.000000,,,
258406613,258406613-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,103.600000,0,9,,,2,100.000000,,,
258406376,258406376-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,175.300000,0,9,,,2,100.000000,,,
258406436,258406436-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,111.400000,0,9,,,2,100.000000,,,
258405777,258405777-1,,336-AAC-B-19,336-AAC-B-19,336-AAC-B-19,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,74.490000,0,9,,,2,100.000000,,,
258426154,258426154-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,212.600000,0,2,,,2,100.000000,,,
258425693,258425693-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,113.300000,0,9,,,2,100.000000,,,
258405772,258405772-1,,336-AAC-B-19,336-AAC-B-19,336-AAC-B-19,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,74.450000,0,9,,,2,100.000000,,,
258425613,258425613-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,116.700000,0,9,,,2,100.000000,,,
258425738,258425738-1,,2-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,58.790000,0,9,,,2,100.000000,,,
258443859,258443859-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,132.700000,0,2,,,2,100.000000,,,
258406558,258406558-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,76.880000,0,2,,,2,100.000000,,,
258406618,258406618-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,57.960000,0,9,,,2,100.000000,,,
258425551,258425551-1,,1/0-ACSR-B-6X1,NONE,NONE,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,66.790000,0,0,,,2,100.000000,,,
258406431,258406431-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,228.200000,0,9,,,2,100.000000,,,
258444039,258444039-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,105.700000,0,2,,,2,100.000000,,,
258425376,258425376-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,31.900000,0,1,,,2,100.000000,,,
258425436,258425436-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,129.700000,0,1,,,2,100.000000,,,
258426037,258426037-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,69.000000,0,9,,,2,100.000000,,,
258443954,258443954-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,50.740000,0,2,,,2,100.000000,,,
258405655,258405655-1,,336-AAC-B-19,336-AAC-B-19,336-AAC-B-19,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,68.310000,0,9,,,2,100.000000,,,
258426032,258426032-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,73.730000,0,9,,,2,100.000000,,,
258425618,258425618-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,48.510000,0,9,,,2,100.000000,,,
258425698,258425698-1,,2-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,39.800000,0,9,,,2,100.000000,,,
258405650,258405650-1,,336-AAC-B-19,336-AAC-B-19,336-AAC-B-19,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,66.420000,0,9,,,2,100.000000,,,
258425371,258425371-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,182.100000,0,1,,,2,100.000000,,,
258425431,258425431-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,50.600000,0,1,,,2,100.000000,,,
258406251,258406251-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,44.700000,0,0,,,2,100.000000,,,
258444130,258444130-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,100.600000,0,9,,,2,100.000000,,,
258406076,258406076-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,143.500000,0,0,,,2,100.000000,,,
258425257,258425257-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,95.370000,0,9,,,2,100.000000,,,
258443834,258443834-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,30.150000,0,2,,,2,100.000000,,,
258444096,258444096-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,271.500000,0,9,,,2,100.000000,,,
258425252,258425252-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,119.800000,0,9,,,2,100.000000,,,
258444014,258444014-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,157.900000,0,2,,,2,100.000000,,,
258425713,258425713-1,,2-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,100.900000,0,9,,,2,100.000000,,,
258443959,258443959-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,56.360000,0,2,,,2,100.000000,,,
258425790,258425790-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,62.370000,0,9,,,2,100.000000,,,
258444091,258444091-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,79.460000,0,9,,,2,100.000000,,,
258425536,258425536-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,148.800000,0,2,,,2,100.000000,,,
258406356,258406356-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,27.430000,0,0,,,2,100.000000,,,
258406416,258406416-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,68.240000,0,2,,,2,100.000000,,,
258405757,258405757-1,,336-AAC-B-19,336-AAC-B-19,336-AAC-B-19,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,74.720000,0,9,,,2,100.000000,,,
258426134,258426134-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,HORIZ-LINE-POST-3PH,123.400000,0,9,,,2,100.000000,,,
258405752,258405752-1,,336-AAC-B-19,336-AAC-B-19,336-AAC-B-19,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,77.920000,0,9,,,2,100.000000,,,
258425073,258425073-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,105.200000,0,9,,,2,100.000000,,,
258425718,258425718-1,,2-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,122.200000,0,9,,,2,100.000000,,,
258406538,258406538-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,369.600000,0,2,,,2,100.000000,,,
258425531,258425531-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,103.800000,0,2,,,2,100.000000,,,
258406351,258406351-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,47.060000,0,0,,,2,100.000000,,,
258406411,258406411-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,111.800000,0,2,,,2,100.000000,,,
258444019,258444019-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,63.150000,0,2,,,2,100.000000,,,
258425356,258425356-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,151.900000,0,1,,,2,100.000000,,,
258425416,258425416-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,123.300000,0,1,,,2,100.000000,,,
258406176,258406176-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,54.380000,0,9,,,2,100.000000,,,
258406236,258406236-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,97.150000,0,9,,,2,100.000000,,,
258425496,258425496-1,,NONE,NONE,4-ACSR-B-6X1,4-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,392.600000,0,2,,,2,100.000000,,,
258426017,258426017-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,65.990000,0,9,,,2,100.000000,,,
258443934,258443934-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,26.910000,0,2,,,2,100.000000,,,
258444197,258444197-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,42.670000,0,9,,,2,100.000000,,,
258405635,258405635-1,,336-AAC-B-19,336-AAC-B-19,336-AAC-B-19,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,58.860000,0,9,,,2,100.000000,,,
258426012,258426012-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,84.190000,0,9,,,2,100.000000,,,
258426092,258426092-1,,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-2PH,154.600000,0,6,,,2,100.000000,,,
258425491,258425491-1,,NONE,NONE,4-ACSR-B-6X1,4-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,50.480000,0,2,,,2,100.000000,,,
258426139,258426139-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,72.280000,0,9,,,2,100.000000,,,
258406498,258406498-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,103.500000,0,9,,,2,100.000000,,,
258425351,258425351-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,144.800000,0,1,,,2,100.000000,,,
258425411,258425411-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,172.000000,0,1,,,2,100.000000,,,
258444113,258444113-1,,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-2PH,32.340000,0,6,,,2,100.000000,,,
258444192,258444192-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,67.500000,0,9,,,2,100.000000,,,
258406171,258406171-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,60.160000,0,0,,,2,100.000000,,,
258406231,258406231-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,86.920000,0,9,,,2,100.000000,,,
263391551,263391551-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,2,,,2,100.000000,,,
258406056,258406056-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,304.200000,0,0,,,2,100.000000,,,
258443814,258443814-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,288.700000,0,2,,,2,100.000000,,,
263391439,263391439-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,114.400000,0,0,,,2,100.000000,,,
263391556,263391556-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,198.800000,0,2,,,2,100.000000,,,
258443894,258443894-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,28.550000,0,2,,,2,100.000000,,,
258425175,258425175-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,76.330000,0,0,,,2,100.000000,,,
258425235,258425235-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,128.600000,0,9,,,2,100.000000,,,
258406593,258406593-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,70.150000,0,2,,,2,100.000000,,,
258426099,258426099-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,152.500000,0,2,,,2,100.000000,,,
615922790,615922790-1,,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-2PH,1.510000,0,6,,,2,100.000000,,,
700042422,700042422,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,103.600000,0,0,,,2,100.000000,,,
258406513,258406513-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,192.000000,0,9,,,2,100.000000,,,
258425230,258425230-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,36.700000,0,1,,,2,100.000000,,,
258444118,258444118-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,36.210000,0,1,,,2,100.000000,,,
259108644,259108644-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,HORIZ-LINE-POST-3PH,66.060000,0,9,,,2,100.000000,,,
258406051,258406051-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,130.500000,0,0,,,2,100.000000,,,
615922795,615922795-1,,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-STANDARD-2PH,81.460000,0,6,,,2,100.000000,,,
700042421,700042421,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,320.000000,0,0,,,2,100.000000,,,
263391371,263391371-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.530000,0,2,,,2,100.000000,,,
258406336,258406336-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,42.590000,0,0,,,2,100.000000,,,
263391376,263391376-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,39.720000,0,2,,,2,100.000000,,,
258405737,258405737-1,,336-AAC-B-19,336-AAC-B-19,336-AAC-B-19,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,130.000000,0,9,,,2,100.000000,,,
258426114,258426114-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,59.920000,0,2,,,2,100.000000,,,
263391434,263391434-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.530000,0,0,,,2,100.000000,,,
258443899,258443899-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,26.760000,0,2,,,2,100.000000,,,
258405732,258405732-1,,336-AAC-B-19,336-AAC-B-19,336-AAC-B-19,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,62.870000,0,9,,,2,100.000000,,,
259446922,259446922-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,110.200000,0,2,,,2,100.000000,,,
620861251,620861251-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,50.150000,0,9,,,2,100.000000,,,
258406518,258406518-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,91.120000,0,9,,,2,100.000000,,,
258425591,258425591-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,120.300000,0,2,,,2,100.000000,,,
258425336,258425336-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,196.000000,0,1,,,2,100.000000,,,
258406156,258406156-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,74.930000,0,0,,,2,100.000000,,,
258406216,258406216-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,191.700000,0,2,,,2,100.000000,,,
258443914,258443914-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,44.720000,0,2,,,2,100.000000,,,
258406296,258406296-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,84.570000,0,0,,,2,100.000000,,,
258443994,258443994-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,49.130000,0,2,,,2,100.000000,,,
258405615,258405615-1,,336-AAC-B-19,336-AAC-B-19,336-AAC-B-19,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,113.100000,0,9,,,2,100.000000,,,
258425058,258425058-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,98.470000,0,9,,,2,100.000000,,,
263790331,263790331-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,1.520000,0,0,,,2,100.000000,,,
258426119,258426119-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,HORIZ-LINE-POST-3PH,102.900000,0,9,,,2,100.000000,,,
263790336,263790336-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,29.090000,0,0,,,2,100.000000,,,
258405610,258405610-1,,336-AAC-B-19,336-AAC-B-19,336-AAC-B-19,336-AAC-B-19,HORIZ-LINE-POST-3PH,76.300000,0,9,,,2,100.000000,,,
258406291,258406291-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,25.010000,0,0,,,2,100.000000,,,
258425331,258425331-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,118.000000,0,1,,,2,100.000000,,,
263782318,263782318-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,1.520000,0,9,,,2,100.000000,,,
258405690,258405690-1,,336-AAC-B-19,336-AAC-B-19,336-AAC-B-19,1/0-ACSR-B-6X1,HORIZ-LINE-POST-3PH,65.320000,0,9,,,2,100.000000,,,
258406151,258406151-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,67.990000,0,0,,,2,100.000000,,,
258406211,258406211-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,59.530000,0,2,,,2,100.000000,,,
258425297,258425297-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,26.790000,0,9,,,2,100.000000,,,
263391358,263391358-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,4.610000,0,1,,,2,100.000000,,,
258406036,258406036-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,73.620000,0,0,,,2,100.000000,,,
699612989,699612989,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,74.460000,0,1,,,2,100.000000,,,
259149285,259149285-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,72.830000,0,2,,,2,100.000000,,,
258425215,258425215-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,82.750000,0,9,,,2,100.000000,,,
258443999,258443999-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,113.300000,0,2,,,2,100.000000,,,
258443919,258443919-1,,NONE,NONE,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,61.120000,0,2,,,2,100.000000,,,
258425150,258425150-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,23.540000,0,9,,,2,100.000000,,,
258425210,258425210-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,248.100000,0,9,,,2,100.000000,,,
263391412,263391412-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,153.700000,0,0,,,2,100.000000,,,
263391493,263391493-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,25.290000,0,0,,,2,100.000000,,,
699612984,699612984,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.540000,0,1,,,2,100.000000,,,
263391353,263391353-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.520000,0,1,,,2,100.000000,,,
258406031,258406031-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,83.960000,0,9,,,2,100.000000,,,
263997751,263997751-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,1.520000,0,0,,,2,100.000000,,,
258406316,258406316-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,54.660000,0,0,,,2,100.000000,,,
263391416,263391416-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.530000,0,0,,,2,100.000000,,,
263391497,263391497-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,1.530000,0,0,,,2,100.000000,,,
263997756,263997756-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,59.400000,0,0,,,2,100.000000,,,
258406396,258406396-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,46.070000,0,2,,,2,100.000000,,,
258405712,258405712-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,103.000000,0,1,,,2,100.000000,,,
258425033,258425033-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,55.870000,0,9,,,2,100.000000,,,
258406311,258406311-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,256.100000,0,0,,,2,100.000000,,,
258406136,258406136-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,95.660000,0,0,,,2,100.000000,,,
258425396,258425396-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,96.120000,0,1,,,2,100.000000,,,
258425038,258425038-1,,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,2-ACSR-B-6X1,8'-ARM-NON-CENTER-POST-3PH,52.000000,0,9,,,2,100.000000,,,
258405799,258405799-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,163.300000,0,9,,,2,100.000000,,,
258425391,258425391-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,93.330000,0,1,,,2,100.000000,,,
259219723,259219723-1,,NONE,2-ACSR-B-6X1,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,93.420000,0,1,,,2,100.000000,,,
258406131,258406131-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,143.900000,0,0,,,2,100.000000,,,
259529043,259529043-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,68.510000,0,0,,,2,100.000000,,,
263395474,263395474-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,73.150000,0,2,,,2,100.000000,,,
258406096,258406096-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,51.900000,0,0,,,2,100.000000,,,
259228584,259228584-1,,NONE,NONE,2-ACSR-B-6X1,2-ACSR-B-6X1,VERTICAL-1-PH-104-1PH,73.490000,0,2,,,2,100.000000,,,
258425135,258425135-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,99.710000,0,9,,,2,100.000000,,,
258425130,258425130-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,57.830000,0,9,,,2,100.000000,,,
258406091,258406091-1,,2-ACSR-B-6X1,NONE,NONE,2-ACSR-B-6X1,VERTICAL-1-PH-60-1PH,125.000000,0,0,,,2,100.000000,,,
258406011,258406011-1,,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,1/0-ACSR-B-6X1,8'-ARM-STANDARD-3PH,87.390000,0,9,,,2,100.000000,,,

[UNDERGROUNDLINE SETTING]
FORMAT_UNDERGROUNDLINESETTING=SectionID,DeviceNumber,DeviceStage,LineCableID,Length,NumberOfCableInParallel,Amps,Amps_1,Amps_2,Amps_3,Amps_4,ConnectionStatus,CoordX,CoordY,HarmonicModel,EarthResistivity,OperatingTemperature,Height,DistanceBetweenConductors,BondingType,CableConfiguration,DuctMaterial,CustomPointAX,CustomPointAY,CustomPointBX,CustomPointBY,CustomPointCX,CustomPointCY,CustomPointNX,CustomPointNY,NeutralCableID,FlowConstraintActive,FlowConstraintUnit,MaximumFlow
263960227,263960227-1,,1/0-AL-TRXLPELCJ-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261061101,261061101-1,,1/0-AL-TRXLPELCJ-15KV,110.300000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263395451,263395451-1,,1/0-AL-HMWPECN-15KV,1.510000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263395456,263395456-1,,1/0-AL-HMWPECN-15KV,130.600000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260664694,260664694-1,,1/0-AL-HMWPECN-15KV,79.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260662954,260662954-1,,1/0-AL-HMWPECN-15KV,160.400000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260663858,260663858-1,,1/0-AL-HMWPECN-15KV,167.300000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263395330,263395330-1,,1/0-AL-HMWPECN-15KV,163.800000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264148862,264148862-1,,1/0-AL-TRXLPELCJ-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264148867,264148867-1,,1/0-AL-TRXLPELCJ-15KV,403.600000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260663853,260663853-1,,1/0-AL-HMWPECN-15KV,178.600000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263395213,263395213-1,,1/0-AL-HMWPECN-15KV,191.500000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263395217,263395217-1,,1/0-AL-HMWPECN-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260663838,260663838-1,,1/0-AL-HMWPECN-15KV,265.400000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263395397,263395397-1,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260662899,260662899-1,,1/0-AL-HMWPECN-15KV,262.900000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264148844,264148844-1,,1/0-AL-TRXLPELCJ-15KV,1.510000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261434125,261434125-1,,1/0-AL-TRXLPELCJ-15KV,107.800000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261434120,261434120-1,,1/0-AL-TRXLPELCJ-15KV,145.600000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264148849,264148849-1,,1/0-AL-TRXLPELCJ-15KV,58.840000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263399250,263399250-1,,1/0-AL-TRXLPELCJ-15KV,611.800000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263395199,263395199-1,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260663813,260663813-1,,1/0-AL-HMWPECN-15KV,536.400000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263399358,263399358-1,,1/0-AL-HMWPECN-15KV,68.010000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261434105,261434105-1,,1/0-AL-TRXLPELCJ-15KV,92.420000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261434100,261434100-1,,1/0-AL-TRXLPELCJ-15KV,117.700000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263399353,263399353-1,,1/0-AL-HMWPECN-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263399178,263399178-1,,1/0-AL-HMWPECN-15KV,205.500000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263399173,263399173-1,,1/0-AL-HMWPECN-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263399236,263399236-1,,1/0-AL-TRXLPELCJ-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
617401571,617401571,,1/0-AL-TRXLPELCJ-25KV,309.500000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263702142,263702142-1,,1/0-AL-TRXLPELCJ-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263399218,263399218-1,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263399331,263399331-1,,1/0-AL-HMWPECN-15KV,108.300000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263702147,263702147-1,,1/0-AL-TRXLPELCJ-15KV,173.400000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264353612,264353612-1,,1/0-AL-TRXLPELCJ-15KV,508.600000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263399313,263399313-1,,1/0-AL-HMWPECN-15KV,115.600000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263399394,263399394-1,,1/0-AL-HMWPECN-15KV,30.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263399191,263399191-1,,1/0-AL-HMWPECN-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263399196,263399196-1,,1/0-AL-HMWPECN-15KV,150.100000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264353599,264353599-1,,1/0-AL-TRXLPELCJ-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263981660,263981660-1,,1/0-AL-TRXLPELCJ-15KV,119.300000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
450041335,450041335-1,,1/0-AL-TRXLPELCJ-25KV,166.400000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
384331485,384331485-1,,1/0-AL-TRXLPELCJ-25KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261433670,261433670-1,,1/0-AL-TRXLPELCJ-15KV,147.600000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264146151,264146151-1,,1/0-AL-TRXLPELCJ-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264146156,264146156-1,,1/0-AL-TRXLPELCJ-15KV,142.700000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263391461,263391461-1,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263391466,263391466-1,,1/0-AL-HMWPECN-15KV,91.140000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
620861446,620861446-1,,1/0-AL-TRXLPELCJ-25KV,1.540000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263391560,263391560-1,,1/0-AL-HMWPECN-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263391565,263391565-1,,1/0-AL-HMWPECN-15KV,170.400000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263782341,263782341-1,,1/0-AL-TRXLPELCJ-15KV,152.100000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263909229,263909229-1,,1/0-AL-TRXLPELCJ-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
384503020,384503020-1,,1/0-AL-TRXLPELCJ-25KV,1.540000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260981173,260981173-1,,1/0-AL-TRXLPELCJ-15KV,125.400000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260663783,260663783-1,,1/0-AL-HMWPECN-15KV,268.800000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
384503026,384503026-1,,1/0-AL-TRXLPELCJ-25KV,247.700000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263782327,263782327-1,,1/0-AL-TRXLPELCJ-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263391425,263391425-1,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263391520,263391520-1,,1/0-AL-HMWPECN-15KV,153.400000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263391349,263391349-1,,1/0-AL-HMWPECN-15KV,187.800000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263997742,263997742-1,,1/0-AL-TRXLPELCJ-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263997747,263997747-1,,1/0-AL-TRXLPELCJ-15KV,106.400000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263391344,263391344-1,,1/0-AL-HMWPECN-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263391484,263391484-1,,1/0-AL-HMWPECN-15KV,249.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260664749,260664749-1,,1/0-AL-TRXLPELCJ-15KV,218.300000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260664744,260664744-1,,1/0-AL-TRXLPELCJ-15KV,188.400000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263663378,263663378-1,,1/0-AL-TRXLPELCJ-15KV,203.800000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263391506,263391506-1,,1/0-AL-HMWPECN-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263663373,263663373-1,,1/0-AL-TRXLPELCJ-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260664729,260664729-1,,1/0-AL-TRXLPELCJ-15KV,209.100000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260664724,260664724-1,,1/0-AL-TRXLPELCJ-15KV,149.900000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261061096,261061096-1,,1/0-AL-TRXLPELCJ-15KV,114.300000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264338257,264338257-1,,1/0-AL-HMWPECN-15KV,141.800000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260664689,260664689-1,,1/0-AL-HMWPECN-15KV,132.300000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263395262,263395262-1,,1/0-AL-HMWPECN-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260664684,260664684-1,,1/0-AL-HMWPECN-15KV,410.100000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263960232,263960232-1,,1/0-AL-TRXLPELCJ-15KV,425.100000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263395267,263395267-1,,1/0-AL-HMWPECN-15KV,222.900000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263391380,263391380-1,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263391385,263391385-1,,1/0-AL-HMWPECN-15KV,115.500000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263395429,263395429-1,,1/0-AL-HMWPECN-15KV,169.700000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260664704,260664704-1,,1/0-AL-HMWPECN-15KV,170.600000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263395424,263395424-1,,1/0-AL-HMWPECN-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263395348,263395348-1,,1/0-AL-HMWPECN-15KV,86.760000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263395402,263395402-1,,1/0-AL-HMWPECN-15KV,108.700000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263395343,263395343-1,,1/0-AL-HMWPECN-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261213171,261213171-1,,1/0-AL-TRXLPELCJ-15KV,83.920000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263395222,263395222-1,,1/0-AL-HMWPECN-15KV,94.730000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260662949,260662949-1,,1/0-AL-HMWPECN-15KV,230.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263395208,263395208-1,,1/0-AL-HMWPECN-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263395325,263395325-1,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263395280,263395280-1,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263395204,263395204-1,,1/0-AL-HMWPECN-15KV,90.460000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263395285,263395285-1,,1/0-AL-HMWPECN-15KV,90.100000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264310935,264310935-1,,1/0-AL-HMWPECN-15KV,158.600000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260662929,260662929-1,,1/0-AL-HMWPECN-15KV,140.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260662924,260662924-1,,1/0-AL-HMWPECN-15KV,121.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264148871,264148871-1,,1/0-AL-TRXLPELCJ-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264148876,264148876-1,,1/0-AL-TRXLPELCJ-15KV,48.020000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260662909,260662909-1,,1/0-AL-HMWPECN-15KV,88.770000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260662904,260662904-1,,1/0-AL-HMWPECN-15KV,150.700000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263399241,263399241-1,,1/0-AL-TRXLPELCJ-15KV,189.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260663808,260663808-1,,1/0-AL-HMWPECN-15KV,191.700000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263399245,263399245-1,,1/0-AL-TRXLPELCJ-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264148853,264148853-1,,1/0-AL-TRXLPELCJ-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260663803,260663803-1,,1/0-AL-HMWPECN-15KV,168.800000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264148858,264148858-1,,1/0-AL-TRXLPELCJ-15KV,411.400000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261434095,261434095-1,,1/0-AL-TRXLPELCJ-15KV,110.900000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263399223,263399223-1,,1/0-AL-HMWPECN-15KV,215.200000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
617401565,617401565,,1/0-AL-TRXLPELCJ-25KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261434115,261434115-1,,1/0-AL-TRXLPELCJ-15KV,132.100000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
620695955,620695955,,1/0-AL-TRXLPELCJ-25KV,220.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263399326,263399326-1,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263399281,263399281-1,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263399286,263399286-1,,1/0-AL-HMWPECN-15KV,268.100000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263399308,263399308-1,,1/0-AL-HMWPECN-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263399389,263399389-1,,1/0-AL-HMWPECN-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264353603,264353603-1,,1/0-AL-TRXLPELCJ-15KV,263.300000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263399182,263399182-1,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263399187,263399187-1,,1/0-AL-HMWPECN-15KV,106.800000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264357164,264357164-1,,1/0-AL-TRXLPELCJ-15KV,73.050000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
450041329,450041329-1,,1/0-AL-TRXLPELCJ-25KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
384331491,384331491-1,,1/0-AL-TRXLPELCJ-25KV,95.800000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264245364,264245364-1,,1/0-AL-TRXLPELCJ-15KV,220.700000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263981655,263981655-1,,1/0-AL-TRXLPELCJ-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260972734,260972734-1,,1/0-AL-TRXLPELCJ-15KV,141.900000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263391479,263391479-1,,1/0-AL-HMWPECN-15KV,1.530000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
264276849,264276849-1,,1/0-AL-HMWPECN-15KV,138.900000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263391470,263391470-1,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260981163,260981163-1,,1/0-AL-TRXLPELCJ-15KV,126.800000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263391475,263391475-1,,1/0-AL-HMWPECN-15KV,87.370000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
620861452,620861452-1,,1/0-AL-TRXLPELCJ-25KV,231.600000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263391574,263391574-1,,1/0-AL-HMWPECN-15KV,86.450000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263909234,263909234-1,,1/0-AL-TRXLPELCJ-15KV,172.900000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261433680,261433680-1,,1/0-AL-TRXLPELCJ-15KV,64.890000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
260663798,260663798-1,,1/0-AL-HMWPECN-15KV,430.900000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263391452,263391452-1,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263391457,263391457-1,,1/0-AL-HMWPECN-15KV,197.600000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263709231,263709231-1,,1/0-AL-TRXLPELCJ-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263709236,263709236-1,,1/0-AL-TRXLPELCJ-15KV,192.400000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263782332,263782332-1,,1/0-AL-TRXLPELCJ-15KV,39.350000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263391430,263391430-1,,1/0-AL-HMWPECN-15KV,108.400000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263782336,263782336-1,,1/0-AL-TRXLPELCJ-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261140527,261140527-1,,1/0-AL-TRXLPELCJ-15KV,253.700000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261052089,261052089-1,,1/0-AL-TRXLPELCJ-15KV,65.380000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261052104,261052104-1,,1/0-AL-TRXLPELCJ-15KV,295.300000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
261052109,261052109-1,,1/0-AL-TRXLPELCJ-15KV,171.300000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263391511,263391511-1,,1/0-AL-HMWPECN-15KV,146.500000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,
263391515,263391515-1,,1/0-AL-HMWPECN-15KV,1.520000,1,0.000000,0.000000,0.000000,0.000000,0.000000,0,,,2,0.000000,-274.000000,0.000000,10.000000,0,2,0,,,,,,,,,,,,

[SECTION]
FORMAT_SECTION=SectionID,FromNodeID,FromNodeIndex,ToNodeID,ToNodeIndex,Phase,ZoneID,SubNetworkId,EnvironmentID
FORMAT_FEEDER=NetworkID,HeadNodeID,CoordSet,Year,Description,Color,LoadFactor,LossLoadFactorK,Group1,Group2,Group3,TagText,TagProperties,TagDeltaX,TagDeltaY,TagAngle,TagAlignment,TagBorder,TagBackground,TagTextColor,TagBorderColor,TagBackgroundColor,TagLocation,TagFont,TagTextSize,TagOffset,Version,EnvironmentID
FEEDER=FLAY_RET_16271201,FLAY_RET_16271201,1,2015,FLAY_RET - FLAY_RET_16271201,8421504,1.000000,-1.000000,unset,unset,,NULL,,,,,,,,,,,,,,,-1,0
259529048,259529045,0,259529050,0,A,,,0
263960227,259478708,0,263960229,0,B,,,0
258425095,258425092,0,258425097,0,ABC,,,0
384399846,258406465,0,384399848,0,ABC,,,0
258425013,258425010,0,258425015,0,C,,,0
258425090,258425080,0,258425092,0,ABC,,,0
261061101,260005788,0,261061097,0,A,,,0
258406116,258406113,0,258406118,0,A,,,0
258406196,258406193,0,258406198,0,C,,,0
258425018,258425015,0,258425020,0,C,,,0
263395451,258426039,0,263395453,0,A,,,0
258406191,258406188,0,258406193,0,C,,,0
263395456,263395453,0,260663880,0,A,,,0
258406111,258406108,0,258406113,0,A,,,0
620861396,258425075,0,620861398,0,A,,,0
263391398,258406033,0,263391400,0,A,,,0
258425195,258425192,0,258425197,0,ABC,,,0
258425115,258425112,0,258425117,0,B,,,0
260664694,260664691,0,260664696,0,B,,,0
258425110,258425102,0,258425112,0,B,,,0
263395271,258425393,0,263395273,0,B,,,0
263395276,263395273,0,258425427,0,B,,,0
263391394,263391391,0,258406018,0,ABC,,,0
263395438,263395435,0,258425902,0,C,,,0
263395379,258425640,0,263395381,0,A,,,0
290683469,258405593,0,290683468,0,ABC,,,0
263395433,258425892,0,263395435,0,C,,,0
263395370,258425635,0,263395372,0,C,,,0
263395258,263395255,0,258425316,0,ABC,,,0
263395375,263395372,0,258425645,0,C,,,0
263395253,258425306,0,263395255,0,ABC,,,0
263866163,258425443,0,263866165,0,B,,,0
259126903,258425772,0,258425776,0,ABC,,,0
263866168,263866165,0,259374992,0,B,,,0
263733249,263733246,0,258406223,0,C,,,0
258424972,258424969,0,258424974,0,ABC,,,0
258425875,258425872,0,258425877,0,A,,,0
259196721,258443861,0,258443865,0,C,,,0
263395352,258405784,0,263395354,0,C,,,0
263755760,263755757,0,258425294,0,ABC,,,0
263733240,263733237,0,258405853,0,C,,,0
258425870,258425871,0,258425872,0,A,,,0
263395411,263395408,0,258425832,0,A,,,0
263395357,263395354,0,258425588,0,C,,,0
263733244,258406178,0,263733246,0,C,,,0
258424979,258424974,0,258424981,0,ABC,,,0
263395415,258425852,0,263395417,0,A,,,0
259316802,426195270,0,259316804,0,C,,,0
263733348,263733345,0,258443781,0,C,,,0
263395231,263395228,0,258425192,0,ABC,,,0
263998654,263998651,0,259552831,0,C,,,0
263395235,258425254,0,263395237,0,C,,,0
258425975,258425972,0,258425977,0,ABC,,,0
263733343,258443774,0,263733345,0,C,,,0
258424957,258424954,0,258424959,0,ABC,,,0
258424952,258424939,0,258424954,0,ABC,,,0
263395339,263395336,0,258425558,0,C,,,0
258425855,258425852,0,258425857,0,ABC,,,0
260662954,260662951,0,260662956,0,C,,,0
260663858,260663855,0,260663845,0,B,,,0
263395330,263395327,0,260663835,0,B,,,0
258425850,258425827,0,258425852,0,ABC,,,0
263733226,258405801,0,263733228,0,C,,,0
264148862,259577429,0,264148864,0,B,,,0
263395298,258425478,0,263395300,0,C,,,0
263395334,258406003,0,263395336,0,C,,,0
259196788,258425473,0,258425477,0,C,,,0
264148867,264148864,0,261434126,0,B,,,0
260663853,260663850,0,260663855,0,B,,,0
263395213,263395210,0,260663820,0,A,,,0
263395217,258425187,0,263395219,0,A,,,0
263395294,263395291,0,258425473,0,C,,,0
259471074,259471071,0,259471076,0,C,,,0
258425955,258425942,0,258425926,0,ABC,,,0
258424937,258424934,0,258424939,0,ABC,,,0
615922970,615922930,0,615922967,0,C,,,0
263733289,258424934,0,263733291,0,B,,,0
263733321,263733318,0,258444066,0,B,,,0
615922971,615922967,0,615922924,0,C,,,0
258425950,258425946,0,258425952,0,AC,,,0
258424932,258424929,0,258424934,0,ABC,,,0
263399272,258443639,0,263399274,0,B,,,0
263733325,258425730,0,263733327,0,A,,,0
258425835,258425832,0,258425837,0,A,,,0
263395312,263395309,0,258425518,0,C,,,0
263395393,263395390,0,258425760,0,ABC,,,0
615922979,258406580,0,615922930,0,C,,,0
260663838,260663835,0,260663840,0,B,,,0
263399277,263399274,0,258443654,0,B,,,0
263733280,258424934,0,263733282,0,A,,,0
263395316,258425503,0,263395318,0,C,,,0
263395397,258425792,0,263395399,0,ABC,,,0
260662899,260662896,0,260662901,0,B,,,0
263733285,263733282,0,258424949,0,A,,,0
258405876,258405873,0,258405878,0,ABC,,,0
620695966,258426034,0,620695968,0,A,,,0
258443667,258443664,0,258443669,0,B,,,0
259596202,259596203,0,259596204,0,ABC,,,0
264148844,259577439,0,264148846,0,C,,,0
261434125,261434126,0,261433681,0,B,,,0
258443662,258443654,0,258443664,0,B,,,0
261434120,261434117,0,261433676,0,B,,,0
258405871,258405868,0,258405873,0,ABC,,,0
264148849,264148846,0,261434092,0,C,,,0
258425935,258425932,0,258425937,0,ABC,,,0
259577432,259577429,0,259577434,0,ABC,,,0
263399371,258444093,0,263399373,0,BC,,,0
263399259,263399256,0,258443719,0,A,,,0
263399376,263399373,0,258444103,0,BC,,,0
259259900,258406078,0,259259891,0,A,,,0
258425930,258425922,0,258425932,0,ABC,,,0
259577437,259577434,0,259577439,0,ABC,,,0
258424991,258424981,0,258424993,0,BC,,,0
259332453,258443634,0,258443643,0,ABC,,,0
259550257,258443759,0,258443763,0,C,,,0
258405976,258405973,0,258405978,0,C,,,0
259474277,259474274,0,259474279,0,C,,,0
258425895,258425892,0,258425897,0,ABC,,,0
263399250,263399247,0,260664721,0,A,,,0
258425815,258425812,0,258425817,0,ABC,,,0
259474272,259474269,0,259474274,0,C,,,0
258443762,258443763,0,258443764,0,C,,,0
263395199,258425177,0,263395201,0,A,,,0
263399254,258443569,0,263399256,0,A,,,0
258425890,258425887,0,258425892,0,ABC,,,0
258405971,258405968,0,258405973,0,C,,,0
258424998,258424993,0,258425000,0,C,,,0
258405856,258405848,0,258405858,0,ABC,,,0
258443647,258443644,0,258126280,0,ABC,,,0
260663813,260663810,0,260663790,0,A,,,0
263399358,263399355,0,260664776,0,C,,,0
261434105,261433687,0,261433671,0,C,,,0
258443642,258443643,0,258443644,0,ABC,,,0
263395190,258425045,0,263395192,0,C,,,0
259281206,259149287,0,259281208,0,C,,,0
261434100,261434097,0,261433666,0,C,,,0
258425997,258425994,0,258425999,0,ABC,,,0
263395195,263395192,0,258425055,0,C,,,0
263399353,258443981,0,263399355,0,C,,,0
258443467,258443464,0,258443469,0,ABC,,,0
258425915,258425897,0,258425917,0,ABC,,,0
263399178,263399175,0,260664681,0,B,,,0
258425992,258425987,0,258425994,0,ABC,,,0
258443462,258443459,0,258443464,0,ABC,,,0
258425910,258425907,0,258425912,0,C,,,0
263399232,263399229,0,258443539,0,A,,,0
258405956,258405953,0,258405958,0,C,,,0
259474257,258406520,0,258406524,0,ABC,,,0
263399173,258443424,0,263399175,0,B,,,0
258443747,258443744,0,258443749,0,C,,,0
491242324,491242316,0,491242313,0,B,,,0
491242325,491242313,0,491242302,0,B,,,0
263399236,258443539,0,263399238,0,A,,,0
491242322,491242318,0,491242317,0,B,,,0
258443742,258443739,0,258443744,0,C,,,0
491242323,491242317,0,491242316,0,B,,,0
259240616,258444159,0,258444163,0,ABC,,,0
491242321,491242319,0,491242318,0,B,,,0
258405951,258405948,0,258405953,0,C,,,0
258405836,258405828,0,258405838,0,ABC,,,0
258443627,258443584,0,258443629,0,A,,,0
617401571,617401567,0,617401556,0,B,,,0
258443562,258443559,0,258443564,0,ABC,,,0
258443622,258443614,0,258443624,0,C,,,0
491242401,491242397,0,491242319,0,B,,,0
258405831,258405828,0,258405833,0,C,,,0
263954349,258444139,0,263954351,0,C,,,0
258443447,258443444,0,258443449,0,A,,,0
263702142,258443386,0,263702144,0,C,,,0
263399218,258443524,0,263399220,0,C,,,0
263399299,258443811,0,263399301,0,C,,,0
263399331,263399328,0,260664771,0,C,,,0
258443442,258443439,0,258443444,0,ABC,,,0
263399335,258443871,0,263399337,0,C,,,0
263702147,263702144,0,260972735,0,C,,,0
491242306,491242301,0,258444139,0,ABC,,,0
258405936,258405933,0,258405938,0,ABC,,,0
258443727,258443724,0,258443729,0,A,,,0
263399290,258425927,0,263399292,0,C,,,0
491242305,258444132,0,491242301,0,ABC,,,0
263399214,263399211,0,258443504,0,B,,,0
263399295,263399292,0,258443739,0,C,,,0
258405931,258405928,0,258405933,0,ABC,,,0
258405816,258405806,0,258405818,0,B,,,0
258443687,258443674,0,258443689,0,B,,,0
258405896,258405893,0,258405898,0,ABC,,,0
258443547,258443544,0,258443549,0,ABC,,,0
258443607,258443604,0,258443609,0,C,,,0
264353612,261433676,0,264353610,0,B,,,0
264487407,258443564,0,264487409,0,ABC,,,0
258443542,258443534,0,258443544,0,ABC,,,0
258443602,258443599,0,258443604,0,C,,,0
258443682,258443674,0,258443684,0,B,,,0
258405891,258405888,0,258405893,0,ABC,,,0
259203779,258443866,0,258443870,0,C,,,0
263399313,263399310,0,260664766,0,C,,,0
258443427,258443424,0,258443429,0,ABC,,,0
264487226,258425583,0,264487228,0,ABC,,,0
258443365,258443352,0,258443367,0,C,,,0
258443422,258443419,0,258443424,0,ABC,,,0
263399317,258443826,0,263399319,0,C,,,0
264487222,264487219,0,258425328,0,B,,,0
258443360,258443352,0,258443362,0,C,,,0
259987103,258406677,0,259987105,0,C,,,0
263399394,263399391,0,260664781,0,C,,,0
258405916,258405913,0,258405918,0,ABC,,,0
258405996,258405997,0,258405998,0,ABC,,,0
258443707,258443684,0,258443709,0,B,,,0
258443784,258443781,0,258443786,0,C,,,0
258443702,258443694,0,258443704,0,B,,,0
438022633,258406383,0,426195252,0,C,,,0
258405991,258405983,0,258405993,0,ABC,,,0
258405911,258405898,0,258405913,0,ABC,,,0
259266157,258425075,0,258425166,0,ABC,,,0
263834526,263834523,0,259335543,0,C,,,0
259491968,258406028,0,259491970,0,ABC,,,0
258443527,258443524,0,258443529,0,ABC,,,0
259400476,258425402,0,259400478,0,B,,,0
258443522,258443519,0,258443524,0,ABC,,,0
258443789,258443786,0,258443791,0,C,,,0
263834521,258405868,0,263834523,0,C,,,0
258443487,258443479,0,258443489,0,ABC,,,0
258443345,258426156,0,258443347,0,C,,,0
258443405,258443402,0,258443407,0,ABC,,,0
258443400,258443397,0,258443402,0,ABC,,,0
699613273,258405744,0,699613275,0,ABC,,,0
263399191,258443464,0,263399193,0,A,,,0
263399196,263399193,0,260664716,0,A,,,0
264353599,264353601,0,261433667,0,C,,,0
264487208,255192292,0,264487210,0,ABC,,,0
699613179,258405662,0,699613181,0,B,,,0
258443507,258443504,0,258443509,0,B,,,0
264377255,258405791,0,264377257,0,ABC,,,0
258443582,258443579,0,258443584,0,ABC,,,0
264377419,258425603,0,264377421,0,ABC,,,0
259988207,258425700,0,258425704,0,ABC,,,0
264487008,258406368,0,264487010,0,ABC,,,0
259457130,259259891,0,259259896,0,A,,,0
699613236,699613233,0,699613227,0,B,,,0
258443385,258443386,0,258443387,0,ABC,,,0
264377514,264377511,0,258444083,0,ABC,,,0
258443380,258426146,0,258443382,0,B,,,0
699613231,258405702,0,699613233,0,B,,,0
259420317,258405687,0,258405691,0,ABC,,,0
259202599,258425558,0,258425562,0,C,,,0
699613138,699613135,0,699613129,0,B,,,0
699613133,258405692,0,699613135,0,B,,,0
258406665,258406652,0,258406667,0,BC,,,0
258406660,258406657,0,258406662,0,C,,,0
258425663,258425660,0,258425665,0,A,,,0
263981660,263981657,0,261266937,0,B,,,0
450041335,450041331,0,450041303,0,A,,,0
258444247,258444244,0,258444249,0,B,,,0
258425668,258425665,0,258425670,0,A,,,0
258444242,258444239,0,258444244,0,B,,,0
384331485,384331459,0,384331487,0,C,,,0
263855869,260007367,0,263855871,0,A,,,0
450041294,258443729,0,450041290,0,A,,,0
259207573,258426146,0,258443386,0,ABC,,,0
258425765,258425760,0,258425767,0,ABC,,,0
261433670,261433671,0,261433667,0,C,,,0
258406640,615922786,0,258406647,0,BC,,,0
259589129,259589130,0,259589131,0,ABC,,,0
258406463,258406455,0,258406465,0,ABC,,,0
258444069,258425578,0,258444071,0,ABC,,,0
258425466,258425463,0,258425468,0,B,,,0
258426067,258425967,0,258426069,0,ABC,,,0
258444167,258444164,0,258444169,0,ABC,,,0
258444227,258444224,0,258444229,0,B,,,0
258426062,258426059,0,258426064,0,B,,,0
258425648,258425640,0,258425650,0,ABC,,,0
258444162,258444163,0,258444164,0,ABC,,,0
258444222,258444219,0,258444224,0,B,,,0
258425461,258425279,0,258425463,0,B,,,0
264146151,258425699,0,264146153,0,A,,,0
258443864,258443865,0,258443866,0,C,,,0
264146156,264146153,0,261430842,0,A,,,0
259149275,258425427,0,259149277,0,B,,,0
258444044,258444041,0,258444046,0,C,,,0
258425743,258425740,0,258425745,0,ABC,,,0
258406623,258406620,0,258406625,0,ABC,,,0
258425566,258425563,0,258425568,0,C,,,0
263391461,258406218,0,263391463,0,C,,,0
263391466,263391463,0,260662916,0,C,,,0
260028118,258426019,0,258426033,0,ABC,,,0
258425748,258425749,0,258425750,0,ABC,,,0
258443869,258443870,0,258443871,0,C,,,0
258406568,258406530,0,258406570,0,ABC,,,0
258425561,258425562,0,258425563,0,C,,,0
258406266,258406263,0,258406268,0,A,,,0
258426047,258426044,0,258426049,0,ABC,,,0
258443964,258443961,0,258443966,0,C,,,0
263391569,258406595,0,263391571,0,C,,,0
258444147,258444139,0,258444149,0,ABC,,,0
258444207,258444208,0,258444209,0,A,,,0
290021054,258425807,0,290021056,0,ABC,,,0
258405665,258405662,0,258405667,0,ABC,,,0
258426042,258426039,0,258426044,0,ABC,,,0
258425628,258425625,0,258425630,0,A,,,0
258406448,258406438,0,258406450,0,ABC,,,0
258444142,258444139,0,258444144,0,A,,,0
258444202,258444199,0,258444204,0,ABC,,,0
258405660,258405657,0,258405662,0,ABC,,,0
258425441,258425373,0,258425443,0,B,,,0
259228579,258426111,0,259228581,0,C,,,0
620861446,620861418,0,620861448,0,B,,,0
258406261,258406258,0,258406263,0,A,,,0
263391560,258406550,0,263391562,0,C,,,0
263391448,263391445,0,258406183,0,C,,,0
258425267,258425259,0,258425269,0,ABC,,,0
258443844,258443841,0,258443846,0,C,,,0
259248355,258443372,0,258443376,0,C,,,0
258444024,258444021,0,258444026,0,C,,,0
263391565,263391562,0,260662946,0,C,,,0
258425723,258425720,0,258425725,0,ABC,,,0
258443969,258443966,0,258443971,0,C,,,0
258406543,258406540,0,258406545,0,C,,,0
263391443,258406013,0,263391445,0,C,,,0
263782341,263782338,0,261052096,0,A,,,0
258406680,258406677,0,258406682,0,BC,,,0
263909229,259418041,0,263909231,0,A,,,0
258425546,258406445,0,258425548,0,ABC,,,0
384503020,384502983,0,384503022,0,A,,,0
258406366,258406248,0,258406368,0,ABC,,,0
258406426,258406423,0,258406428,0,ABC,,,0
260981173,260981170,0,260981164,0,C,,,0
258405767,258405764,0,258405769,0,B,,,0
258426144,258426136,0,258426146,0,ABC,,,0
260663783,260663780,0,260663785,0,A,,,0
384503026,384503022,0,384502996,0,A,,,0
258425683,258425680,0,258425685,0,A,,,0
258425728,258425725,0,258425730,0,ABC,,,0
258443849,258443836,0,258443851,0,C,,,0
258406548,258406545,0,258406550,0,C,,,0
258425541,258425527,0,258425543,0,C,,,0
258425601,258425598,0,258425603,0,ABC,,,0
258406361,258406358,0,258406363,0,A,,,0
258406421,258406388,0,258406423,0,ABC,,,0
258444029,258444026,0,258444031,0,C,,,0
258425366,258425363,0,258425368,0,B,,,0
258425426,258425427,0,258425428,0,B,,,0
258406246,258406243,0,258406248,0,ABC,,,0
258426027,258426024,0,258426029,0,A,,,0
258443944,258443941,0,258443946,0,C,,,0
258405645,699612980,0,258405647,0,B,,,0
258425688,258425680,0,258425690,0,A,,,0
263391542,258406525,0,263391544,0,B,,,0
258425361,258425353,0,258425363,0,B,,,0
258425421,258425418,0,258425423,0,B,,,0
258444123,258444115,0,258444125,0,BC,,,0
258406241,258406238,0,258406243,0,ABC,,,0
258406066,258406063,0,258406068,0,A,,,0
258443824,258443821,0,258443826,0,C,,,0
258425785,258425782,0,258425787,0,ABC,,,0
263391547,263391544,0,258406565,0,B,,,0
258425245,258425246,0,258425247,0,ABC,,,0
258444086,258444083,0,258444088,0,ABC,,,0
258444004,258444001,0,258444006,0,C,,,0
620861420,258425152,0,620861418,0,ABC,,,0
258425703,258425704,0,258425705,0,ABC,,,0
258443949,258443941,0,258443951,0,C,,,0
263782323,263782320,0,258425972,0,ABC,,,0
620861421,620861418,0,258425157,0,ABC,,,0
258406523,258406524,0,258406525,0,ABC,,,0
258425240,258425237,0,258425242,0,ABC,,,0
263391362,258405893,0,263391364,0,B,,,0
258425780,258425777,0,258425782,0,ABC,,,0
620861246,258425070,0,620861248,0,ABC,,,0
258406061,258406038,0,258406063,0,A,,,0
258425526,258425527,0,258425528,0,C,,,0
263391421,263391418,0,258406082,0,A,,,0
263782327,258425926,0,263782329,0,A,,,0
258406346,258406343,0,258406348,0,A,,,0
258426124,258426121,0,258426126,0,ABC,,,0
259548318,258444194,0,258444198,0,ABC,,,0
263391367,263391364,0,258405903,0,B,,,0
263391425,258406123,0,263391427,0,A,,,0
258405742,258405739,0,258405744,0,ABC,,,0
258406483,258406480,0,258406485,0,ABC,,,0
258425708,258425705,0,258425710,0,ABC,,,0
258443829,258443821,0,258443831,0,C,,,0
258406528,258406525,0,258406530,0,ABC,,,0
258425521,258425522,0,258425523,0,C,,,0
258406341,258406338,0,258406343,0,A,,,0
258406401,426195246,0,258406403,0,C,,,0
258444009,258444001,0,258444011,0,C,,,0
258425346,258425333,0,258425348,0,B,,,0
258425406,258425407,0,258425408,0,B,,,0
258426087,258426084,0,258426089,0,BC,,,0
259217098,259217099,0,259217100,0,C,,,0
258406166,258406163,0,258406168,0,A,,,0
258406226,258406178,0,258406228,0,ABC,,,0
258426007,258426004,0,258426009,0,ABC,,,0
258443924,258443921,0,258443926,0,C,,,0
258444106,258444103,0,258444108,0,BC,,,0
258444187,258444184,0,258444189,0,A,,,0
258426002,258425999,0,258426004,0,ABC,,,0
258425068,258425065,0,258425070,0,ABC,,,0
258425481,258425478,0,258425483,0,C,,,0
258426129,258426126,0,258426131,0,ABC,,,0
258405620,258405617,0,258405622,0,ABC,,,0
258406488,258406485,0,258406490,0,ABC,,,0
258425341,258425338,0,258425343,0,B,,,0
258425401,258425402,0,258425403,0,B,,,0
258444182,258444179,0,258444184,0,A,,,0
258406161,258406158,0,258406163,0,A,,,0
263391520,263391517,0,260662941,0,A,,,0
263934803,263934800,0,259446919,0,C,,,0
259239356,258406485,0,258406494,0,ABC,,,0
258406046,258406043,0,258406048,0,A,,,0
258443804,258443796,0,258443806,0,C,,,0
263391349,263391346,0,260662881,0,B,,,0
263391488,258406243,0,263391490,0,A,,,0
258443884,258443881,0,258443886,0,C,,,0
258425165,258425166,0,255192292,0,ABC,,,0
699612917,699612913,0,258405627,0,B,,,0
258406583,258406580,0,258406585,0,ABC,,,0
258443929,258443926,0,258443931,0,C,,,0
620861401,620861398,0,620861392,0,A,,,0
258406503,258406500,0,258406505,0,ABC,,,0
258425160,258425075,0,258425162,0,B,,,0
263997742,258443763,0,263997744,0,C,,,0
263391403,263391400,0,258406043,0,A,,,0
259198882,258443754,0,259198884,0,C,,,0
258425506,258425503,0,258425508,0,C,,,0
258406326,258406323,0,258406328,0,A,,,0
699612911,258405617,0,699612913,0,B,,,0
258405727,699613251,0,258405729,0,ABC,,,0
258426104,258426094,0,258426106,0,BC,,,0
263391407,258406063,0,263391409,0,A,,,0
263997747,263997744,0,261282710,0,C,,,0
263391344,258405714,0,263391346,0,B,,,0
258443889,258443886,0,258443891,0,C,,,0
263391484,263391481,0,260663850,0,B,,,0
258425043,258425040,0,258425045,0,ABC,,,0
258443809,258443806,0,258443811,0,C,,,0
258425581,258405784,0,258425583,0,ABC,,,0
258425501,258425498,0,258425503,0,C,,,0
263395469,258426136,0,263395471,0,C,,,0
286927261,259596204,0,286927263,0,C,,,0
258406321,258406318,0,258406323,0,A,,,0
260664749,260664746,0,260664736,0,A,,,0
258406206,258406198,0,258406208,0,C,,,0
258443904,258443901,0,258443906,0,C,,,0
258406286,258406283,0,258406288,0,A,,,0
258443984,258443985,0,258443986,0,C,,,0
258405685,258405667,0,258405687,0,ABC,,,0
260664744,260664741,0,260664746,0,A,,,0
263663378,263663375,0,260881911,0,C,,,0
258425048,258425045,0,258425050,0,ABC,,,0
263395460,258426074,0,263395462,0,BC,,,0
258405603,258405600,0,258405605,0,ABC,,,0
258426109,258426101,0,258426111,0,C,,,0
263391502,263391499,0,258406258,0,A,,,0
286927269,286927263,0,286927271,0,C,,,0
258406281,258406278,0,258406283,0,A,,,0
258425321,258425311,0,258425323,0,B,,,0
258406141,258406133,0,258406143,0,A,,,0
258406201,258406193,0,258406203,0,C,,,0
258425287,258425284,0,258425289,0,ABC,,,0
258406026,258406023,0,258406028,0,ABC,,,0
263391506,258406338,0,263391508,0,A,,,0
263395465,263395462,0,258426084,0,BC,,,0
263663373,259142547,0,263663375,0,C,,,0
258425145,258425142,0,258425147,0,B,,,0
258425205,258425202,0,258425207,0,ABC,,,0
258443989,258443986,0,258443991,0,C,,,0
258425282,258425274,0,258425284,0,ABC,,,0
258443909,258443906,0,258443911,0,C,,,0
623897568,264377421,0,623897566,0,ABC,,,0
258425140,258425132,0,258425142,0,ABC,,,0
258425200,258425197,0,258425202,0,ABC,,,0
623897569,623897566,0,258425610,0,ABC,,,0
258406021,258406018,0,258406023,0,ABC,,,0
258406306,258406303,0,258406308,0,A,,,0
258406386,258406383,0,258406388,0,ABC,,,0
258425023,258425020,0,258425025,0,C,,,0
258405782,258405779,0,258405784,0,ABC,,,0
258406381,258406378,0,258406383,0,ABC,,,0
258406301,258406298,0,258406303,0,A,,,0
259219718,258443684,0,259219720,0,B,,,0
260664729,260664726,0,260664731,0,A,,,0
258406126,258406123,0,258406128,0,A,,,0
258425386,258425378,0,258425388,0,B,,,0
258425304,258425294,0,258425306,0,ABC,,,0
260664724,260664721,0,260664726,0,A,,,0
261061096,261061097,0,261061098,0,A,,,0
263395442,258426014,0,263395444,0,A,,,0
258425028,258424964,0,258425030,0,ABC,,,0
258405789,258405779,0,258405791,0,ABC,,,0
258425381,258425378,0,258425383,0,B,,,0
264338257,260663785,0,264338255,0,A,,,0
258406121,258406122,0,258406123,0,A,,,0
260664689,260664686,0,260664691,0,B,,,0
263395447,263395444,0,258426024,0,A,,,0
263391389,258406008,0,263391391,0,ABC,,,0
258406006,258405998,0,258406008,0,ABC,,,0
258406086,258406083,0,258406088,0,A,,,0
258425125,258425097,0,258425127,0,ABC,,,0
263395262,258425363,0,263395264,0,B,,,0
260664684,260664681,0,260664686,0,B,,,0
263960232,263960229,0,261243331,0,B,,,0
258425120,258425117,0,258425122,0,B,,,0
258425309,258425306,0,258425311,0,B,,,0
385859012,385859010,0,259596209,0,ABC,,,0
258406081,258406082,0,258406083,0,A,,,0
258406001,258405998,0,258406003,0,C,,,0
263395267,263395264,0,260663825,0,B,,,0
263391380,258405938,0,263391382,0,B,,,0
385859011,259596203,0,385859010,0,ABC,,,0
384399851,384399848,0,384399842,0,ABC,,,0
258425085,258425080,0,258425087,0,B,,,0
263391385,263391382,0,260662886,0,B,,,0
258425003,258425000,0,258425005,0,C,,,0
263395429,263395426,0,260663875,0,A,,,0
616790327,258444208,0,616790329,0,ABC,,,0
258406106,258406103,0,258406108,0,A,,,0
258406186,258406183,0,258406188,0,C,,,0
260664704,260664701,0,260664706,0,B,,,0
259181477,258425242,0,258425246,0,ABC,,,0
259418039,258443629,0,259418041,0,A,,,0
258425008,258425005,0,258425010,0,C,,,0
263395420,263395417,0,258425862,0,A,,,0
259363665,FLAY_RET_16271201,0,258405587,0,ABC,,,0
263395361,258425615,0,263395363,0,A,,,0
263395249,263395246,0,258425448,0,C,,,0
263395366,263395363,0,258425625,0,A,,,0
258406101,258406098,0,258406103,0,A,,,0
263395424,258425882,0,263395426,0,A,,,0
258425185,258425182,0,258425187,0,A,,,0
263794328,263794326,0,258425522,0,C,,,0
258425105,258425102,0,258425107,0,B,,,0
263395240,263395237,0,258425264,0,C,,,0
384502987,384502983,0,384502968,0,A,,,0
258425100,258425092,0,258425102,0,B,,,0
258425180,258425177,0,258425182,0,A,,,0
263395244,258425289,0,263395246,0,C,,,0
384399831,258406494,0,384399833,0,ABC,,,0
384399836,384399833,0,258406495,0,ABC,,,0
384502988,450041290,0,384502983,0,A,,,0
263794324,258425508,0,263794326,0,C,,,0
263395348,263395345,0,260663865,0,B,,,0
263395402,263395399,0,260663870,0,ABC,,,0
263395343,258405818,0,263395345,0,B,,,0
263395406,258425817,0,263395408,0,A,,,0
290683470,290683468,0,258405600,0,ABC,,,0
261213171,259446919,0,261213173,0,C,,,0
263395222,263395219,0,260663795,0,A,,,0
263395226,258406490,0,263395228,0,ABC,,,0
290683555,290683552,0,290683440,0,ABC,,,0
290683550,258405587,0,290683552,0,ABC,,,0
263998649,258425852,0,263998651,0,C,,,0
263733258,263733255,0,258406445,0,ABC,,,0
258424962,258424959,0,258424964,0,ABC,,,0
260662949,260662946,0,260662951,0,C,,,0
615922862,258406605,0,615922859,0,ABC,,,0
258425865,258425862,0,258425867,0,A,,,0
263733253,258406438,0,263733255,0,ABC,,,0
615922863,615922859,0,258406610,0,ABC,,,0
263395208,258425187,0,263395210,0,A,,,0
263395289,258406460,0,263395291,0,C,,,0
263395321,263395318,0,258425513,0,C,,,0
259197613,258443916,0,258443985,0,C,,,0
263395325,258406233,0,263395327,0,B,,,0
263395280,258425468,0,263395282,0,B,,,0
263395204,263395201,0,260663780,0,A,,,0
263395285,263395282,0,260663830,0,B,,,0
263733352,258443387,0,263733354,0,ABC,,,0
258425965,258425946,0,258425967,0,ABC,,,0
263399268,263399265,0,258443589,0,C,,,0
258425960,258425926,0,258425962,0,ABC,,,0
264310935,260664706,0,264310933,0,B,,,0
263395388,258425750,0,263395390,0,ABC,,,0
263733357,263733354,0,258443392,0,ABC,,,0
260662929,260662926,0,260662931,0,B,,,0
259259895,259259896,0,259259897,0,A,,,0
263399263,258443579,0,263399265,0,C,,,0
258425845,258425842,0,258425847,0,A,,,0
260662924,260662921,0,260662926,0,B,,,0
290683439,290683440,0,290683441,0,ABC,,,0
263395303,263395300,0,258425488,0,C,,,0
290683436,290683441,0,258405593,0,ABC,,,0
263733231,263733228,0,258405813,0,C,,,0
258425840,258425837,0,258425842,0,A,,,0
259240666,258425458,0,259217099,0,C,,,0
259259890,259259891,0,258406122,0,A,,,0
263956610,258406524,0,263956612,0,C,,,0
263395307,258425503,0,263395309,0,C,,,0
263755755,258425289,0,263755757,0,ABC,,,0
263733235,258405848,0,263733237,0,C,,,0
264148871,259577429,0,264148873,0,C,,,0
263395384,263395381,0,258425655,0,A,,,0
264148876,264148873,0,261433687,0,C,,,0
258443677,258443674,0,258443679,0,B,,,0
259596212,258444208,0,259596203,0,ABC,,,0
263956615,263956612,0,259474254,0,C,,,0
258443672,258443669,0,258443674,0,B,,,0
263733339,263733336,0,258425797,0,B,,,0
263399362,258444041,0,263399364,0,C,,,0
258425945,258425946,0,258425947,0,A,,,0
259577442,259577439,0,258406032,0,ABC,,,0
258424927,258406625,0,258424929,0,ABC,,,0
259550262,258444071,0,258444077,0,ABC,,,0
263733330,263733327,0,258425735,0,A,,,0
263399367,263399364,0,258444051,0,C,,,0
258425940,258425937,0,258425942,0,ABC,,,0
263733334,258425787,0,263733336,0,B,,,0
260662909,260662906,0,260662911,0,B,,,0
258425825,258425817,0,258425827,0,ABC,,,0
260662904,260662901,0,260662906,0,B,,,0
263399241,263399238,0,260664741,0,A,,,0
258443772,258425822,0,258443774,0,ABC,,,0
260663808,260663805,0,260663810,0,A,,,0
258425820,258425817,0,258425822,0,ABC,,,0
263399245,258443539,0,263399247,0,A,,,0
264148853,259577439,0,264148855,0,B,,,0
263733294,263733291,0,258424944,0,B,,,0
258405866,258405858,0,258405868,0,ABC,,,0
258443657,258443654,0,258443659,0,B,,,0
259142545,258443886,0,259142547,0,C,,,0
260663803,260663800,0,260663805,0,A,,,0
260011481,258405993,0,258405997,0,ABC,,,0
263399349,263399346,0,258443941,0,C,,,0
263395181,258424959,0,263395183,0,ABC,,,0
620695972,620695968,0,620695940,0,A,,,0
264148858,264148855,0,261434112,0,B,,,0
258405861,258405858,0,258405863,0,A,,,0
263395186,263395183,0,258424969,0,ABC,,,0
258443477,258443474,0,258443479,0,ABC,,,0
263399340,263399337,0,258443881,0,C,,,0
258425925,258425926,0,258425927,0,C,,,0
261434095,261434092,0,261434097,0,C,,,0
263399169,263399166,0,258443357,0,C,,,0
258443472,258443469,0,258443474,0,ABC,,,0
258424984,258424981,0,258424986,0,ABC,,,0
258425920,258425917,0,258425922,0,ABC,,,0
263399344,258443936,0,263399346,0,C,,,0
263733316,258425704,0,263733318,0,B,,,0
259577427,259491970,0,259577429,0,ABC,,,0
258405966,258405963,0,258405968,0,C,,,0
259474267,259474264,0,259474269,0,C,,,0
260007622,260007367,0,258425946,0,ABC,,,0
263399223,263399220,0,260664761,0,C,,,0
258425885,258425857,0,258425887,0,ABC,,,0
258443757,258443758,0,258443759,0,C,,,0
258425805,258425802,0,258425807,0,ABC,,,0
259474262,259474254,0,259474264,0,C,,,0
258443752,258443749,0,258443754,0,C,,,0
263399227,258443529,0,263399229,0,A,,,0
258425800,258425787,0,258425802,0,ABC,,,0
263399164,258443347,0,263399166,0,C,,,0
258425880,258425871,0,258425882,0,A,,,0
258405961,258405958,0,258405963,0,C,,,0
617401565,258406032,0,617401567,0,B,,,0
258405846,258405838,0,258405848,0,ABC,,,0
258443577,258443574,0,258443579,0,ABC,,,0
258443637,258443634,0,258443639,0,B,,,0
261434115,261434112,0,261434117,0,B,,,0
620695955,620695940,0,620695957,0,A,,,0
258443572,258443569,0,258443574,0,ABC,,,0
258443632,258443633,0,258443634,0,ABC,,,0
259596197,259596194,0,258444208,0,ABC,,,0
258405841,258405838,0,258405843,0,C,,,0
263399322,263399319,0,258443841,0,C,,,0
258425985,258425982,0,258425987,0,ABC,,,0
258443457,258443454,0,258443459,0,ABC,,,0
615922902,615922898,0,258406605,0,ABC,,,0
258425905,258425902,0,258425907,0,C,,,0
263399209,258443494,0,263399211,0,B,,,0
263399326,258443856,0,263399328,0,C,,,0
258443452,258443444,0,258443454,0,ABC,,,0
615922901,258406585,0,615922898,0,ABC,,,0
258425980,258425977,0,258425982,0,ABC,,,0
263399200,258443474,0,263399202,0,A,,,0
263399281,258443724,0,263399283,0,A,,,0
724080052,724080049,0,258405796,0,ABC,,,0
263399286,263399283,0,260664756,0,A,,,0
263399205,263399202,0,258443484,0,A,,,0
724080051,264377257,0,724080049,0,ABC,,,0
258405941,258405938,0,258405943,0,ABC,,,0
260007365,259108646,0,260007367,0,ABC,,,0
258405826,258405823,0,258405828,0,ABC,,,0
258443697,258443694,0,258443699,0,B,,,0
258443557,258443554,0,258443559,0,ABC,,,0
258443617,258443609,0,258443619,0,C,,,0
263399308,258443831,0,263399310,0,C,,,0
263399389,258444254,0,263399391,0,C,,,0
264353603,261433666,0,264353601,0,C,,,0
258443552,258443549,0,258443554,0,ABC,,,0
258443612,258443609,0,258443614,0,C,,,0
263954354,263954351,0,259471071,0,C,,,0
258443692,258443689,0,258443694,0,B,,,0
258405821,258405806,0,258405823,0,ABC,,,0
258443437,258443434,0,258443439,0,ABC,,,0
259266062,258425867,0,258425871,0,A,,,0
263399380,258444169,0,263399382,0,A,,,0
278291394,258444194,0,278291396,0,ABC,,,0
258443375,258443376,0,258443377,0,C,,,0
258443432,258443429,0,258443434,0,ABC,,,0
259585594,258405933,0,259585596,0,ABC,,,0
263399304,263399301,0,258443821,0,C,,,0
263399385,263399382,0,258444179,0,A,,,0
258443370,258443367,0,258443372,0,C,,,0
258405926,258405918,0,258405928,0,ABC,,,0
491242395,491242301,0,491242397,0,B,,,0
258443794,258443791,0,258443796,0,C,,,0
258443712,258443709,0,258443714,0,B,,,0
258405921,258405918,0,258405923,0,C,,,0
258405886,258405883,0,258405888,0,ABC,,,0
264487416,258126280,0,264487418,0,ABC,,,0
258405804,258405801,0,258405806,0,ABC,,,0
258443532,258443533,0,258443534,0,ABC,,,0
258443799,258443796,0,258443801,0,C,,,0
264487412,264487409,0,258443569,0,ABC,,,0
258405881,258405878,0,258405883,0,ABC,,,0
258443497,258443494,0,258443499,0,ABC,,,0
258443417,258443412,0,258443419,0,ABC,,,0
384399748,384399746,0,258406510,0,ABC,,,0
258443492,258443489,0,258443494,0,ABC,,,0
258443350,258443347,0,258443352,0,C,,,0
258443410,258443407,0,258443412,0,ABC,,,0
264487231,264487228,0,258425598,0,ABC,,,0
438022626,426195252,0,438022625,0,C,,,0
258405906,258405903,0,258405908,0,B,,,0
263399182,258443429,0,263399184,0,B,,,0
438022627,438022625,0,426195246,0,C,,,0
258405986,258405983,0,258405988,0,C,,,0
259547601,258443529,0,258443533,0,ABC,,,0
263399187,263399184,0,260664701,0,B,,,0
384399747,258406505,0,384399746,0,ABC,,,0
258405981,258405943,0,258405983,0,ABC,,,0
258443597,258443594,0,258443599,0,C,,,0
258443517,258443514,0,258443519,0,ABC,,,0
263934798,258443758,0,263934800,0,C,,,0
274934389,263391571,0,258406600,0,C,,,0
258443512,258443499,0,258443514,0,ABC,,,0
258443592,258443589,0,258443594,0,C,,,0
264487217,258425323,0,264487219,0,B,,,0
259202609,258425745,0,258425749,0,ABC,,,0
259288077,258443362,0,259288079,0,C,,,0
259988212,258425695,0,258425699,0,ABC,,,0
264377509,258444078,0,264377511,0,ABC,,,0
259478706,258425407,0,259478708,0,B,,,0
259362845,259362846,0,259362847,0,A,,,0
699613249,258405702,0,699613251,0,ABC,,,0
258443395,258443392,0,258443397,0,ABC,,,0
259478701,258425403,0,258425407,0,B,,,0
699613243,699613227,0,258444259,0,B,,,0
699613069,699613066,0,258405682,0,B,,,0
699613064,258405672,0,699613066,0,B,,,0
264487013,264487010,0,258406373,0,ABC,,,0
384331452,259228586,0,384331454,0,C,,,0
384331457,384331454,0,384331459,0,C,,,0
491389326,491389324,0,258443769,0,C,,,0
491389325,258443764,0,491389324,0,C,,,0
258406675,258406672,0,258406677,0,BC,,,0
258406670,258406667,0,258406672,0,BC,,,0
258425673,258425665,0,258425675,0,A,,,0
258425678,258425675,0,258425680,0,A,,,0
258444252,258444214,0,258444254,0,C,,,0
259400481,258425388,0,258425402,0,B,,,0
258444076,258444077,0,258444078,0,ABC,,,0
258425775,258425776,0,258425777,0,ABC,,,0
264357164,260662931,0,264357162,0,B,,,0
450041329,450041290,0,450041331,0,A,,,0
258406655,258406647,0,258406657,0,C,,,0
426195274,426195246,0,426195276,0,C,,,0
258425770,258425755,0,258425772,0,ABC,,,0
258406650,258406647,0,258406652,0,BC,,,0
259589134,258443564,0,259589130,0,ABC,,,0
426195279,426195276,0,426195270,0,C,,,0
263855874,263855871,0,259362846,0,A,,,0
258406473,258406465,0,258406475,0,C,,,0
258425476,258425477,0,258425478,0,C,,,0
258426077,258426074,0,258426079,0,ABC,,,0
699613185,258405692,0,258405702,0,ABC,,,0
258444237,258444234,0,258444239,0,B,,,0
384331491,384331487,0,384331483,0,C,,,0
699613184,699613181,0,258405672,0,B,,,0
258426072,258426069,0,258426074,0,ABC,,,0
258425658,258425655,0,258425660,0,A,,,0
259998110,258443633,0,259998112,0,B,,,0
258406478,258406465,0,258406480,0,ABC,,,0
258444172,258444169,0,258444174,0,ABC,,,0
258444232,258444229,0,258444234,0,B,,,0
290021060,290021056,0,258425812,0,ABC,,,0
258443874,258443871,0,258443876,0,C,,,0
259998115,258443584,0,258443633,0,ABC,,,0
258406635,615922786,0,258406637,0,C,,,0
258444054,258444051,0,258444056,0,C,,,0
258425753,258425750,0,258425755,0,ABC,,,0
258406573,258406570,0,258406575,0,ABC,,,0
258425576,258405784,0,258425578,0,ABC,,,0
258425633,258425620,0,258425635,0,ABC,,,0
258406453,258406450,0,258406455,0,ABC,,,0
258406578,258406575,0,258406580,0,ABC,,,0
258425571,258405853,0,258425573,0,C,,,0
264245364,260664731,0,264245362,0,A,,,0
258444059,258444046,0,258444061,0,C,,,0
258425456,258425453,0,258425458,0,C,,,0
258406276,258406273,0,258406278,0,A,,,0
258426057,258426049,0,258426059,0,B,,,0
258443974,258443931,0,258443976,0,C,,,0
264036326,264036323,0,259596194,0,ABC,,,0
258444157,258444154,0,258444159,0,ABC,,,0
258444217,258444204,0,258444219,0,ABC,,,0
258405675,258405672,0,258405677,0,B,,,0
258426052,258426049,0,258426054,0,B,,,0
258425638,258425635,0,258425640,0,ABC,,,0
263981655,258425463,0,263981657,0,B,,,0
258406458,258406455,0,258406460,0,C,,,0
258444152,258444149,0,258444154,0,ABC,,,0
258444212,258444204,0,258444214,0,C,,,0
260972734,260972735,0,260972736,0,C,,,0
258425451,258425448,0,258425453,0,C,,,0
258406271,258406268,0,258406273,0,A,,,0
264036321,258444199,0,264036323,0,ABC,,,0
258425277,258425274,0,258425279,0,B,,,0
258443854,258443836,0,258443856,0,C,,,0
263391479,258406233,0,263391481,0,B,,,0
258425272,258425269,0,258425274,0,ABC,,,0
258444034,258444031,0,258444036,0,C,,,0
258443979,258443976,0,258443981,0,C,,,0
258406553,258406550,0,258406555,0,C,,,0
258406613,258406610,0,258406615,0,ABC,,,0
264276849,260663840,0,264276847,0,B,,,0
263391470,258406228,0,263391472,0,B,,,0
258406376,258406373,0,258406378,0,ABC,,,0
258406436,258406433,0,258406438,0,ABC,,,0
260981163,260981164,0,260981165,0,C,,,0
258405777,258405774,0,258405779,0,ABC,,,0
258426154,258426151,0,258426156,0,C,,,0
258425693,258425650,0,258425695,0,ABC,,,0
263391475,263391472,0,260662921,0,B,,,0
258405772,258405759,0,258405774,0,ABC,,,0
258425613,258425610,0,258425615,0,ABC,,,0
258425738,258425730,0,258425740,0,ABC,,,0
258443859,258443851,0,258443861,0,C,,,0
258406558,258406555,0,258406560,0,C,,,0
258406618,258406615,0,258406620,0,ABC,,,0
258425551,258425548,0,258425553,0,A,,,0
258406431,258406428,0,258406433,0,ABC,,,0
258444039,258444031,0,258444041,0,C,,,0
258425376,258425368,0,258425378,0,B,,,0
258425436,258425428,0,258425438,0,B,,,0
258426037,258426034,0,258426039,0,ABC,,,0
258443954,258443951,0,258443956,0,C,,,0
258405655,258405652,0,258405657,0,ABC,,,0
258426032,258426033,0,258426034,0,ABC,,,0
258425618,258425615,0,258425620,0,ABC,,,0
258425698,258425699,0,258425700,0,ABC,,,0
258405650,258405637,0,258405652,0,ABC,,,0
258425371,258425368,0,258425373,0,B,,,0
258425431,258425428,0,258425433,0,B,,,0
258406251,258406243,0,258406253,0,A,,,0
258444130,258444098,0,258444132,0,ABC,,,0
258406076,258406068,0,258406078,0,A,,,0
258425257,258425254,0,258425259,0,ABC,,,0
258443834,258443826,0,258443836,0,C,,,0
620861452,620861448,0,620861437,0,B,,,0
258444096,258444093,0,258444098,0,ABC,,,0
263391574,263391571,0,260662961,0,C,,,0
263909234,263909231,0,261184167,0,A,,,0
258425252,258425247,0,258425254,0,ABC,,,0
258444014,258443816,0,258444016,0,C,,,0
258425713,258425710,0,258425715,0,ABC,,,0
258443959,258443946,0,258443961,0,C,,,0
261433680,261433681,0,261433677,0,B,,,0
260663798,260663795,0,260663800,0,A,,,0
263391452,258406013,0,263391454,0,B,,,0
258425790,258425782,0,258425792,0,ABC,,,0
258444091,258444088,0,258444093,0,ABC,,,0
258425536,258425523,0,258425527,0,C,,,0
258406356,258406353,0,258406358,0,A,,,0
258406416,258406413,0,258406418,0,C,,,0
258405757,258405754,0,258405759,0,ABC,,,0
258426134,258426131,0,258426136,0,ABC,,,0
263391457,263391454,0,260662896,0,B,,,0
258405752,699613275,0,258405754,0,ABC,,,0
258425073,258425070,0,258425075,0,ABC,,,0
258425718,258425715,0,258425720,0,ABC,,,0
258406538,258406535,0,258406540,0,C,,,0
258425531,258425528,0,258425533,0,C,,,0
258406351,258406348,0,258406353,0,A,,,0
258406411,258406403,0,258406413,0,C,,,0
258444019,258443816,0,258444021,0,C,,,0
258425356,258425353,0,258425358,0,B,,,0
258425416,258425413,0,258425418,0,B,,,0
258406176,258406013,0,258406178,0,ABC,,,0
258406236,258406233,0,258406238,0,ABC,,,0
258425496,258425483,0,258425498,0,C,,,0
258426017,258426014,0,258426019,0,ABC,,,0
258443934,258443926,0,258443936,0,C,,,0
258444197,258444198,0,258444199,0,ABC,,,0
258405635,258405622,0,258405637,0,ABC,,,0
258426012,258426009,0,258426014,0,ABC,,,0
258426092,258426089,0,258426094,0,BC,,,0
258425491,258425488,0,258425493,0,C,,,0
258426139,258426136,0,258426141,0,ABC,,,0
263709231,259217100,0,263709233,0,C,,,0
258406498,258406495,0,258406500,0,ABC,,,0
258425351,258425348,0,258425353,0,B,,,0
258425411,258425408,0,258425413,0,B,,,0
258444113,258444108,0,258444115,0,BC,,,0
258444192,258444174,0,258444194,0,ABC,,,0
263709236,263709233,0,260981170,0,C,,,0
258406171,258406128,0,258406173,0,A,,,0
258406231,258406228,0,258406233,0,ABC,,,0
263391551,258406525,0,263391553,0,C,,,0
258406056,258406053,0,258406058,0,A,,,0
258443814,258443811,0,258443816,0,C,,,0
263391439,263391436,0,258406148,0,A,,,0
263391556,263391553,0,258406535,0,C,,,0
258443894,258443876,0,258443896,0,C,,,0
258425175,620861392,0,258425177,0,A,,,0
258425235,384399842,0,258425237,0,ABC,,,0
263782332,263782329,0,261052101,0,A,,,0
258406593,615922924,0,258406595,0,C,,,0
258426099,258426094,0,258426101,0,C,,,0
615922790,258406620,0,615922792,0,BC,,,0
700042422,700042420,0,258443724,0,A,,,0
258406513,258406510,0,258406515,0,ABC,,,0
258425230,384399842,0,258425232,0,B,,,0
258444118,258444108,0,258444120,0,B,,,0
259108644,258425962,0,259108646,0,ABC,,,0
258406051,258406048,0,258406053,0,A,,,0
263391430,263391427,0,260662891,0,A,,,0
263782336,258425926,0,263782338,0,A,,,0
615922795,615922792,0,615922786,0,BC,,,0
700042421,258443719,0,700042420,0,A,,,0
263391371,258405938,0,263391373,0,C,,,0
258406336,258406333,0,258406338,0,A,,,0
263391376,263391373,0,258405948,0,C,,,0
258405737,258405734,0,258405739,0,ABC,,,0
258426114,258426101,0,258426116,0,C,,,0
261140527,259374992,0,261140529,0,B,,,0
263391434,258406143,0,263391436,0,A,,,0
258443899,258443896,0,258443901,0,C,,,0
258405732,258405729,0,258405734,0,ABC,,,0
259446922,259198884,0,258443758,0,C,,,0
620861251,620861248,0,258425080,0,ABC,,,0
258406518,258406515,0,258406520,0,ABC,,,0
258425591,258425588,0,258425593,0,C,,,0
258425336,258425328,0,258425338,0,B,,,0
258406156,258406153,0,258406158,0,A,,,0
258406216,258406213,0,258406218,0,C,,,0
258443914,258443911,0,258443916,0,C,,,0
258406296,258406293,0,258406298,0,A,,,0
258443994,258443991,0,258443996,0,C,,,0
261052089,261052090,0,261052091,0,A,,,0
258405615,258405612,0,258405617,0,ABC,,,0
258425058,258425050,0,258425065,0,ABC,,,0
263790331,258425937,0,263790333,0,A,,,0
258426119,258426079,0,258426121,0,ABC,,,0
263790336,263790333,0,260005788,0,A,,,0
258405610,258405605,0,258405612,0,ABC,,,0
258406291,258406288,0,258406293,0,A,,,0
258425331,258425328,0,258425333,0,B,,,0
263782318,258425967,0,263782320,0,ABC,,,0
258405690,258405691,0,258405692,0,ABC,,,0
258406151,258406148,0,258406153,0,A,,,0
258406211,258406208,0,258406213,0,C,,,0
258425297,258425294,0,258425299,0,ABC,,,0
261052104,261052101,0,261052106,0,A,,,0
263391358,263391355,0,258405764,0,B,,,0
258406036,258406033,0,258406038,0,A,,,0
699612989,699612986,0,699612980,0,B,,,0
259149285,258443981,0,259149287,0,C,,,0
258425215,258425212,0,258425217,0,ABC,,,0
258443999,258443996,0,258444001,0,C,,,0
258443919,258443911,0,258443921,0,C,,,0
258425150,258425137,0,258425152,0,ABC,,,0
258425210,258425207,0,258425212,0,ABC,,,0
263391412,263391409,0,258406073,0,A,,,0
263391493,263391490,0,258406333,0,A,,,0
699612984,258405622,0,699612986,0,B,,,0
263391353,258405754,0,263391355,0,B,,,0
258406031,258406032,0,258406033,0,ABC,,,0
263997751,258444077,0,263997753,0,A,,,0
258406316,258406313,0,258406318,0,A,,,0
263391416,258406068,0,263391418,0,A,,,0
263391497,258406253,0,263391499,0,A,,,0
263997756,263997753,0,259550269,0,A,,,0
258406396,426195246,0,258406398,0,C,,,0
261052109,261052106,0,261052090,0,A,,,0
258405712,699613129,0,258405714,0,B,,,0
258425033,258425030,0,258425035,0,ABC,,,0
258406311,258406308,0,258406313,0,A,,,0
258406136,258406133,0,258406138,0,A,,,0
258425396,258425388,0,258425398,0,B,,,0
258425038,258425035,0,258425040,0,ABC,,,0
258405799,258405796,0,258405801,0,ABC,,,0
258425391,258425388,0,258425393,0,B,,,0
259219723,259219720,0,259219725,0,B,,,0
258406131,258406123,0,258406133,0,A,,,0
259529043,258406143,0,259529045,0,A,,,0
263391511,263391508,0,260662936,0,A,,,0
263395474,263395471,0,258426151,0,C,,,0
258406096,258406093,0,258406098,0,A,,,0
259228584,259228581,0,259228586,0,C,,,0
258425135,258425132,0,258425137,0,ABC,,,0
263391515,258406348,0,263391517,0,A,,,0
258425130,258425127,0,258425132,0,ABC,,,0
258406091,258406088,0,258406093,0,A,,,0
258406011,258406008,0,258406013,0,ABC,,,0

[REGULATOR SETTING]
FORMAT_REGULATORSETTING=SectionID,Location,EqID,DeviceNumber,DeviceStage,CoordX,CoordY,PhaseON,MaxBuck,MaxBoost,BandWidth,CT,PT,SettingOption,AtSectionID,VsetA,VsetB,VsetC,RsetA,RsetB,RsetC,XsetA,XsetB,XsetC,InitialTapPosition,InitialTapPositionMode,TapA,TapB,TapC,Conn,LeadingUnit,FromNodeID,RevMode,RevTreshold,RevVsetA,RevVsetB,RevVsetC,RevRsetA,RevRsetB,RevRsetC,RevXsetA,RevXsetB,RevXsetC,RevInitialTapPosition,RevInitialTapPositionMode,FirstHouseLow,FirstHouseHigh,FaultIndicator,ConnectionStatus,ByPassOnRestoration,PythonDeviceScriptID,Reversible
290683550,S,REG-250-328A-7.62KV,39022613,,,,ABC,10.000000,10.000000,2.000000,350.000000,60.000000,R,,125.000000,125.000000,125.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,1,6.000000,6.000000,6.000000,0,0,258405587,5,1.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,1,0.000000,0.000000,0,0,0,,1

[SWITCH SETTING]
FORMAT_SWITCHSETTING=SectionID,Location,EqID,DeviceNumber,DeviceStage,CoordX,CoordY,ClosedPhase,Locked,RC,NStatus,PhPickup,GrdPickup,Alternate,PhAltPickup,GrdAltPickup,FromNodeID,FaultIndicator,Automated,SensorMode,Strategic,RestorationMode,ConnectionStatus,ByPassOnRestoration,Reversible
264487407,S,SWI-BLADE-NB-300A,39052275,,,,ABC,0,0,0,0.000000,0.000000,0,0.000000,0.000000,258443564,0,0,0,0,0,0,0,1
264487226,S,SWI-BLADE-NB-200A,39052197,,,,ABC,0,0,0,0.000000,0.000000,0,0.000000,0.000000,258425583,0,0,0,0,0,0,0,1
264353599,L,DEFAULT,38994741,,,,NONE,0,0,0,0.000000,0.000000,0,0.000000,0.000000,264353601,0,0,0,0,0,0,0,0
264487208,S,SWI-BLADE-NB-200A,39052193,,,,NONE,0,0,0,0.000000,0.000000,0,0.000000,0.000000,,0,0,0,0,0,0,0,1
264487008,S,SWI-BLADE-NB-300A,39052120,,,,ABC,0,0,0,0.000000,0.000000,0,0.000000,0.000000,258406368,0,0,0,0,0,0,0,1
290021054,S,SWI-BLADE-NB-200A,53022312,,,,ABC,0,0,0,0.000000,0.000000,0,0.000000,0.000000,258425807,0,0,0,0,0,0,0,1
264487416,S,SWI-AIRBREAK-GB-600A,39052279,,,,NONE,0,0,0,0.000000,0.000000,0,0.000000,0.000000,,0,0,0,0,0,0,0,1
264487217,S,SWI-BLADE-NB-300A,39052195,,,,B,0,0,0,0.000000,0.000000,0,0.000000,0.000000,258425323,0,0,0,0,0,0,0,1
699613064,S,SWI-BLADE-NB-300A,39061466,,,,B,0,0,0,0.000000,0.000000,0,0.000000,0.000000,258405672,0,0,0,0,0,0,0,1

[FUSE SETTING]
FORMAT_FUSESETTING=SectionID,Location,EqID,DeviceNumber,DeviceStage,CoordX,CoordY,ClosedPhase,Locked,RC,NStatus,TCCID,PhPickup,GrdPickup,Alternate,PhAltPickup,GrdAltPickup,FromNodeID,FaultIndicator,Strategic,RestorationMode,ConnectionStatus,ByPassOnRestoration,Reversible
263960227,S,FUS-K-25A,38893485,,,,B,0,0,0,FUS-K-25A,0.000000,0.000000,0,0.000000,0.000000,259478708,0,0,0,0,0,1
384399846,S,FUS-T-65A,38792256,,,,ABC,0,0,0,FUS-T-65A,0.000000,0.000000,0,0.000000,0.000000,258406465,0,0,0,0,0,1
263395451,S,FUS-K-20A,38730587,,,,A,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258426039,0,0,0,0,0,1
620861396,S,FUS-T-40A,38827932,,,,A,0,0,0,FUS-T-40A,0.000000,0.000000,0,0.000000,0.000000,258425075,0,0,0,0,0,1
263391398,S,FUS-T-20A,38729585,,,,A,0,0,0,FUS-T-20A,0.000000,0.000000,0,0.000000,0.000000,258406033,0,0,0,0,0,1
263395271,S,FUS-K-20A,38730543,,,,B,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258425393,0,0,0,0,0,1
263395379,S,FUS-T-20A,38730567,,,,A,0,0,0,FUS-T-20A,0.000000,0.000000,0,0.000000,0.000000,258425640,0,0,0,0,0,1
263395433,S,FUS-T-30A,38730583,,,,C,0,0,0,FUS-T-30A,0.000000,0.000000,0,0.000000,0.000000,258425892,0,0,0,0,0,1
263395370,S,FUS-T-20A,38730565,,,,C,0,0,0,FUS-T-20A,0.000000,0.000000,0,0.000000,0.000000,258425635,0,0,0,0,0,1
263395253,S,FUS-K-20A,38730537,,,,ABC,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258425306,0,0,0,0,0,1
263866163,S,FUS-K-25A,38867461,,,,B,0,0,0,FUS-K-25A,0.000000,0.000000,0,0.000000,0.000000,258425443,0,0,0,0,0,1
263395352,S,FUS-K-20A,38730561,,,,C,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258405784,0,0,0,0,0,1
263733244,S,FUS-T-40A,38827916,,,,C,0,0,0,FUS-T-40A,0.000000,0.000000,0,0.000000,0.000000,258406178,0,0,0,0,0,1
263395415,S,FUS-T-30A,38730579,,,,A,0,0,0,FUS-T-30A,0.000000,0.000000,0,0.000000,0.000000,258425852,0,0,0,0,0,1
263395235,S,FUS-T-20A,38730533,,,,C,0,0,0,FUS-T-20A,0.000000,0.000000,0,0.000000,0.000000,258425254,0,0,0,0,0,1
263733343,S,FUS-T-65A,38827944,,,,C,0,0,0,FUS-T-65A,0.000000,0.000000,0,0.000000,0.000000,258443774,0,0,0,0,0,1
263733226,S,FUS-T-50A,38827912,,,,C,0,0,0,FUS-T-50A,0.000000,0.000000,0,0.000000,0.000000,258405801,0,0,0,0,0,1
264148862,S,FUS-K-40A,38942380,,,,B,0,0,0,FUS-K-40A,0.000000,0.000000,0,0.000000,0.000000,259577429,0,0,0,0,0,1
263395298,S,FUS-T-15A,38730549,,,,C,0,0,0,FUS-T-15A,0.000000,0.000000,0,0.000000,0.000000,258425478,0,0,0,0,0,1
263395334,S,FUS-K-30A,38730557,,,,C,0,0,0,FUS-K-30A,0.000000,0.000000,0,0.000000,0.000000,258406003,0,0,0,0,0,1
263395217,S,FUS-K-30A,38730527,,,,A,0,0,0,FUS-K-30A,0.000000,0.000000,0,0.000000,0.000000,258425187,0,0,0,0,0,1
263733289,S,FUS-T-40A,38827930,,,,B,0,0,0,FUS-T-40A,0.000000,0.000000,0,0.000000,0.000000,258424934,0,0,0,0,0,1
263399272,S,FUS-T-30A,38731599,,,,B,0,0,0,FUS-T-30A,0.000000,0.000000,0,0.000000,0.000000,258443639,0,0,0,0,0,1
263733325,S,FUS-T-40A,38827940,,,,A,0,0,0,FUS-T-40A,0.000000,0.000000,0,0.000000,0.000000,258425730,0,0,0,0,0,1
615922979,S,FUS-T-40A,38827926,,,,C,0,0,0,FUS-T-40A,0.000000,0.000000,0,0.000000,0.000000,258406580,0,0,0,0,0,1
263733280,S,FUS-T-40A,38827928,,,,A,0,0,0,FUS-T-40A,0.000000,0.000000,0,0.000000,0.000000,258424934,0,0,0,0,0,1
263395316,S,FUS-T-15A,38730553,,,,C,0,0,0,FUS-T-15A,0.000000,0.000000,0,0.000000,0.000000,258425503,0,0,0,0,0,1
263395397,S,FUS-K-30A,38730573,,,,ABC,0,0,0,FUS-K-30A,0.000000,0.000000,0,0.000000,0.000000,258425792,0,0,0,0,0,1
620695966,S,FUS-K-25A,359000084,,,,A,0,0,0,FUS-K-25A,0.000000,0.000000,0,0.000000,0.000000,258426034,0,0,0,0,0,1
264148844,S,FUS-K-40A,38942376,,,,C,0,0,0,FUS-K-40A,0.000000,0.000000,0,0.000000,0.000000,259577439,0,0,0,0,0,1
263399371,S,FUS-T-25A,38731621,,,,BC,0,0,0,FUS-T-25A,0.000000,0.000000,0,0.000000,0.000000,258444093,0,0,0,0,0,1
263395199,S,FUS-K-30A,38730523,,,,A,0,0,0,FUS-K-30A,0.000000,0.000000,0,0.000000,0.000000,258425177,0,0,0,0,0,1
263399254,S,FUS-T-30A,38731595,,,,A,0,0,0,FUS-T-30A,0.000000,0.000000,0,0.000000,0.000000,258443569,0,0,0,0,0,1
263395190,S,FUS-T-20A,38730521,,,,C,0,0,0,FUS-T-20A,0.000000,0.000000,0,0.000000,0.000000,258425045,0,0,0,0,0,1
263399353,S,FUS-K-20A,38731617,,,,C,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258443981,0,0,0,0,0,1
263399173,S,FUS-K-20A,38731577,,,,B,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258443424,0,0,0,0,0,1
263399236,S,FUS-K-50A,38731591,,,,A,0,0,0,FUS-K-50A,0.000000,0.000000,0,0.000000,0.000000,258443539,0,0,0,0,0,1
263954349,S,FUS-T-25A,38891910,,,,C,0,0,0,FUS-T-25A,0.000000,0.000000,0,0.000000,0.000000,258444139,0,0,0,0,0,1
263702142,S,FUS-K-20A,38818479,,,,C,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258443386,0,0,0,0,0,1
263399218,S,FUS-K-20A,38731587,,,,C,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258443524,0,0,0,0,0,1
263399299,S,FUS-K-40A,38731605,,,,C,0,0,0,FUS-K-40A,0.000000,0.000000,0,0.000000,0.000000,258443811,0,0,0,0,0,1
263399335,S,FUS-T-12A,38731613,,,,C,0,0,0,FUS-T-12A,0.000000,0.000000,0,0.000000,0.000000,258443871,0,0,0,0,0,1
263399290,S,FUS-T-25A,38731603,,,,C,0,0,0,FUS-T-25A,0.000000,0.000000,0,0.000000,0.000000,258425927,0,0,0,0,0,1
263399317,S,FUS-T-12A,38731609,,,,C,0,0,0,FUS-T-12A,0.000000,0.000000,0,0.000000,0.000000,258443826,0,0,0,0,0,1
438022633,S,FUS-T-30A,38729613,,,,C,0,0,0,FUS-T-30A,0.000000,0.000000,0,0.000000,0.000000,258406383,0,0,0,0,0,1
263834521,S,FUS-T-40A,38858244,,,,C,0,0,0,FUS-T-40A,0.000000,0.000000,0,0.000000,0.000000,258405868,0,0,0,0,0,1
263399191,S,FUS-K-20A,38731581,,,,A,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258443464,0,0,0,0,0,1
699613179,S,FUS-K-65A,38729569,,,,B,0,0,0,FUS-K-65A,0.000000,0.000000,0,0.000000,0.000000,258405662,0,0,0,0,0,1
699613231,S,FUS-K-65A,38731628,,,,B,0,0,0,FUS-K-65A,0.000000,0.000000,0,0.000000,0.000000,258405702,0,0,0,0,0,1
699613133,S,FUS-K-65A,385085951,,,,B,0,0,0,FUS-K-65A,0.000000,0.000000,0,0.000000,0.000000,258405692,0,0,0,0,0,1
384331485,S,FUS-K-25A,85339255,,,,C,0,0,0,FUS-K-25A,0.000000,0.000000,0,0.000000,0.000000,384331459,0,0,0,0,0,1
263855869,S,FUS-T-25A,38864465,,,,A,0,0,0,FUS-T-25A,0.000000,0.000000,0,0.000000,0.000000,260007367,0,0,0,0,0,1
264146151,S,FUS-K-25A,38941619,,,,A,0,0,0,FUS-K-25A,0.000000,0.000000,0,0.000000,0.000000,258425699,0,0,0,0,0,1
263391461,S,FUS-K-20A,38729599,,,,C,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258406218,0,0,0,0,0,1
263391569,S,FUS-K-20A,38729623,,,,C,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258406595,0,0,0,0,0,1
620861446,S,FUS-K-25A,362688518,,,,B,0,0,0,FUS-K-25A,0.000000,0.000000,0,0.000000,0.000000,620861418,0,0,0,0,0,1
263391560,S,FUS-K-20A,38729621,,,,C,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258406550,0,0,0,0,0,1
263391443,S,FUS-T-40A,38729595,,,,C,0,0,0,FUS-T-40A,0.000000,0.000000,0,0.000000,0.000000,258406013,0,0,0,0,0,1
263909229,S,FUS-K-25A,38879700,,,,A,0,0,0,FUS-K-25A,0.000000,0.000000,0,0.000000,0.000000,259418041,0,0,0,0,0,1
384503020,S,FUS-K-25A,84987332,,,,A,0,0,0,FUS-K-25A,0.000000,0.000000,0,0.000000,0.000000,384502983,0,0,0,0,0,1
263391542,S,FUS-T-25A,38729617,,,,B,0,0,0,FUS-T-25A,0.000000,0.000000,0,0.000000,0.000000,258406525,0,0,0,0,0,1
263391362,S,FUS-T-30A,38729575,,,,B,0,0,0,FUS-T-30A,0.000000,0.000000,0,0.000000,0.000000,258405893,0,0,0,0,0,1
620861246,S,FUS-T-40A,38827934,,,,ABC,0,0,0,FUS-T-40A,0.000000,0.000000,0,0.000000,0.000000,258425070,0,0,0,0,0,1
263782327,S,FUS-K-20A,38842668,,,,A,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258425926,0,0,0,0,0,1
263391425,S,FUS-K-20A,38729591,,,,A,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258406123,0,0,0,0,0,1
263391488,S,FUS-T-30A,38729605,,,,A,0,0,0,FUS-T-30A,0.000000,0.000000,0,0.000000,0.000000,258406243,0,0,0,0,0,1
263997742,S,FUS-K-20A,38904104,,,,C,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258443763,0,0,0,0,0,1
699612911,S,FUS-K-65A,385085949,,,,B,0,0,0,FUS-K-65A,0.000000,0.000000,0,0.000000,0.000000,258405617,0,0,0,0,0,1
263391407,S,FUS-T-20A,38729587,,,,A,0,0,0,FUS-T-20A,0.000000,0.000000,0,0.000000,0.000000,258406063,0,0,0,0,0,1
263391344,S,FUS-K-20A,38729571,,,,B,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258405714,0,0,0,0,0,1
263395469,S,FUS-T-30A,38730592,,,,C,0,0,0,FUS-T-30A,0.000000,0.000000,0,0.000000,0.000000,258426136,0,0,0,0,0,1
263395460,S,FUS-T-65A,38730589,,,,BC,0,0,0,FUS-T-65A,0.000000,0.000000,0,0.000000,0.000000,258426074,0,0,0,0,0,1
263391506,S,FUS-K-20A,38729609,,,,A,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258406338,0,0,0,0,0,1
263663373,S,FUS-K-20A,38807489,,,,C,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,259142547,0,0,0,0,0,1
263395442,S,FUS-T-20A,38730585,,,,A,0,0,0,FUS-T-20A,0.000000,0.000000,0,0.000000,0.000000,258426014,0,0,0,0,0,1
263391389,S,FUS-T-65A,38729581,,,,ABC,0,0,0,FUS-T-65A,0.000000,0.000000,0,0.000000,0.000000,258406008,0,0,0,0,0,1
263395262,S,FUS-K-20A,38730541,,,,B,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258425363,0,0,0,0,0,1
263391380,S,FUS-K-20A,38729579,,,,B,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258405938,0,0,0,0,0,1
263395361,S,FUS-T-20A,38730563,,,,A,0,0,0,FUS-T-20A,0.000000,0.000000,0,0.000000,0.000000,258425615,0,0,0,0,0,1
263395424,S,FUS-K-20A,38730581,,,,A,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258425882,0,0,0,0,0,1
263395244,S,FUS-T-20A,38730535,,,,C,0,0,0,FUS-T-20A,0.000000,0.000000,0,0.000000,0.000000,258425289,0,0,0,0,0,1
384399831,S,FUS-T-50A,38827922,,,,ABC,0,0,0,FUS-T-50A,0.000000,0.000000,0,0.000000,0.000000,258406494,0,0,0,0,0,1
263794324,S,FUS-K-20A,38846396,,,,C,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258425508,0,0,0,0,0,1
263395343,S,FUS-K-20A,38730559,,,,B,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258405818,0,0,0,0,0,1
263395406,S,FUS-T-30A,38730577,,,,A,0,0,0,FUS-T-30A,0.000000,0.000000,0,0.000000,0.000000,258425817,0,0,0,0,0,1
263395226,S,FUS-T-40A,38730529,,,,ABC,0,0,0,FUS-T-40A,0.000000,0.000000,0,0.000000,0.000000,258406490,0,0,0,0,0,1
263998649,S,FUS-T-30A,38904362,,,,C,0,0,0,FUS-T-30A,0.000000,0.000000,0,0.000000,0.000000,258425852,0,0,0,0,0,1
263733253,S,FUS-T-40A,38827918,,,,ABC,0,0,0,FUS-T-40A,0.000000,0.000000,0,0.000000,0.000000,258406438,0,0,0,0,0,1
263395208,S,FUS-K-20A,38730525,,,,A,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258425187,0,0,0,0,0,1
263395289,S,FUS-T-25A,38730547,,,,C,0,0,0,FUS-T-25A,0.000000,0.000000,0,0.000000,0.000000,258406460,0,0,0,0,0,1
263395325,S,FUS-K-20A,38730555,,,,B,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258406233,0,0,0,0,0,1
263395280,S,FUS-K-20A,38730545,,,,B,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258425468,0,0,0,0,0,1
263733352,S,FUS-T-65A,38827946,,,,ABC,0,0,0,FUS-T-65A,0.000000,0.000000,0,0.000000,0.000000,258443387,0,0,0,0,0,1
263395388,S,FUS-T-30A,38730569,,,,ABC,0,0,0,FUS-T-30A,0.000000,0.000000,0,0.000000,0.000000,258425750,0,0,0,0,0,1
263399263,S,FUS-T-20A,38731597,,,,C,0,0,0,FUS-T-20A,0.000000,0.000000,0,0.000000,0.000000,258443579,0,0,0,0,0,1
263956610,S,FUS-T-30A,38892537,,,,C,0,0,0,FUS-T-30A,0.000000,0.000000,0,0.000000,0.000000,258406524,0,0,0,0,0,1
263395307,S,FUS-T-15A,38730551,,,,C,0,0,0,FUS-T-15A,0.000000,0.000000,0,0.000000,0.000000,258425503,0,0,0,0,0,1
263755755,S,FUS-T-30A,38834816,,,,ABC,0,0,0,FUS-T-30A,0.000000,0.000000,0,0.000000,0.000000,258425289,0,0,0,0,0,1
263733235,S,FUS-T-50A,38827914,,,,C,0,0,0,FUS-T-50A,0.000000,0.000000,0,0.000000,0.000000,258405848,0,0,0,0,0,1
264148871,S,FUS-K-40A,38942382,,,,C,0,0,0,FUS-K-40A,0.000000,0.000000,0,0.000000,0.000000,259577429,0,0,0,0,0,1
263399362,S,FUS-T-20A,38731619,,,,C,0,0,0,FUS-T-20A,0.000000,0.000000,0,0.000000,0.000000,258444041,0,0,0,0,0,1
263733334,S,FUS-T-40A,38827942,,,,B,0,0,0,FUS-T-40A,0.000000,0.000000,0,0.000000,0.000000,258425787,0,0,0,0,0,1
263399245,S,FUS-K-50A,38731593,,,,A,0,0,0,FUS-K-50A,0.000000,0.000000,0,0.000000,0.000000,258443539,0,0,0,0,0,1
264148853,S,FUS-K-40A,38942378,,,,B,0,0,0,FUS-K-40A,0.000000,0.000000,0,0.000000,0.000000,259577439,0,0,0,0,0,1
263395181,S,FUS-T-25A,38730517,,,,ABC,0,0,0,FUS-T-25A,0.000000,0.000000,0,0.000000,0.000000,258424959,0,0,0,0,0,1
263399344,S,FUS-T-12A,38731615,,,,C,0,0,0,FUS-T-12A,0.000000,0.000000,0,0.000000,0.000000,258443936,0,0,0,0,0,1
263733316,S,FUS-T-40A,38827938,,,,B,0,0,0,FUS-T-40A,0.000000,0.000000,0,0.000000,0.000000,258425704,0,0,0,0,0,1
263399227,S,FUS-T-20A,38731589,,,,A,0,0,0,FUS-T-20A,0.000000,0.000000,0,0.000000,0.000000,258443529,0,0,0,0,0,1
263399164,S,FUS-T-20A,38731575,,,,C,0,0,0,FUS-T-20A,0.000000,0.000000,0,0.000000,0.000000,258443347,0,0,0,0,0,1
617401565,S,FUS-K-25A,366797898,,,,B,0,0,0,FUS-K-25A,0.000000,0.000000,0,0.000000,0.000000,258406032,0,0,0,0,0,1
263399209,S,FUS-T-20A,38731585,,,,B,0,0,0,FUS-T-20A,0.000000,0.000000,0,0.000000,0.000000,258443494,0,0,0,0,0,1
263399326,S,FUS-K-30A,38731611,,,,C,0,0,0,FUS-K-30A,0.000000,0.000000,0,0.000000,0.000000,258443856,0,0,0,0,0,1
263399200,S,FUS-T-20A,38731583,,,,A,0,0,0,FUS-T-20A,0.000000,0.000000,0,0.000000,0.000000,258443474,0,0,0,0,0,1
263399281,S,FUS-K-20A,38731601,,,,A,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258443724,0,0,0,0,0,1
263399308,S,FUS-K-20A,38731607,,,,C,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258443831,0,0,0,0,0,1
263399389,S,FUS-K-20A,38731626,,,,C,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258444254,0,0,0,0,0,1
263399380,S,FUS-T-25A,38731624,,,,A,0,0,0,FUS-T-25A,0.000000,0.000000,0,0.000000,0.000000,258444169,0,0,0,0,0,1
491242395,S,FUS-T-25A,188717068,,,,B,0,0,0,FUS-T-25A,0.000000,0.000000,0,0.000000,0.000000,491242301,0,0,0,0,0,1
263399182,S,FUS-K-20A,38731579,,,,B,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258443429,0,0,0,0,0,1
263934798,S,FUS-K-25A,38886672,,,,C,0,0,0,FUS-K-25A,0.000000,0.000000,0,0.000000,0.000000,258443758,0,0,0,0,0,1
450041329,S,FUS-K-25A,138739162,,,,A,0,0,0,FUS-K-25A,0.000000,0.000000,0,0.000000,0.000000,450041290,0,0,0,0,0,1
426195274,S,FUS-T-20A,38729615,,,,C,0,0,0,FUS-T-20A,0.000000,0.000000,0,0.000000,0.000000,426195246,0,0,0,0,0,1
263981655,S,FUS-K-25A,38899473,,,,B,0,0,0,FUS-K-25A,0.000000,0.000000,0,0.000000,0.000000,258425463,0,0,0,0,0,1
264036321,S,FUS-T-30A,38914657,,,,ABC,0,0,0,FUS-T-30A,0.000000,0.000000,0,0.000000,0.000000,258444199,0,0,0,0,0,1
263391479,S,FUS-K-20A,38729603,,,,B,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258406233,0,0,0,0,0,1
263391470,S,FUS-K-20A,38729601,,,,B,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258406228,0,0,0,0,0,1
263391452,S,FUS-K-20A,38729597,,,,B,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258406013,0,0,0,0,0,1
263709231,S,FUS-K-25A,38820568,,,,C,0,0,0,FUS-K-25A,0.000000,0.000000,0,0.000000,0.000000,259217100,0,0,0,0,0,1
263391551,S,FUS-T-25A,38729619,,,,C,0,0,0,FUS-T-25A,0.000000,0.000000,0,0.000000,0.000000,258406525,0,0,0,0,0,1
615922790,S,FUS-T-25A,38729625,,,,BC,0,0,0,FUS-T-25A,0.000000,0.000000,0,0.000000,0.000000,258406620,0,0,0,0,0,1
263782336,S,FUS-K-20A,38842670,,,,A,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258425926,0,0,0,0,0,1
263391371,S,FUS-T-30A,38729577,,,,C,0,0,0,FUS-T-30A,0.000000,0.000000,0,0.000000,0.000000,258405938,0,0,0,0,0,1
263391434,S,FUS-T-20A,38729593,,,,A,0,0,0,FUS-T-20A,0.000000,0.000000,0,0.000000,0.000000,258406143,0,0,0,0,0,1
263790331,S,FUS-K-20A,38845135,,,,A,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258425937,0,0,0,0,0,1
263782318,S,FUS-T-30A,38842664,,,,ABC,0,0,0,FUS-T-30A,0.000000,0.000000,0,0.000000,0.000000,258425967,0,0,0,0,0,1
699612984,S,FUS-K-65A,38729567,,,,B,0,0,0,FUS-K-65A,0.000000,0.000000,0,0.000000,0.000000,258405622,0,0,0,0,0,1
263391353,S,FUS-K-65A,38729573,,,,B,0,0,0,FUS-K-65A,0.000000,0.000000,0,0.000000,0.000000,258405754,0,0,0,0,0,1
263997751,S,FUS-T-25A,38904106,,,,A,0,0,0,FUS-T-25A,0.000000,0.000000,0,0.000000,0.000000,258444077,0,0,0,0,0,1
263391416,S,FUS-T-20A,38729589,,,,A,0,0,0,FUS-T-20A,0.000000,0.000000,0,0.000000,0.000000,258406068,0,0,0,0,0,1
263391497,S,FUS-T-20A,38729607,,,,A,0,0,0,FUS-T-20A,0.000000,0.000000,0,0.000000,0.000000,258406253,0,0,0,0,0,1
263391515,S,FUS-K-20A,38729611,,,,A,0,0,0,FUS-K-20A,0.000000,0.000000,0,0.000000,0.000000,258406348,0,0,0,0,0,1

[RECLOSER SETTING]
FORMAT_RECLOSERSETTING=SectionID,Location,EqID,DeviceNumber,DeviceStage,CoordX,CoordY,ClosedPhase,Locked,RC,NStatus,TCCID,PhPickup,GrdPickup,Alternate,PhAltPickup,GrdAltPickup,FromNodeID,EnableReclosing,FaultIndicator,EnableFuseSaving,MinRatedCurrentForFuseSaving,Automated,SensorMode,Strategic,RestorationMode,ConnectionStatus,ByPassOnRestoration,Reversible,TCCSettingsSelection
264377255,S,REC-V4H-140A,39003202,,,,ABC,0,0,0,REC-V4H-140A,0.000000,0.000000,0,0.000000,0.000000,258405791,1,1,0,0.000000,0,0,0,0,0,0,1,0
264377419,S,REC-V4H-140A,39003260,,,,ABC,0,0,0,REC-V4H-140A,0.000000,0.000000,0,0.000000,0.000000,258425603,1,1,0,0.000000,0,0,0,0,0,0,1,0
264377509,S,REC-V4H-140A,39003294,,,,ABC,0,0,0,REC-V4H-140A,0.000000,0.000000,0,0.000000,0.000000,258444078,1,1,0,0.000000,0,0,0,0,0,0,1,0

[SHUNT CAPACITOR SETTING]
FORMAT_SHUNTCAPACITORSETTING=SectionID,DeviceNumber,DeviceStage,Location,Connection,FixedKVARA,FixedKVARB,FixedKVARC,FixedLossesA,FixedLossesB,FixedLossesC,SwitchedKVARA,SwitchedKVARB,SwitchedKVARC,SwitchedLossesA,SwitchedLossesB,SwitchedLossesC,ByPhase,VoltageOverride,VoltageOverrideOn,VoltageOverrideOff,VoltageOverrideDeadband,KV,Control,OnValueA,OnValueB,OnValueC,OffValueA,OffValueB,OffValueC,SwitchingMode,InitiallyClosedPhase,ControllingPhase,SensorLocation,ControlledNodeId,PythonDeviceScriptID,ShuntCapacitorID,ConnectionStatus,CTConnection,InterruptingRating
259126903,38395182,,2,Y,200.000000,200.000000,200.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0,0,116.000000,134.000000,2.000000,7.200000,,,,,,,,,,,,,,CAP-FIXED-600-7.2KV,0,3,0.000000
258406386,38391707,,2,Y,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,150.000000,150.000000,150.000000,0.000000,0.000000,0.000000,0,0,116.000000,134.000000,2.000000,7.200000,2,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,2,7,0,1,,,CAP-CURRENT-450-7.2KV,0,3,0.000000

[INTERMEDIATE NODES]
FORMAT_INTERMEDIATENODE=SectionID,SeqNumber,CoordX,CoordY,IsBreakPoint,BreakPointLocation
261061101,0,236937.480000,-219045.270000,,
261061101,1,236968.310000,-219061.970000,,
261061101,2,236953.310000,-219109.190000,,
260664694,0,238998.070000,-218828.630000,,
260663858,0,233536.060000,-217360.040000,,
260663858,1,233592.350000,-217347.130000,,
260663858,2,233605.190000,-217348.860000,,
260663858,3,233611.000000,-217340.870000,,
260663858,4,233609.220000,-217329.170000,,
260663858,5,233599.550000,-217327.110000,,
263395330,0,233157.740000,-217523.230000,,
263395330,1,233146.910000,-217497.260000,,
264148867,0,233692.690000,-217802.060000,,
264148867,1,233783.910000,-217714.870000,,
264148867,2,233762.480000,-217691.730000,,
264148867,3,233786.730000,-217669.050000,,
264148867,4,233859.040000,-217600.220000,,
264148867,5,233862.020000,-217604.110000,,
260663853,0,233430.190000,-217404.150000,,
258425955,0,237104.510000,-219081.940000,,
260663838,0,233345.730000,-217427.500000,,
260662899,0,233439.240000,-217603.190000,,
260662899,1,233447.700000,-217596.580000,,
260662899,2,233461.510000,-217581.970000,,
260662899,3,233514.530000,-217618.630000,,
261434125,0,234008.530000,-217480.090000,,
261434125,1,234010.910000,-217472.280000,,
261434120,0,234216.090000,-217462.820000,,
261434120,1,234217.980000,-217461.110000,,
261434120,2,234223.860000,-217459.590000,,
261434120,3,234230.950000,-217458.410000,,
261434120,4,234235.910000,-217454.520000,,
261434120,5,234238.640000,-217445.890000,,
261434120,6,234238.920000,-217435.770000,,
261434120,7,234236.190000,-217429.040000,,
261434120,8,234230.800000,-217424.470000,,
261434120,9,234225.920000,-217422.300000,,
264148849,0,233797.100000,-217902.920000,,
263399250,0,240538.630000,-218739.350000,,
263399250,1,240548.590000,-218772.110000,,
263399250,2,240584.900000,-218843.070000,,
263399250,3,240597.730000,-218868.150000,,
263399250,4,240604.050000,-218885.860000,,
263399250,5,240608.770000,-218905.410000,,
263399250,6,240610.160000,-218924.280000,,
263399250,7,240606.300000,-218945.960000,,
263399250,8,240600.450000,-218961.000000,,
263399250,9,240590.580000,-218978.360000,,
263399250,10,240574.920000,-218995.600000,,
263399250,11,240559.220000,-218980.820000,,
263399250,12,240533.700000,-219001.820000,,
263399250,13,240520.320000,-219012.690000,,
263399250,14,240506.500000,-219023.920000,,
263399250,15,240489.850000,-219030.760000,,
263399250,16,240479.100000,-219030.910000,,
263399250,17,240464.430000,-219027.040000,,
263399250,18,240447.030000,-219018.670000,,
263399250,19,240436.500000,-219013.620000,,
263399250,20,240419.110000,-219005.250000,,
263399250,21,240407.030000,-219004.750000,,
263399250,22,240392.670000,-219007.190000,,
263399250,23,240382.140000,-219011.520000,,
260663813,0,231841.430000,-213670.260000,,
260663813,1,231818.450000,-213651.490000,,
260663813,2,231714.580000,-213531.160000,,
260663813,3,231654.930000,-213541.960000,,
260663813,4,231561.410000,-213630.890000,,
260663813,5,231539.740000,-213644.280000,,
260663813,6,231543.760000,-213648.970000,,
260663813,7,231564.610000,-213659.800000,,
260663813,8,231583.070000,-213664.090000,,
260663813,9,231647.480000,-213672.300000,,
263399178,0,239105.180000,-219138.800000,,
263399331,0,236062.100000,-218311.660000,,
263702147,0,238373.020000,-219343.900000,,
263702147,1,238315.430000,-219358.360000,,
264353612,0,234211.650000,-217422.640000,,
264353612,1,234205.580000,-217428.210000,,
264353612,2,234202.800000,-217436.030000,,
264353612,3,234201.720000,-217445.790000,,
264353612,4,234021.870000,-217632.170000,,
264353612,5,234016.180000,-217629.630000,,
264353612,6,233949.280000,-217563.600000,,
264353612,7,233950.530000,-217557.070000,,
264353612,8,234022.070000,-217496.360000,,
264353612,9,234027.230000,-217496.490000,,
264353612,10,234034.760000,-217496.100000,,
699613273,0,233658.020000,-220335.170000,,
263399196,0,239765.420000,-219062.790000,,
261433670,0,233768.850000,-217692.210000,,
264146156,0,235059.420000,-219710.970000,,
264146156,1,235069.460000,-219675.510000,,
263391565,0,232618.610000,-215052.240000,,
263391565,1,232644.070000,-215080.600000,,
263391565,2,232657.140000,-215073.170000,,
263782341,0,237213.000000,-219043.610000,,
263782341,1,237232.960000,-218978.830000,,
260981173,0,234376.220000,-216939.130000,,
260981173,1,234363.230000,-216953.130000,,
260981173,2,234316.440000,-216908.160000,,
260981173,3,234303.770000,-216917.500000,,
260663783,0,231389.070000,-213682.030000,,
260663783,1,231405.600000,-213665.360000,,
260663783,2,231426.510000,-213654.860000,,
260663783,3,231447.780000,-213651.490000,,
260663783,4,231471.420000,-213651.020000,,
260663783,5,231491.010000,-213650.760000,,
384503026,0,240906.880000,-219261.800000,,
258425708,0,235329.890000,-219688.680000,,
263391349,0,232483.460000,-220530.190000,,
263391484,0,233171.670000,-217541.480000,,
263391484,1,233158.630000,-217510.260000,,
260664749,0,240564.230000,-219005.000000,,
260664749,1,240544.030000,-219022.470000,,
260664749,2,240527.970000,-219036.370000,,
260664749,3,240515.380000,-219044.600000,,
260664749,4,240515.460000,-219054.280000,,
260664749,5,240517.820000,-219068.460000,,
260664749,6,240518.470000,-219080.650000,,
260664749,7,240515.400000,-219093.440000,,
260664749,8,240506.480000,-219113.280000,,
260664749,9,240489.990000,-219149.990000,,
260664744,0,240603.910000,-218874.920000,,
260664744,1,240609.720000,-218891.460000,,
260664744,2,240613.650000,-218911.900000,,
260664744,3,240613.190000,-218935.080000,,
260664744,4,240607.990000,-218954.720000,,
260664744,5,240598.190000,-218973.330000,,
260664744,6,240591.210000,-218982.540000,,
263663378,0,235650.350000,-218474.540000,,
263663378,1,235600.360000,-218464.380000,,
263663378,2,235565.180000,-218485.680000,,
263663378,3,235543.220000,-218507.640000,,
263663378,4,235507.590000,-218520.230000,,
260664729,0,240250.220000,-219149.770000,,
260664729,1,240243.630000,-219166.540000,,
260664729,2,240240.800000,-219183.950000,,
260664729,3,240242.680000,-219196.490000,,
260664729,4,240247.800000,-219207.590000,,
260664729,5,240255.440000,-219219.410000,,
261061096,0,236937.250000,-219151.820000,,
261061096,1,236922.080000,-219187.650000,,
261061096,2,236912.000000,-219217.730000,,
264338257,0,231534.110000,-213661.530000,,
264338257,1,231550.080000,-213670.570000,,
264338257,2,231566.480000,-213677.060000,,
264338257,3,231579.960000,-213680.590000,,
264338257,4,231605.240000,-213681.810000,,
264338257,5,231645.480000,-213688.740000,,
260664689,0,238958.770000,-218685.030000,,
260664684,0,239005.180000,-218864.360000,,
260664684,1,238979.530000,-218849.550000,,
260664684,2,238926.510000,-218694.650000,,
263960232,0,235110.840000,-215184.990000,,
263960232,1,235038.410000,-215049.970000,,
263960232,2,234997.840000,-215070.500000,,
263960232,3,234975.320000,-215030.430000,,
263395402,0,236451.780000,-218958.080000,,
263395222,0,231380.420000,-213666.500000,,
263395222,1,231397.010000,-213652.420000,,
260662949,0,232707.340000,-215170.360000,,
260662949,1,232729.230000,-215189.230000,,
260662949,2,232742.130000,-215199.430000,,
260662949,3,232775.270000,-215212.490000,,
260662949,4,232841.940000,-215238.590000,,
260662949,5,232878.800000,-215254.210000,,
263395204,0,231272.700000,-213759.190000,,
263395204,1,231281.680000,-213751.650000,,
264310935,0,239042.880000,-218817.850000,,
260662929,0,233426.780000,-217590.560000,,
260662929,1,233440.820000,-217580.580000,,
260662929,2,233452.810000,-217566.060000,,
259259895,0,234081.850000,-218303.970000,,
260662924,0,233290.610000,-217626.050000,,
260662924,1,233306.640000,-217631.070000,,
260662924,2,233321.450000,-217636.170000,,
260662924,3,233334.520000,-217636.730000,,
260662924,4,233349.490000,-217632.870000,,
264148876,0,233689.020000,-217800.230000,,
258425945,0,237559.880000,-219303.660000,,
258425940,0,236987.040000,-219033.540000,,
260662904,0,233511.950000,-217607.740000,,
260662904,1,233465.130000,-217575.600000,,
263399241,0,240624.330000,-218708.370000,,
263399241,1,240544.060000,-218740.330000,,
263399241,2,240554.640000,-218767.790000,,
260663808,0,231907.690000,-213567.990000,,
260663808,1,231921.660000,-213587.550000,,
260663808,2,231926.510000,-213601.790000,,
260663808,3,231924.040000,-213621.570000,,
260663808,4,231908.200000,-213645.910000,,
260663808,5,231891.990000,-213662.850000,,
260663803,0,231811.340000,-213447.060000,,
264148858,0,233800.000000,-217905.200000,,
264148858,1,233989.520000,-217706.190000,,
264148858,2,233990.400000,-217700.080000,,
263399223,0,240521.470000,-218581.300000,,
263399286,0,241057.090000,-219182.650000,,
263399286,1,241151.910000,-219221.710000,,
263399286,2,241129.840000,-219261.450000,,
264353603,0,233981.750000,-217678.310000,,
264353603,1,233997.200000,-217662.140000,,
264353603,2,234004.270000,-217652.890000,,
264353603,3,234004.330000,-217646.420000,,
264353603,4,233996.420000,-217639.150000,,
264353603,5,233937.010000,-217580.000000,,
264353603,6,233930.140000,-217577.530000,,
264353603,7,233925.780000,-217577.750000,,
264353603,8,233874.110000,-217623.280000,,
274934389,0,231630.650000,-215345.930000,,
274934389,1,231632.170000,-215345.860000,,
274934389,2,231632.310000,-215349.140000,,
274934389,3,231630.790000,-215349.200000,,
259362845,0,237358.770000,-219303.660000,,
264357164,0,233513.990000,-217469.030000,,
699613185,0,232842.420000,-220444.240000,,
264245364,0,240345.420000,-219304.420000,,
264245364,1,240360.850000,-219308.370000,,
264245364,2,240372.150000,-219309.340000,,
264245364,3,240386.110000,-219307.350000,,
264245364,4,240395.390000,-219302.650000,,
264245364,5,240402.580000,-219297.650000,,
264245364,6,240413.240000,-219287.830000,,
264245364,7,240420.130000,-219276.950000,,
264276849,0,233511.250000,-217349.730000,,
264276849,1,233589.770000,-217333.610000,,
260981163,0,234259.980000,-216926.340000,,
260981163,1,234241.570000,-216945.270000,,
260981163,2,234233.010000,-216966.700000,,
260981163,3,234234.390000,-216992.520000,,
260981163,4,234236.250000,-217000.870000,,
263391475,0,233207.880000,-217644.860000,,
263391475,1,233256.140000,-217627.840000,,
620861452,0,230746.310000,-214044.390000,,
263391574,0,231586.550000,-215303.760000,,
263909234,0,241860.250000,-218671.950000,,
263909234,1,241805.710000,-218670.900000,,
263909234,2,241802.090000,-218663.960000,,
261433680,0,234019.730000,-217458.490000,,
261433680,1,234028.050000,-217458.060000,,
261433680,2,234033.630000,-217458.570000,,
261433680,3,234039.280000,-217460.300000,,
261433680,4,234043.400000,-217463.320000,,
261433680,5,234046.190000,-217471.260000,,
261433680,6,234046.980000,-217478.900000,,
261433680,7,234044.600000,-217486.700000,,
260663798,0,231423.540000,-213639.340000,,
260663798,1,231439.890000,-213636.080000,,
260663798,2,231468.970000,-213635.370000,,
260663798,3,231510.590000,-213634.000000,,
260663798,4,231526.020000,-213627.990000,,
260663798,5,231543.430000,-213614.680000,,
260663798,6,231554.760000,-213629.040000,,
260663798,7,231651.310000,-213539.790000,,
260663798,8,231657.800000,-213535.850000,,
260663798,9,231713.960000,-213526.520000,,
260663798,10,231745.980000,-213514.050000,,
263391457,0,233295.980000,-217748.620000,,
263391457,1,233287.850000,-217684.530000,,
263391457,2,233313.140000,-217651.420000,,
263391457,3,233333.560000,-217653.450000,,
263709236,0,234359.660000,-216836.060000,,
263709236,1,234319.250000,-216873.050000,,
263782332,0,237191.320000,-219098.250000,,
263782332,1,237200.070000,-219073.280000,,
263391430,0,234326.200000,-218332.410000,,
700042421,0,241262.450000,-218944.820000,,
261140527,0,234272.070000,-215307.320000,,
261140527,1,234257.530000,-215303.140000,,
261140527,2,234227.700000,-215298.200000,,
261140527,3,234214.930000,-215289.970000,,
261140527,4,234211.630000,-215274.960000,,
261052089,0,237321.270000,-218853.730000,,
261052104,0,237215.090000,-219021.850000,,
261052104,1,237222.590000,-218995.720000,,
261052104,2,237230.360000,-218967.130000,,
261052104,3,237235.230000,-218944.820000,,
261052104,4,237206.570000,-218933.640000,,
261052104,5,237180.810000,-218924.360000,,
261052104,6,237147.680000,-218912.190000,,
261052104,7,237138.070000,-218920.450000,,
261052104,8,237126.450000,-218920.650000,,
261052104,9,237117.360000,-218915.810000,,
261052104,10,237112.590000,-218900.940000,,
261052104,11,237115.270000,-218890.600000,,
261052104,12,237122.600000,-218884.900000,,
261052109,0,237130.780000,-218879.980000,,
261052109,1,237145.170000,-218871.070000,,
261052109,2,237158.890000,-218864.630000,,
261052109,3,237176.840000,-218862.470000,,
261052109,4,237193.250000,-218861.610000,,
261052109,5,237216.860000,-218860.390000,,
261052109,6,237252.060000,-218858.150000,,
261052109,7,237287.290000,-218856.320000,,

