New LineCode.DEFAULT nPhases=3 R1=0.172660 X1=0.099757 R0=0.182193 X0=0.088150 B1=409.200989 B0=0.000000 NormAmps=1.000000 Units=km
New LineCode.DISTRIBUTION_BUS nPhases=3 R1=0.000621 X1=0.000621 R0=0.000621 X0=0.000621 B1=0.000621 B0=0.000000 NormAmps=1000.000000 Units=km
New LineCode.NONE nPhases=3 R1=0.000621 X1=0.000621 R0=0.000621 X0=0.000621 B1=0.000621 B0=0.000000 NormAmps=400.000000 Units=km
New LineCode.PEC_#1_AL_TRXLPE_D_B nPhases=3 R1=0.577493 X1=0.979890 R0=0.198650 X0=0.240426 B1=27.545500 B0=0.000000 NormAmps=162.000000 Units=km
New LineCode.PEC_#1_AL_TRXLPE_I_C nPhases=3 R1=0.577493 X1=0.979890 R0=0.198650 X0=0.240426 B1=27.545500 B0=0.000000 NormAmps=162.000000 Units=km
New LineCode.PEC_#2_AL_TRXLPE_D_B nPhases=3 R1=0.658691 X1=0.125290 R0=1.099810 X0=0.225561 B1=1.295650 B0=0.000000 NormAmps=105.000000 Units=km
New LineCode.PEC_#2_AL_TRXLPE_I_C nPhases=3 R1=0.658691 X1=0.125290 R0=1.099810 X0=0.225561 B1=1.295650 B0=0.000000 NormAmps=105.000000 Units=km
New LineCode.PEC_#2_AL-J_TRXLPE_D_B nPhases=3 R1=0.947454 X1=0.097993 R0=1.808770 X0=0.447492 B1=27.157400 B0=0.000000 NormAmps=182.000000 Units=km
New LineCode.PEC_#2_AL-J_TRXLPE_I_C nPhases=3 R1=0.947454 X1=0.097993 R0=1.808770 X0=0.447492 B1=27.157400 B0=0.000000 NormAmps=182.000000 Units=km
New LineCode.PEC_#2_CU_TRXLPE_D_B nPhases=3 R1=0.477840 X1=0.804253 R0=0.193939 X0=0.178765 B1=36.131001 B0=0.000000 NormAmps=160.000000 Units=km
New LineCode.PEC_#2_CU_TRXLPE_I_C nPhases=3 R1=0.477840 X1=0.804253 R0=0.193939 X0=0.178765 B1=36.131001 B0=0.000000 NormAmps=160.000000 Units=km
New LineCode.PEC_#4_AL_TRXLPE_D_B nPhases=3 R1=1.282170 X1=0.434635 R0=1.282170 X0=0.434635 B1=1.130240 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEC_#4_AL_TRXLPE_I_C nPhases=3 R1=1.282170 X1=0.434635 R0=1.282170 X0=0.434635 B1=1.130240 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEC_#8_CU_TRXLPE_D_B nPhases=3 R1=1.467190 X1=0.329075 R0=1.699510 X0=1.134250 B1=1.921630 B0=0.000000 NormAmps=65.000000 Units=km
New LineCode.PEC_#8_CU_TRXLPE_I_C nPhases=3 R1=1.467190 X1=0.329075 R0=1.699510 X0=1.134250 B1=1.921630 B0=0.000000 NormAmps=65.000000 Units=km
New LineCode.PEC_1/0_AL_TRXLPE_D_B nPhases=3 R1=0.419307 X1=0.116873 R0=0.711433 X0=0.128881 B1=1.516180 B0=0.000000 NormAmps=135.000000 Units=km
New LineCode.PEC_1/0_AL_TRXLPE_I_C nPhases=3 R1=0.419307 X1=0.116873 R0=0.711433 X0=0.128881 B1=1.516180 B0=0.000000 NormAmps=135.000000 Units=km
New LineCode.PEC_1/0_AL-J_TRXLPE_D_B nPhases=3 R1=0.649774 X1=0.097375 R0=1.705450 X0=0.617686 B1=33.946701 B0=0.000000 NormAmps=236.000000 Units=km
New LineCode.PEC_1/0_AL-J_TRXLPE_I_C nPhases=3 R1=0.649774 X1=0.097375 R0=1.705450 X0=0.617686 B1=33.946701 B0=0.000000 NormAmps=236.000000 Units=km
New LineCode.PEC_1/0_CU_TRXLPE_D_B nPhases=3 R1=0.321507 X1=0.515794 R0=0.166140 X0=0.105831 B1=42.969299 B0=0.000000 NormAmps=217.000000 Units=km
New LineCode.PEC_1/0_CU_TRXLPE_I_C nPhases=3 R1=0.321507 X1=0.515794 R0=0.166140 X0=0.105831 B1=42.969299 B0=0.000000 NormAmps=217.000000 Units=km
New LineCode.PEC_1000_AL_TRXLPE_D_B nPhases=3 R1=0.066680 X1=0.311700 R0=0.081969 X0=0.092356 B1=56.364300 B0=0.000000 NormAmps=625.000000 Units=km
New LineCode.PEC_1000_AL_TRXLPE_I_C nPhases=3 R1=0.066680 X1=0.311700 R0=0.081969 X0=0.092356 B1=56.364300 B0=0.000000 NormAmps=625.000000 Units=km
New LineCode.PEC_2/0_AL_TRXLPE_D_B nPhases=3 R1=0.336218 X1=0.112356 R0=0.570118 X0=0.102201 B1=1.516260 B0=0.000000 NormAmps=223.000000 Units=km
New LineCode.PEC_2/0_AL_TRXLPE_I_C nPhases=3 R1=0.336218 X1=0.112356 R0=0.570118 X0=0.102201 B1=1.516260 B0=0.000000 NormAmps=223.000000 Units=km
New LineCode.PEC_2/0_CU_TRXLPE_D_B nPhases=3 R1=0.207723 X1=0.939619 R0=0.094788 X0=0.891705 B1=58.657001 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEC_2/0_CU_TRXLPE_I_C nPhases=3 R1=0.207723 X1=0.939619 R0=0.094788 X0=0.891705 B1=58.657001 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEC_250_CU_TRXLPE_D_B nPhases=3 R1=0.099228 X1=0.260194 R0=0.279268 X0=0.775639 B1=2.467120 B0=0.000000 NormAmps=360.000000 Units=km
New LineCode.PEC_250_CU_TRXLPE_I_C nPhases=3 R1=0.099228 X1=0.260194 R0=0.279268 X0=0.775639 B1=2.467120 B0=0.000000 NormAmps=360.000000 Units=km
New LineCode.PEC_300_CU_TRXLPE_D_B nPhases=3 R1=0.102278 X1=0.089382 R0=0.284017 X0=0.064943 B1=4.438170 B0=0.000000 NormAmps=425.000000 Units=km
New LineCode.PEC_300_CU_TRXLPE_I_C nPhases=3 R1=0.102278 X1=0.089382 R0=0.284017 X0=0.064943 B1=4.438170 B0=0.000000 NormAmps=425.000000 Units=km
New LineCode.PEC_350_AL_TRXLPE_D_B nPhases=3 R1=0.164055 X1=0.480620 R0=0.158688 X0=0.152781 B1=47.984501 B0=0.000000 NormAmps=313.000000 Units=km
New LineCode.PEC_350_AL_TRXLPE_I_C nPhases=3 R1=0.164055 X1=0.480620 R0=0.158688 X0=0.152781 B1=47.984501 B0=0.000000 NormAmps=313.000000 Units=km
New LineCode.PEC_350_CU_TRXLPE_D_B nPhases=3 R1=0.091738 X1=0.094286 R0=0.240426 X0=0.065058 B1=2.343290 B0=0.000000 NormAmps=470.000000 Units=km
New LineCode.PEC_350_CU_TRXLPE_I_C nPhases=3 R1=0.091738 X1=0.094286 R0=0.240426 X0=0.065058 B1=2.343290 B0=0.000000 NormAmps=470.000000 Units=km
New LineCode.PEC_4/0_AL_TRXLPE_D_B nPhases=3 R1=0.221314 X1=0.114440 R0=0.362009 X0=0.083436 B1=1.185410 B0=0.000000 NormAmps=198.000000 Units=km
New LineCode.PEC_4/0_AL_TRXLPE_I_C nPhases=3 R1=0.221314 X1=0.114440 R0=0.362009 X0=0.083436 B1=1.185410 B0=0.000000 NormAmps=198.000000 Units=km
New LineCode.PEC_4/0_CU_TRXLPE_D_B nPhases=3 R1=0.174480 X1=0.468689 R0=0.165792 X0=0.140618 B1=55.341702 B0=0.000000 NormAmps=304.000000 Units=km
New LineCode.PEC_4/0_CU_TRXLPE_I_C nPhases=3 R1=0.174480 X1=0.468689 R0=0.165792 X0=0.140618 B1=55.341702 B0=0.000000 NormAmps=304.000000 Units=km
New LineCode.PEC_500_AL_TRXLPE_D_B nPhases=3 R1=0.101043 X1=0.092047 R0=0.282240 X0=0.069267 B1=2.701670 B0=0.000000 NormAmps=441.000000 Units=km
New LineCode.PEC_500_AL_TRXLPE_I_C nPhases=3 R1=0.101043 X1=0.092047 R0=0.282240 X0=0.069267 B1=2.701670 B0=0.000000 NormAmps=441.000000 Units=km
New LineCode.PEC_500_CU_TRXLPE_D_B nPhases=3 R1=0.062046 X1=0.078108 R0=0.166333 X0=0.049884 B1=5.458400 B0=0.000000 NormAmps=517.000000 Units=km
New LineCode.PEC_500_CU_TRXLPE_I_C nPhases=3 R1=0.062046 X1=0.078108 R0=0.166333 X0=0.049884 B1=5.458400 B0=0.000000 NormAmps=517.000000 Units=km
New LineCode.PEC_750_AL_TRXLPE_D_B nPhases=3 R1=0.076603 X1=0.075792 R0=0.189614 X0=0.049267 B1=6.671660 B0=0.000000 NormAmps=530.000000 Units=km
New LineCode.PEC_750_AL_TRXLPE_I_C nPhases=3 R1=0.076603 X1=0.075792 R0=0.189614 X0=0.049267 B1=6.671660 B0=0.000000 NormAmps=530.000000 Units=km
New LineCode.PEC1_#1/0_AWG_AL_EPR_CN_D_B nPhases=1 R1=0.596516 X1=0.105633 R0=1.783330 X0=0.944484 B1=60.826000 B0=0.000000 NormAmps=135.000000 Units=km
New LineCode.PEC1_#1/0_AWG_AL_XLPE_JACKET_CN_ nPhases=1 R1=0.596516 X1=0.105633 R0=1.783335 X0=0.944484 B1=60.826007 B0=0.000000 NormAmps=135.000000 Units=km
New LineCode.PEC1_#1/0_AWG_AL_XLPE_NON-JACKET nPhases=1 R1=0.596516 X1=0.105633 R0=1.783335 X0=0.944484 B1=60.826007 B0=0.000000 NormAmps=135.000000 Units=km
New LineCode.PEC1_#1_AL_TRXLPE_CIC nPhases=1 R1=0.571661 X1=0.975553 R0=0.192625 X0=0.236121 B1=27.545401 B0=0.000000 NormAmps=162.000000 Units=km
New LineCode.PEC1_#1_AL_TRXLPE_D_B nPhases=1 R1=0.571661 X1=0.975553 R0=0.192625 X0=0.236121 B1=27.545378 B0=0.000000 NormAmps=162.000000 Units=km
New LineCode.PEC1_#1_AL_TRXLPE_D_B_W_S nPhases=3 R1=0.571661 X1=0.975553 R0=0.192625 X0=0.236121 B1=27.545378 B0=0.000000 NormAmps=162.000000 Units=km
New LineCode.PEC1_#1_AL_TRXLPE_I_C nPhases=1 R1=0.571661 X1=0.975552 R0=0.192625 X0=0.236121 B1=27.545376 B0=0.000000 NormAmps=162.000000 Units=km
New LineCode.PEC1_#2_AL_TRXLPE_CIC nPhases=1 R1=0.956911 X1=0.118060 R0=2.205867 X0=1.491290 B1=47.304973 B0=0.000000 NormAmps=105.000000 Units=km
New LineCode.PEC1_#2_AL_TRXLPE_D_B nPhases=1 R1=0.956911 X1=0.118060 R0=2.205867 X0=1.491290 B1=47.304973 B0=0.000000 NormAmps=105.000000 Units=km
New LineCode.PEC1_#2_AL_TRXLPE_D_B_W_S nPhases=3 R1=0.956911 X1=0.118060 R0=2.205867 X0=1.491290 B1=47.304973 B0=0.000000 NormAmps=105.000000 Units=km
New LineCode.PEC1_#2_AL_TRXLPE_I_C nPhases=1 R1=0.956911 X1=0.118060 R0=2.205870 X0=1.491290 B1=47.305000 B0=0.000000 NormAmps=105.000000 Units=km
New LineCode.PEC1_#2_AL-J_TRXLPE_CIC nPhases=1 R1=0.956911 X1=0.118060 R0=2.205867 X0=1.491290 B1=47.304973 B0=0.000000 NormAmps=182.000000 Units=km
New LineCode.PEC1_#2_AL-J_TRXLPE_D_B nPhases=1 R1=0.956911 X1=0.118060 R0=2.205867 X0=1.491290 B1=47.304973 B0=0.000000 NormAmps=182.000000 Units=km
New LineCode.PEC1_#2_AL-J_TRXLPE_D_B_W_S nPhases=3 R1=0.956911 X1=0.118060 R0=2.205867 X0=1.491290 B1=47.304973 B0=0.000000 NormAmps=182.000000 Units=km
New LineCode.PEC1_#2_AL-J_TRXLPE_I_C nPhases=1 R1=0.956911 X1=0.118060 R0=2.205867 X0=1.491290 B1=47.304974 B0=0.000000 NormAmps=182.000000 Units=km
New LineCode.PEC1_#2_AWG_AL_XLPE_JACKET_CN_D_ nPhases=1 R1=0.956911 X1=0.118060 R0=2.205870 X0=1.491290 B1=47.305000 B0=0.000000 NormAmps=182.000000 Units=km
New LineCode.PEC1_#2_AWG_AL_XLPE_JACKET_CN_I_ nPhases=1 R1=0.956911 X1=0.118060 R0=2.205870 X0=1.491290 B1=47.305000 B0=0.000000 NormAmps=182.000000 Units=km
New LineCode.PEC1_#2_CU_TRXLPE_CIC nPhases=1 R1=0.584089 X1=0.118060 R0=1.764690 X0=0.963125 B1=46.783001 B0=0.000000 NormAmps=160.000000 Units=km
New LineCode.PEC1_#2_CU_TRXLPE_D_B nPhases=1 R1=0.584089 X1=0.118060 R0=1.764694 X0=0.963125 B1=46.783023 B0=0.000000 NormAmps=160.000000 Units=km
New LineCode.PEC1_#2_CU_TRXLPE_D_B_W_S nPhases=3 R1=0.584089 X1=0.118060 R0=1.764694 X0=0.963125 B1=46.783023 B0=0.000000 NormAmps=160.000000 Units=km
New LineCode.PEC1_#2_CU_TRXLPE_I_C nPhases=1 R1=0.584089 X1=0.118060 R0=1.764694 X0=0.963125 B1=46.783023 B0=0.000000 NormAmps=160.000000 Units=km
New LineCode.PEC1_#4_AL_TRXLPE_CIC nPhases=1 R1=1.280024 X1=0.428746 R0=1.280024 X0=0.428746 B1=1.124681 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEC1_#4_AL_TRXLPE_D_B nPhases=1 R1=1.280024 X1=0.428746 R0=1.280024 X0=0.428746 B1=1.124681 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEC1_#4_AL_TRXLPE_D_B_W_S nPhases=3 R1=1.280024 X1=0.428746 R0=1.280024 X0=0.428746 B1=1.124681 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEC1_#4_AL_TRXLPE_I_C nPhases=1 R1=1.280024 X1=0.428746 R0=1.280024 X0=0.428746 B1=1.124682 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEC1_#8_CU_TRXLPE_CIC nPhases=1 R1=1.466435 X1=0.323113 R0=1.696343 X0=1.130895 B1=1.920036 B0=0.000000 NormAmps=65.000000 Units=km
New LineCode.PEC1_#8_CU_TRXLPE_D_B nPhases=1 R1=1.466435 X1=0.323113 R0=1.696343 X0=1.130895 B1=1.920036 B0=0.000000 NormAmps=65.000000 Units=km
New LineCode.PEC1_#8_CU_TRXLPE_D_B_W_S nPhases=3 R1=1.466435 X1=0.323113 R0=1.696343 X0=1.130895 B1=1.920036 B0=0.000000 NormAmps=65.000000 Units=km
New LineCode.PEC1_#8_CU_TRXLPE_I_C nPhases=1 R1=1.466436 X1=0.323113 R0=1.696343 X0=1.130895 B1=1.920036 B0=0.000000 NormAmps=65.000000 Units=km
New LineCode.PEC1_1/0_AL_TRXLPE_CIC nPhases=1 R1=0.596516 X1=0.105633 R0=1.783335 X0=0.944484 B1=60.826007 B0=0.000000 NormAmps=135.000000 Units=km
New LineCode.PEC1_1/0_AL_TRXLPE_D_B nPhases=1 R1=0.596516 X1=0.105633 R0=1.783335 X0=0.944484 B1=60.826007 B0=0.000000 NormAmps=135.000000 Units=km
New LineCode.PEC1_1/0_AL_TRXLPE_D_B_W_S nPhases=3 R1=0.596516 X1=0.105633 R0=1.783335 X0=0.944484 B1=60.826007 B0=0.000000 NormAmps=135.000000 Units=km
New LineCode.PEC1_1/0_AL_TRXLPE_I_C nPhases=1 R1=0.596516 X1=0.105633 R0=1.783335 X0=0.944484 B1=60.826007 B0=0.000000 NormAmps=135.000000 Units=km
New LineCode.PEC1_1/0_AL_XLPE_D_B nPhases=1 R1=0.596516 X1=0.105633 R0=1.783335 X0=0.944484 B1=60.826007 B0=0.000000 NormAmps=236.000000 Units=km
New LineCode.PEC1_1/0_AL_XLPE_D_B_W_S nPhases=3 R1=0.596516 X1=0.105633 R0=1.783335 X0=0.944484 B1=60.826007 B0=0.000000 NormAmps=236.000000 Units=km
New LineCode.PEC1_1/0_AL_XLPE_I_C nPhases=1 R1=0.596516 X1=0.105633 R0=1.783335 X0=0.944484 B1=60.826007 B0=0.000000 NormAmps=135.000000 Units=km
New LineCode.PEC1_1/0_AL-J_TRXLPE_CIC nPhases=1 R1=0.596516 X1=0.105633 R0=1.783330 X0=0.944484 B1=60.826000 B0=0.000000 NormAmps=236.000000 Units=km
New LineCode.PEC1_1/0_AL-J_TRXLPE_D_B nPhases=1 R1=0.596516 X1=0.105633 R0=1.783335 X0=0.944484 B1=60.826007 B0=0.000000 NormAmps=236.000000 Units=km
New LineCode.PEC1_1/0_AL-J_TRXLPE_D_B_W_S nPhases=3 R1=0.596516 X1=0.105633 R0=1.783335 X0=0.944484 B1=60.826007 B0=0.000000 NormAmps=236.000000 Units=km
New LineCode.PEC1_1/0_AL-J_TRXLPE_I_C nPhases=1 R1=0.596516 X1=0.105633 R0=1.783335 X0=0.944484 B1=60.826007 B0=0.000000 NormAmps=236.000000 Units=km
New LineCode.PEC1_1/0_CU_TRXLPE_CIC nPhases=1 R1=0.316899 X1=0.515738 R0=0.161556 X0=0.105633 B1=42.967806 B0=0.000000 NormAmps=217.000000 Units=km
New LineCode.PEC1_1/0_CU_TRXLPE_D_B nPhases=1 R1=0.316899 X1=0.515738 R0=0.161556 X0=0.105633 B1=42.967806 B0=0.000000 NormAmps=217.000000 Units=km
New LineCode.PEC1_1/0_CU_TRXLPE_D_B_W_S nPhases=3 R1=0.316899 X1=0.515738 R0=0.161556 X0=0.105633 B1=42.967806 B0=0.000000 NormAmps=217.000000 Units=km
New LineCode.PEC1_1/0_CU_TRXLPE_I_C nPhases=1 R1=0.316899 X1=0.515738 R0=0.161556 X0=0.105633 B1=42.967805 B0=0.000000 NormAmps=217.000000 Units=km
New LineCode.PEC1_1/0_XLPE_CIC nPhases=1 R1=0.596516 X1=0.105633 R0=1.783335 X0=0.944484 B1=60.826007 B0=0.000000 NormAmps=236.000000 Units=km
New LineCode.PEC1_1000_AL_TRXLPE_CIC nPhases=1 R1=0.062137 X1=0.093206 R0=1.143323 X0=0.702149 B1=126.902600 B0=0.000000 NormAmps=625.000000 Units=km
New LineCode.PEC1_1000_AL_TRXLPE_D_B nPhases=1 R1=0.062137 X1=0.093206 R0=1.143323 X0=0.702149 B1=126.902600 B0=0.000000 NormAmps=625.000000 Units=km
New LineCode.PEC1_1000_AL_TRXLPE_D_B_W_S nPhases=3 R1=0.062137 X1=0.093206 R0=1.143323 X0=0.702149 B1=126.902600 B0=0.000000 NormAmps=625.000000 Units=km
New LineCode.PEC1_1000_AL_TRXLPE_I_C nPhases=1 R1=0.062137 X1=0.093206 R0=1.143323 X0=0.702149 B1=126.902600 B0=0.000000 NormAmps=625.000000 Units=km
New LineCode.PEC1_2/0_AL_TRXLPE_CIC nPhases=1 R1=0.335540 X1=0.111847 R0=0.565448 X0=0.099419 B1=1.516145 B0=0.000000 NormAmps=223.000000 Units=km
New LineCode.PEC1_2/0_AL_TRXLPE_D_B nPhases=1 R1=0.335540 X1=0.111847 R0=0.565448 X0=0.099419 B1=1.516145 B0=0.000000 NormAmps=223.000000 Units=km
New LineCode.PEC1_2/0_AL_TRXLPE_D_B_W_S nPhases=3 R1=0.335540 X1=0.111847 R0=0.565448 X0=0.099419 B1=1.516145 B0=0.000000 NormAmps=223.000000 Units=km
New LineCode.PEC1_2/0_AL_TRXLPE_I_C nPhases=1 R1=0.335540 X1=0.111847 R0=0.565448 X0=0.099419 B1=1.516145 B0=0.000000 NormAmps=223.000000 Units=km
New LineCode.PEC1_2/0_CU_TRXLPE_CIC nPhases=1 R1=0.205052 X1=0.938270 R0=0.093206 X0=0.888560 B1=58.651208 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEC1_2/0_CU_TRXLPE_D_B nPhases=1 R1=0.205052 X1=0.938270 R0=0.093206 X0=0.888560 B1=58.651208 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEC1_2/0_CU_TRXLPE_D_B_W_S nPhases=3 R1=0.205052 X1=0.938270 R0=0.093206 X0=0.888560 B1=58.651208 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEC1_2/0_CU_TRXLPE_I_C nPhases=1 R1=0.205052 X1=0.938270 R0=0.093206 X0=0.888561 B1=58.651209 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEC1_250_CU_TRXLPE_CIC nPhases=1 R1=0.093206 X1=0.254762 R0=0.273403 X0=0.770500 B1=2.466843 B0=0.000000 NormAmps=360.000000 Units=km
New LineCode.PEC1_250_CU_TRXLPE_D_B nPhases=1 R1=0.093206 X1=0.254762 R0=0.273403 X0=0.770500 B1=2.466843 B0=0.000000 NormAmps=360.000000 Units=km
New LineCode.PEC1_250_CU_TRXLPE_D_B_W_S nPhases=3 R1=0.093206 X1=0.254762 R0=0.273403 X0=0.770500 B1=2.466843 B0=0.000000 NormAmps=360.000000 Units=km
New LineCode.PEC1_250_CU_TRXLPE_I_C nPhases=1 R1=0.093206 X1=0.254762 R0=0.273403 X0=0.770500 B1=2.466843 B0=0.000000 NormAmps=360.000000 Units=km
New LineCode.PEC1_300_CU_TRXLPE_CIC nPhases=1 R1=0.099419 X1=0.086992 R0=0.279617 X0=0.062137 B1=4.436589 B0=0.000000 NormAmps=425.000000 Units=km
New LineCode.PEC1_300_CU_TRXLPE_D_B nPhases=1 R1=0.099419 X1=0.086992 R0=0.279617 X0=0.062137 B1=4.436589 B0=0.000000 NormAmps=425.000000 Units=km
New LineCode.PEC1_300_CU_TRXLPE_D_B_W_S nPhases=3 R1=0.099419 X1=0.086992 R0=0.279617 X0=0.062137 B1=4.436589 B0=0.000000 NormAmps=425.000000 Units=km
New LineCode.PEC1_300_CU_TRXLPE_I_C nPhases=1 R1=0.099419 X1=0.086992 R0=0.279617 X0=0.062137 B1=4.436589 B0=0.000000 NormAmps=425.000000 Units=km
New LineCode.PEC1_350_AL_TRXLPE_CIC nPhases=1 R1=0.180198 X1=0.074565 R0=1.292450 X0=0.801569 B1=83.791901 B0=0.000000 NormAmps=313.000000 Units=km
New LineCode.PEC1_350_AL_TRXLPE_D_B nPhases=1 R1=0.180198 X1=0.074565 R0=1.292452 X0=0.801569 B1=83.791883 B0=0.000000 NormAmps=313.000000 Units=km
New LineCode.PEC1_350_AL_TRXLPE_D_B_W_S nPhases=3 R1=0.180198 X1=0.074565 R0=1.292452 X0=0.801569 B1=83.791883 B0=0.000000 NormAmps=313.000000 Units=km
New LineCode.PEC1_350_AL_TRXLPE_I_C nPhases=1 R1=0.180198 X1=0.074565 R0=1.292452 X0=0.801569 B1=83.791879 B0=0.000000 NormAmps=313.000000 Units=km
New LineCode.PEC1_350_AL-J_TRXLPE_D_B nPhases=1 R1=0.209000 X1=0.073000 R0=2.412000 X0=2.133000 B1=8.300000 B0=0.000000 NormAmps=470.000000 Units=km
New LineCode.PEC1_350_CU_TRXLPE_CIC nPhases=1 R1=0.086992 X1=0.093206 R0=0.236121 X0=0.062137 B1=2.342569 B0=0.000000 NormAmps=470.000000 Units=km
New LineCode.PEC1_350_CU_TRXLPE_D_B nPhases=1 R1=0.086992 X1=0.093206 R0=0.236121 X0=0.062137 B1=2.342570 B0=0.000000 NormAmps=470.000000 Units=km
New LineCode.PEC1_350_CU_TRXLPE_D_B_W_S nPhases=3 R1=0.086992 X1=0.093206 R0=0.236121 X0=0.062137 B1=2.342569 B0=0.000000 NormAmps=470.000000 Units=km
New LineCode.PEC1_350_CU_TRXLPE_I_C nPhases=1 R1=0.086992 X1=0.093206 R0=0.236121 X0=0.062137 B1=2.342569 B0=0.000000 NormAmps=470.000000 Units=km
New LineCode.PEC1_350KCMIL_AL_XLPE_LC_SHIELD_ nPhases=1 R1=0.180198 X1=0.074565 R0=1.292452 X0=0.801569 B1=83.791883 B0=0.000000 NormAmps=313.000000 Units=km
New LineCode.PEC1_4/0_AL_TRXLPE_CIC nPhases=1 R1=0.217480 X1=0.111847 R0=0.360395 X0=0.080778 B1=1.180605 B0=0.000000 NormAmps=198.000000 Units=km
New LineCode.PEC1_4/0_AL_TRXLPE_D_B nPhases=1 R1=0.217480 X1=0.111847 R0=0.360395 X0=0.080778 B1=1.180605 B0=0.000000 NormAmps=198.000000 Units=km
New LineCode.PEC1_4/0_AL_TRXLPE_D_B_W_S nPhases=3 R1=0.217480 X1=0.111847 R0=0.360395 X0=0.080778 B1=1.180605 B0=0.000000 NormAmps=198.000000 Units=km
New LineCode.PEC1_4/0_AL_TRXLPE_I_C nPhases=1 R1=0.217480 X1=0.111847 R0=0.360395 X0=0.080778 B1=1.180605 B0=0.000000 NormAmps=198.000000 Units=km
New LineCode.PEC1_4/0_AL_XLPECN_D_B nPhases=1 R1=0.217480 X1=0.111847 R0=0.360395 X0=0.080778 B1=1.180605 B0=0.000000 NormAmps=198.000000 Units=km
New LineCode.PEC1_4/0_AL_XLPECN_D_B_W_S nPhases=3 R1=0.217480 X1=0.111847 R0=0.360395 X0=0.080778 B1=1.180605 B0=0.000000 NormAmps=198.000000 Units=km
New LineCode.PEC1_4/0_AL_XLPECN_I_C nPhases=1 R1=0.217480 X1=0.111847 R0=0.360395 X0=0.080778 B1=1.180605 B0=0.000000 NormAmps=198.000000 Units=km
New LineCode.PEC1_4/0_CU_TRXLPE_CIC nPhases=1 R1=0.173984 X1=0.466028 R0=0.161556 X0=0.136702 B1=55.339300 B0=0.000000 NormAmps=304.000000 Units=km
New LineCode.PEC1_4/0_CU_TRXLPE_D_B nPhases=1 R1=0.173984 X1=0.466028 R0=0.161556 X0=0.136702 B1=55.339300 B0=0.000000 NormAmps=304.000000 Units=km
New LineCode.PEC1_4/0_CU_TRXLPE_D_B_W_S nPhases=3 R1=0.173984 X1=0.466028 R0=0.161556 X0=0.136702 B1=55.339300 B0=0.000000 NormAmps=304.000000 Units=km
New LineCode.PEC1_4/0_CU_TRXLPE_I_C nPhases=1 R1=0.173984 X1=0.466028 R0=0.161556 X0=0.136702 B1=55.339300 B0=0.000000 NormAmps=304.000000 Units=km
New LineCode.PEC1_4/0_CU_XLPE_D_B nPhases=1 R1=0.173984 X1=0.466028 R0=0.161556 X0=0.136702 B1=55.339300 B0=0.000000 NormAmps=304.000000 Units=km
New LineCode.PEC1_4/0_CU_XLPE_I_C nPhases=1 R1=0.173984 X1=0.466028 R0=0.161556 X0=0.136702 B1=55.339300 B0=0.000000 NormAmps=304.000000 Units=km
New LineCode.PEC1_500_AL_TRXLPE_CIC nPhases=1 R1=0.099419 X1=0.086992 R0=0.279617 X0=0.068351 B1=2.696750 B0=0.000000 NormAmps=441.000000 Units=km
New LineCode.PEC1_500_AL_TRXLPE_D_B nPhases=1 R1=0.099419 X1=0.086992 R0=0.279617 X0=0.068351 B1=2.696750 B0=0.000000 NormAmps=441.000000 Units=km
New LineCode.PEC1_500_AL_TRXLPE_D_B_W_S nPhases=3 R1=0.099419 X1=0.086992 R0=0.279617 X0=0.068351 B1=2.696750 B0=0.000000 NormAmps=441.000000 Units=km
New LineCode.PEC1_500_AL_TRXLPE_I_C nPhases=1 R1=0.099419 X1=0.086992 R0=0.279617 X0=0.068351 B1=2.696750 B0=0.000000 NormAmps=441.000000 Units=km
New LineCode.PEC1_500_AL_XLPE_D_B nPhases=1 R1=0.099419 X1=0.086992 R0=0.279617 X0=0.068351 B1=2.696750 B0=0.000000 NormAmps=441.000000 Units=km
New LineCode.PEC1_500_CU_TRXLPE_CIC nPhases=1 R1=0.055923 X1=0.074565 R0=0.161556 X0=0.049710 B1=5.455637 B0=0.000000 NormAmps=517.000000 Units=km
New LineCode.PEC1_500_CU_TRXLPE_D_B nPhases=1 R1=0.055923 X1=0.074565 R0=0.161556 X0=0.049710 B1=5.455637 B0=0.000000 NormAmps=517.000000 Units=km
New LineCode.PEC1_500_CU_TRXLPE_D_B_W_S nPhases=3 R1=0.055923 X1=0.074565 R0=0.161556 X0=0.049710 B1=5.455637 B0=0.000000 NormAmps=517.000000 Units=km
New LineCode.PEC1_500_CU_TRXLPE_I_C nPhases=1 R1=0.055923 X1=0.074565 R0=0.161556 X0=0.049710 B1=5.455637 B0=0.000000 NormAmps=517.000000 Units=km
New LineCode.PEC1_750_AL_TRXLPE_CIC nPhases=1 R1=0.080778 X1=0.062137 R0=1.217887 X0=0.888560 B1=125.293250 B0=0.000000 NormAmps=530.000000 Units=km
New LineCode.PEC1_750_AL_TRXLPE_D_B nPhases=1 R1=0.080778 X1=0.062137 R0=1.217887 X0=0.888560 B1=125.293250 B0=0.000000 NormAmps=530.000000 Units=km
New LineCode.PEC1_750_AL_TRXLPE_D_B_W_S nPhases=3 R1=0.080778 X1=0.062137 R0=1.217887 X0=0.888560 B1=125.293250 B0=0.000000 NormAmps=530.000000 Units=km
New LineCode.PEC1_750_AL_TRXLPE_I_C nPhases=1 R1=0.080778 X1=0.062137 R0=1.217887 X0=0.888561 B1=125.293250 B0=0.000000 NormAmps=530.000000 Units=km
New LineCode.PEC2_#1/0_AWG_AL_XLPE_JACKET_CN_ nPhases=2 R1=0.602730 X1=0.161556 R0=1.609351 X0=0.882347 B1=45.142604 B0=0.000000 NormAmps=135.000000 Units=km
New LineCode.PEC2_#1_AL_TRXLPE_CIC nPhases=2 R1=0.571661 X1=0.975553 R0=0.192625 X0=0.236121 B1=27.545378 B0=0.000000 NormAmps=162.000000 Units=km
New LineCode.PEC2_#1_AL_TRXLPE_D_B nPhases=2 R1=0.571661 X1=0.975553 R0=0.192625 X0=0.236121 B1=27.545378 B0=0.000000 NormAmps=162.000000 Units=km
New LineCode.PEC2_#1_AL_TRXLPE_D_B_W_S nPhases=3 R1=0.571661 X1=0.975553 R0=0.192625 X0=0.236121 B1=27.545378 B0=0.000000 NormAmps=162.000000 Units=km
New LineCode.PEC2_#1_AL_TRXLPE_I_C nPhases=2 R1=0.571661 X1=0.975552 R0=0.192625 X0=0.236121 B1=27.545376 B0=0.000000 NormAmps=162.000000 Units=km
New LineCode.PEC2_#2_AL_TRXLPE_CIC nPhases=2 R1=0.956911 X1=0.161556 R0=1.895182 X0=0.714577 B1=47.304973 B0=0.000000 NormAmps=105.000000 Units=km
New LineCode.PEC2_#2_AL_TRXLPE_D_B nPhases=2 R1=0.956911 X1=0.161556 R0=1.895182 X0=0.714577 B1=47.304973 B0=0.000000 NormAmps=105.000000 Units=km
New LineCode.PEC2_#2_AL_TRXLPE_D_B_W_S nPhases=3 R1=0.956911 X1=0.161556 R0=1.895182 X0=0.714577 B1=47.304973 B0=0.000000 NormAmps=105.000000 Units=km
New LineCode.PEC2_#2_AL_TRXLPE_I_C nPhases=2 R1=0.956911 X1=0.161556 R0=1.895182 X0=0.714577 B1=47.304974 B0=0.000000 NormAmps=105.000000 Units=km
New LineCode.PEC2_#2_AL-J_TRXLPE_CIC nPhases=2 R1=0.956911 X1=0.161556 R0=1.895182 X0=0.714577 B1=47.304973 B0=0.000000 NormAmps=182.000000 Units=km
New LineCode.PEC2_#2_AL-J_TRXLPE_D_B nPhases=2 R1=0.956911 X1=0.161556 R0=1.895182 X0=0.714577 B1=47.304973 B0=0.000000 NormAmps=182.000000 Units=km
New LineCode.PEC2_#2_AL-J_TRXLPE_D_B_W_S nPhases=3 R1=0.956911 X1=0.161556 R0=1.895182 X0=0.714577 B1=47.304973 B0=0.000000 NormAmps=182.000000 Units=km
New LineCode.PEC2_#2_AL-J_TRXLPE_I_C nPhases=2 R1=0.956911 X1=0.161556 R0=1.895182 X0=0.714577 B1=47.304974 B0=0.000000 NormAmps=182.000000 Units=km
New LineCode.PEC2_#2_AWG_AL_XLPE_JACKET_CN_D_ nPhases=2 R1=0.956911 X1=0.161556 R0=1.895182 X0=0.714577 B1=47.304973 B0=0.000000 NormAmps=182.000000 Units=km
New LineCode.PEC2_#2_CU_TRXLPE_CIC nPhases=2 R1=0.590302 X1=0.173984 R0=1.304879 X0=0.441173 B1=46.783023 B0=0.000000 NormAmps=160.000000 Units=km
New LineCode.PEC2_#2_CU_TRXLPE_D_B nPhases=2 R1=0.590302 X1=0.173984 R0=1.304879 X0=0.441173 B1=46.783023 B0=0.000000 NormAmps=160.000000 Units=km
New LineCode.PEC2_#2_CU_TRXLPE_D_B_W_S nPhases=3 R1=0.590302 X1=0.173984 R0=1.304879 X0=0.441173 B1=46.783023 B0=0.000000 NormAmps=160.000000 Units=km
New LineCode.PEC2_#2_CU_TRXLPE_I_C nPhases=2 R1=0.590302 X1=0.173984 R0=1.304879 X0=0.441173 B1=46.783023 B0=0.000000 NormAmps=160.000000 Units=km
New LineCode.PEC2_#4_AL_TRXLPE_CIC nPhases=2 R1=1.280024 X1=0.428746 R0=1.280024 X0=0.428746 B1=1.124681 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEC2_#4_AL_TRXLPE_D_B nPhases=2 R1=1.280024 X1=0.428746 R0=1.280024 X0=0.428746 B1=1.124681 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEC2_#4_AL_TRXLPE_D_B_W_S nPhases=3 R1=1.280024 X1=0.428746 R0=1.280024 X0=0.428746 B1=1.124681 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEC2_#4_AL_TRXLPE_I_C nPhases=2 R1=1.280024 X1=0.428746 R0=1.280024 X0=0.428746 B1=1.124682 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEC2_#8_CU_TRXLPE_CIC nPhases=2 R1=1.466435 X1=0.323113 R0=1.696343 X0=1.130895 B1=1.920036 B0=0.000000 NormAmps=65.000000 Units=km
New LineCode.PEC2_#8_CU_TRXLPE_D_B nPhases=2 R1=1.466435 X1=0.323113 R0=1.696343 X0=1.130895 B1=1.920036 B0=0.000000 NormAmps=65.000000 Units=km
New LineCode.PEC2_#8_CU_TRXLPE_D_B_W_S nPhases=3 R1=1.466435 X1=0.323113 R0=1.696343 X0=1.130895 B1=1.920036 B0=0.000000 NormAmps=65.000000 Units=km
New LineCode.PEC2_#8_CU_TRXLPE_I_C nPhases=2 R1=1.466436 X1=0.323113 R0=1.696343 X0=1.130895 B1=1.920036 B0=0.000000 NormAmps=65.000000 Units=km
New LineCode.PEC2_1/0_AL_TRXLPE_CIC nPhases=2 R1=0.602730 X1=0.161556 R0=1.609351 X0=0.882347 B1=45.142604 B0=0.000000 NormAmps=135.000000 Units=km
New LineCode.PEC2_1/0_AL_TRXLPE_D_B nPhases=2 R1=0.602730 X1=0.161556 R0=1.609351 X0=0.882347 B1=45.142604 B0=0.000000 NormAmps=135.000000 Units=km
New LineCode.PEC2_1/0_AL_TRXLPE_D_B_W_S nPhases=3 R1=0.602730 X1=0.161556 R0=1.609351 X0=0.882347 B1=45.142604 B0=0.000000 NormAmps=135.000000 Units=km
New LineCode.PEC2_1/0_AL_TRXLPE_I_C nPhases=2 R1=0.602730 X1=0.161556 R0=1.609351 X0=0.882347 B1=45.142603 B0=0.000000 NormAmps=135.000000 Units=km
New LineCode.PEC2_1/0_AL-J_TRXLPE_CIC nPhases=2 R1=0.602730 X1=0.161556 R0=1.609351 X0=0.882347 B1=45.142604 B0=0.000000 NormAmps=236.000000 Units=km
New LineCode.PEC2_1/0_AL-J_TRXLPE_D_B nPhases=2 R1=0.602730 X1=0.161556 R0=1.609351 X0=0.882347 B1=45.142604 B0=0.000000 NormAmps=236.000000 Units=km
New LineCode.PEC2_1/0_AL-J_TRXLPE_D_B_W_S nPhases=3 R1=0.602730 X1=0.161556 R0=1.609351 X0=0.882347 B1=45.142604 B0=0.000000 NormAmps=236.000000 Units=km
New LineCode.PEC2_1/0_AL-J_TRXLPE_I_C nPhases=2 R1=0.602730 X1=0.161556 R0=1.609351 X0=0.882347 B1=45.142603 B0=0.000000 NormAmps=236.000000 Units=km
New LineCode.PEC2_1/0_CU_TRXLPE_CIC nPhases=2 R1=0.316899 X1=0.515738 R0=0.161556 X0=0.105633 B1=42.967806 B0=0.000000 NormAmps=217.000000 Units=km
New LineCode.PEC2_1/0_CU_TRXLPE_D_B nPhases=2 R1=0.316899 X1=0.515738 R0=0.161556 X0=0.105633 B1=42.967806 B0=0.000000 NormAmps=217.000000 Units=km
New LineCode.PEC2_1/0_CU_TRXLPE_D_B_W_S nPhases=3 R1=0.316899 X1=0.515738 R0=0.161556 X0=0.105633 B1=42.967806 B0=0.000000 NormAmps=217.000000 Units=km
New LineCode.PEC2_1/0_CU_TRXLPE_I_C nPhases=2 R1=0.316899 X1=0.515738 R0=0.161556 X0=0.105633 B1=42.967805 B0=0.000000 NormAmps=217.000000 Units=km
New LineCode.PEC2_1000_AL_TRXLPE_CIC nPhases=2 R1=0.068351 X1=0.111847 R0=0.708363 X0=0.310686 B1=126.902600 B0=0.000000 NormAmps=625.000000 Units=km
New LineCode.PEC2_1000_AL_TRXLPE_D_B nPhases=2 R1=0.068351 X1=0.111847 R0=0.708363 X0=0.310686 B1=126.902600 B0=0.000000 NormAmps=625.000000 Units=km
New LineCode.PEC2_1000_AL_TRXLPE_D_B_W_S nPhases=3 R1=0.068351 X1=0.111847 R0=0.708363 X0=0.310686 B1=126.902600 B0=0.000000 NormAmps=625.000000 Units=km
New LineCode.PEC2_1000_AL_TRXLPE_I_C nPhases=2 R1=0.068351 X1=0.111847 R0=0.708363 X0=0.310686 B1=126.902600 B0=0.000000 NormAmps=625.000000 Units=km
New LineCode.PEC2_2/0_AL_TRXLPE_CIC nPhases=2 R1=0.335540 X1=0.111847 R0=0.565448 X0=0.099419 B1=1.516145 B0=0.000000 NormAmps=223.000000 Units=km
New LineCode.PEC2_2/0_AL_TRXLPE_D_B nPhases=2 R1=0.335540 X1=0.111847 R0=0.565448 X0=0.099419 B1=1.516145 B0=0.000000 NormAmps=223.000000 Units=km
New LineCode.PEC2_2/0_AL_TRXLPE_D_B_W_S nPhases=3 R1=0.335540 X1=0.111847 R0=0.565448 X0=0.099419 B1=1.516145 B0=0.000000 NormAmps=223.000000 Units=km
New LineCode.PEC2_2/0_AL_TRXLPE_I_C nPhases=2 R1=0.335540 X1=0.111847 R0=0.565448 X0=0.099419 B1=1.516145 B0=0.000000 NormAmps=223.000000 Units=km
New LineCode.PEC2_2/0_CU_TRXLPE_CIC nPhases=2 R1=0.205052 X1=0.938270 R0=0.093206 X0=0.888560 B1=58.651208 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEC2_2/0_CU_TRXLPE_D_B nPhases=2 R1=0.205052 X1=0.938270 R0=0.093206 X0=0.888560 B1=58.651208 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEC2_2/0_CU_TRXLPE_D_B_W_S nPhases=3 R1=0.205052 X1=0.938270 R0=0.093206 X0=0.888560 B1=58.651208 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEC2_2/0_CU_TRXLPE_I_C nPhases=2 R1=0.205052 X1=0.938270 R0=0.093206 X0=0.888561 B1=58.651209 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEC2_250_CU_TRXLPE_CIC nPhases=2 R1=0.093206 X1=0.254762 R0=0.273403 X0=0.770500 B1=2.466843 B0=0.000000 NormAmps=360.000000 Units=km
New LineCode.PEC2_250_CU_TRXLPE_D_B nPhases=2 R1=0.093206 X1=0.254762 R0=0.273403 X0=0.770500 B1=2.466843 B0=0.000000 NormAmps=360.000000 Units=km
New LineCode.PEC2_250_CU_TRXLPE_D_B_W_S nPhases=3 R1=0.093206 X1=0.254762 R0=0.273403 X0=0.770500 B1=2.466843 B0=0.000000 NormAmps=360.000000 Units=km
New LineCode.PEC2_250_CU_TRXLPE_I_C nPhases=2 R1=0.093206 X1=0.254762 R0=0.273403 X0=0.770500 B1=2.466843 B0=0.000000 NormAmps=360.000000 Units=km
New LineCode.PEC2_300_CU_TRXLPE_CIC nPhases=2 R1=0.099419 X1=0.086992 R0=0.279617 X0=0.062137 B1=4.436589 B0=0.000000 NormAmps=425.000000 Units=km
New LineCode.PEC2_300_CU_TRXLPE_D_B nPhases=2 R1=0.099419 X1=0.086992 R0=0.279617 X0=0.062137 B1=4.436589 B0=0.000000 NormAmps=425.000000 Units=km
New LineCode.PEC2_300_CU_TRXLPE_D_B_W_S nPhases=3 R1=0.099419 X1=0.086992 R0=0.279617 X0=0.062137 B1=4.436589 B0=0.000000 NormAmps=425.000000 Units=km
New LineCode.PEC2_300_CU_TRXLPE_I_C nPhases=2 R1=0.099419 X1=0.086992 R0=0.279617 X0=0.062137 B1=4.436589 B0=0.000000 NormAmps=425.000000 Units=km
New LineCode.PEC2_350_AL_TRXLPE_CIC nPhases=2 R1=0.186411 X1=0.118060 R0=0.845065 X0=0.347968 B1=83.791883 B0=0.000000 NormAmps=313.000000 Units=km
New LineCode.PEC2_350_AL_TRXLPE_D_B nPhases=2 R1=0.186411 X1=0.118060 R0=0.845065 X0=0.347968 B1=83.791883 B0=0.000000 NormAmps=313.000000 Units=km
New LineCode.PEC2_350_AL_TRXLPE_D_B_W_S nPhases=3 R1=0.186411 X1=0.118060 R0=0.845065 X0=0.347968 B1=83.791883 B0=0.000000 NormAmps=313.000000 Units=km
New LineCode.PEC2_350_AL_TRXLPE_I_C nPhases=2 R1=0.186411 X1=0.118060 R0=0.845065 X0=0.347968 B1=83.791879 B0=0.000000 NormAmps=313.000000 Units=km
New LineCode.PEC2_350_CU_TRXLPE_CIC nPhases=2 R1=0.086992 X1=0.093206 R0=0.236121 X0=0.062137 B1=2.342569 B0=0.000000 NormAmps=470.000000 Units=km
New LineCode.PEC2_350_CU_TRXLPE_D_B nPhases=2 R1=0.086992 X1=0.093206 R0=0.236121 X0=0.062137 B1=2.342569 B0=0.000000 NormAmps=470.000000 Units=km
New LineCode.PEC2_350_CU_TRXLPE_D_B_W_S nPhases=3 R1=0.086992 X1=0.093206 R0=0.236121 X0=0.062137 B1=2.342569 B0=0.000000 NormAmps=470.000000 Units=km
New LineCode.PEC2_350_CU_TRXLPE_I_C nPhases=2 R1=0.086992 X1=0.093206 R0=0.236121 X0=0.062137 B1=2.342569 B0=0.000000 NormAmps=470.000000 Units=km
New LineCode.PEC2_4/0_AL_TRXLPE_CIC nPhases=2 R1=0.217480 X1=0.111847 R0=0.360395 X0=0.080778 B1=1.180605 B0=0.000000 NormAmps=198.000000 Units=km
New LineCode.PEC2_4/0_AL_TRXLPE_D_B nPhases=2 R1=0.217480 X1=0.111847 R0=0.360395 X0=0.080778 B1=1.180605 B0=0.000000 NormAmps=198.000000 Units=km
New LineCode.PEC2_4/0_AL_TRXLPE_D_B_W_S nPhases=3 R1=0.217480 X1=0.111847 R0=0.360395 X0=0.080778 B1=1.180605 B0=0.000000 NormAmps=198.000000 Units=km
New LineCode.PEC2_4/0_AL_TRXLPE_I_C nPhases=2 R1=0.217480 X1=0.111847 R0=0.360395 X0=0.080778 B1=1.180605 B0=0.000000 NormAmps=198.000000 Units=km
New LineCode.PEC2_4/0_CU_TRXLPE_CIC nPhases=2 R1=0.173984 X1=0.466028 R0=0.161556 X0=0.136702 B1=55.339300 B0=0.000000 NormAmps=304.000000 Units=km
New LineCode.PEC2_4/0_CU_TRXLPE_D_B nPhases=2 R1=0.173984 X1=0.466028 R0=0.161556 X0=0.136702 B1=55.339300 B0=0.000000 NormAmps=304.000000 Units=km
New LineCode.PEC2_4/0_CU_TRXLPE_D_B_W_S nPhases=3 R1=0.173984 X1=0.466028 R0=0.161556 X0=0.136702 B1=55.339300 B0=0.000000 NormAmps=304.000000 Units=km
New LineCode.PEC2_4/0_CU_TRXLPE_I_C nPhases=2 R1=0.173984 X1=0.466028 R0=0.161556 X0=0.136702 B1=55.339301 B0=0.000000 NormAmps=304.000000 Units=km
New LineCode.PEC2_500_AL_TRXLPE_CIC nPhases=2 R1=0.099419 X1=0.086992 R0=0.279617 X0=0.068351 B1=2.696750 B0=0.000000 NormAmps=441.000000 Units=km
New LineCode.PEC2_500_AL_TRXLPE_D_B nPhases=2 R1=0.099419 X1=0.086992 R0=0.279617 X0=0.068351 B1=2.696750 B0=0.000000 NormAmps=441.000000 Units=km
New LineCode.PEC2_500_AL_TRXLPE_D_B_W_S nPhases=3 R1=0.099419 X1=0.086992 R0=0.279617 X0=0.068351 B1=2.696750 B0=0.000000 NormAmps=441.000000 Units=km
New LineCode.PEC2_500_AL_TRXLPE_I_C nPhases=2 R1=0.099419 X1=0.086992 R0=0.279617 X0=0.068351 B1=2.696750 B0=0.000000 NormAmps=441.000000 Units=km
New LineCode.PEC2_500_CU_TRXLPE_CIC nPhases=2 R1=0.055923 X1=0.074565 R0=0.161556 X0=0.049710 B1=5.455637 B0=0.000000 NormAmps=517.000000 Units=km
New LineCode.PEC2_500_CU_TRXLPE_D_B nPhases=2 R1=0.055923 X1=0.074565 R0=0.161556 X0=0.049710 B1=5.455637 B0=0.000000 NormAmps=517.000000 Units=km
New LineCode.PEC2_500_CU_TRXLPE_D_B_W_S nPhases=3 R1=0.055923 X1=0.074565 R0=0.161556 X0=0.049710 B1=5.455637 B0=0.000000 NormAmps=517.000000 Units=km
New LineCode.PEC2_500_CU_TRXLPE_I_C nPhases=2 R1=0.055923 X1=0.074565 R0=0.161556 X0=0.049710 B1=5.455637 B0=0.000000 NormAmps=517.000000 Units=km
New LineCode.PEC2_750_AL_TRXLPE_CIC nPhases=2 R1=0.086992 X1=0.105633 R0=0.782927 X0=0.385250 B1=89.204019 B0=0.000000 NormAmps=530.000000 Units=km
New LineCode.PEC2_750_AL_TRXLPE_D_B nPhases=2 R1=0.086992 X1=0.105633 R0=0.782927 X0=0.385250 B1=89.204019 B0=0.000000 NormAmps=530.000000 Units=km
New LineCode.PEC2_750_AL_TRXLPE_D_B_W_S nPhases=3 R1=0.086992 X1=0.105633 R0=0.782927 X0=0.385250 B1=89.204019 B0=0.000000 NormAmps=530.000000 Units=km
New LineCode.PEC2_750_AL_TRXLPE_I_C nPhases=2 R1=0.086992 X1=0.105633 R0=0.782927 X0=0.385250 B1=89.204021 B0=0.000000 NormAmps=530.000000 Units=km
New LineCode.PEC3_#1/0_AWG_AL_EPR_CN_D_B nPhases=3 R1=0.602730 X1=0.167770 R0=1.174391 X0=0.248548 B1=60.826007 B0=0.000000 NormAmps=135.000000 Units=km
New LineCode.PEC3_#1/0_AWG_AL_XLPE_JACKET_CN_ nPhases=3 R1=0.602730 X1=0.167770 R0=1.174391 X0=0.248548 B1=60.826007 B0=0.000000 NormAmps=135.000000 Units=km
New LineCode.PEC3_#1/0_AWG_AL_XLPE_NON-JACKET nPhases=3 R1=0.602690 X1=0.167651 R0=1.174541 X0=0.248688 B1=60.826115 B0=0.000000 NormAmps=135.000000 Units=km
New LineCode.PEC3_#1_AL_TRXLPE_CIC nPhases=3 R1=0.571661 X1=0.975553 R0=0.192625 X0=0.236121 B1=27.545378 B0=0.000000 NormAmps=162.000000 Units=km
New LineCode.PEC3_#1_AL_TRXLPE_D_B nPhases=3 R1=0.571661 X1=0.975553 R0=0.192625 X0=0.236121 B1=27.545378 B0=0.000000 NormAmps=162.000000 Units=km
New LineCode.PEC3_#1_AL_TRXLPE_D_B_W_S nPhases=3 R1=0.571661 X1=0.975553 R0=0.192625 X0=0.236121 B1=27.545378 B0=0.000000 NormAmps=162.000000 Units=km
New LineCode.PEC3_#1_AL_TRXLPE_I_C nPhases=3 R1=0.571661 X1=0.975552 R0=0.192625 X0=0.236121 B1=27.545376 B0=0.000000 NormAmps=162.000000 Units=km
New LineCode.PEC3_#2_AL_TRXLPE_CIC nPhases=3 R1=0.956911 X1=0.180198 R0=1.789549 X0=0.453601 B1=47.304973 B0=0.000000 NormAmps=105.000000 Units=km
New LineCode.PEC3_#2_AL_TRXLPE_D_B nPhases=3 R1=0.956911 X1=0.180198 R0=1.789549 X0=0.453601 B1=47.304973 B0=0.000000 NormAmps=105.000000 Units=km
New LineCode.PEC3_#2_AL_TRXLPE_D_B_W_S nPhases=3 R1=0.956911 X1=0.180198 R0=1.789549 X0=0.453601 B1=47.304973 B0=0.000000 NormAmps=105.000000 Units=km
New LineCode.PEC3_#2_AL_TRXLPE_I_C nPhases=3 R1=0.956911 X1=0.180198 R0=1.789548 X0=0.453601 B1=47.304974 B0=0.000000 NormAmps=105.000000 Units=km
New LineCode.PEC3_#2_AL-J_TRXLPE_CIC nPhases=3 R1=0.956911 X1=0.180198 R0=1.789549 X0=0.453601 B1=47.304973 B0=0.000000 NormAmps=182.000000 Units=km
New LineCode.PEC3_#2_AL-J_TRXLPE_D_B nPhases=3 R1=0.956911 X1=0.180198 R0=1.789549 X0=0.453601 B1=47.304973 B0=0.000000 NormAmps=182.000000 Units=km
New LineCode.PEC3_#2_AL-J_TRXLPE_D_B_W_S nPhases=3 R1=0.956911 X1=0.180198 R0=1.789549 X0=0.453601 B1=47.304973 B0=0.000000 NormAmps=182.000000 Units=km
New LineCode.PEC3_#2_AL-J_TRXLPE_I_C nPhases=3 R1=0.956911 X1=0.180198 R0=1.789548 X0=0.453601 B1=47.304974 B0=0.000000 NormAmps=182.000000 Units=km
New LineCode.PEC3_#2_AWG_AL_XLPE_JACKET_CN_D_ nPhases=3 R1=0.956911 X1=0.180198 R0=1.789549 X0=0.453601 B1=47.304973 B0=0.000000 NormAmps=182.000000 Units=km
New LineCode.PEC3_#2_AWG_AL_XLPE_JACKET_CN_I_ nPhases=3 R1=0.956911 X1=0.180198 R0=1.789549 X0=0.453601 B1=47.304973 B0=0.000000 NormAmps=182.000000 Units=km
New LineCode.PEC3_#2_CU_TRXLPE_CIC nPhases=3 R1=0.590302 X1=0.192625 R0=1.155750 X0=0.267190 B1=46.783023 B0=0.000000 NormAmps=160.000000 Units=km
New LineCode.PEC3_#2_CU_TRXLPE_D_B nPhases=3 R1=0.590302 X1=0.192625 R0=1.155750 X0=0.267190 B1=46.783023 B0=0.000000 NormAmps=160.000000 Units=km
New LineCode.PEC3_#2_CU_TRXLPE_D_B_W_S nPhases=3 R1=0.590302 X1=0.192625 R0=1.155750 X0=0.267190 B1=46.783023 B0=0.000000 NormAmps=160.000000 Units=km
New LineCode.PEC3_#2_CU_TRXLPE_I_C nPhases=3 R1=0.590302 X1=0.192625 R0=1.155750 X0=0.267190 B1=46.783023 B0=0.000000 NormAmps=160.000000 Units=km
New LineCode.PEC3_#4_AL_TRXLPE_CIC nPhases=3 R1=1.280024 X1=0.428746 R0=1.280024 X0=0.428746 B1=1.124681 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEC3_#4_AL_TRXLPE_D_B nPhases=3 R1=1.280024 X1=0.428746 R0=1.280024 X0=0.428746 B1=1.124681 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEC3_#4_AL_TRXLPE_D_B_W_S nPhases=3 R1=1.280024 X1=0.428746 R0=1.280024 X0=0.428746 B1=1.124681 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEC3_#4_AL_TRXLPE_I_C nPhases=3 R1=1.280024 X1=0.428746 R0=1.280024 X0=0.428746 B1=1.124682 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEC3_#8_CU_TRXLPE_CIC nPhases=3 R1=1.466435 X1=0.323113 R0=1.696343 X0=1.130895 B1=1.920036 B0=0.000000 NormAmps=65.000000 Units=km
New LineCode.PEC3_#8_CU_TRXLPE_D_B nPhases=3 R1=1.466435 X1=0.323113 R0=1.696343 X0=1.130895 B1=1.920036 B0=0.000000 NormAmps=65.000000 Units=km
New LineCode.PEC3_#8_CU_TRXLPE_D_B_W_S nPhases=3 R1=1.466435 X1=0.323113 R0=1.696343 X0=1.130895 B1=1.920036 B0=0.000000 NormAmps=65.000000 Units=km
New LineCode.PEC3_#8_CU_TRXLPE_I_C nPhases=3 R1=1.466436 X1=0.323113 R0=1.696343 X0=1.130895 B1=1.920036 B0=0.000000 NormAmps=65.000000 Units=km
New LineCode.PEC3_1/0_AL_TRXLPE_CIC nPhases=3 R1=0.602730 X1=0.167770 R0=1.174391 X0=0.248548 B1=60.826007 B0=0.000000 NormAmps=135.000000 Units=km
New LineCode.PEC3_1/0_AL_TRXLPE_D_B nPhases=3 R1=0.602730 X1=0.167770 R0=1.174391 X0=0.248548 B1=60.826007 B0=0.000000 NormAmps=135.000000 Units=km
New LineCode.PEC3_1/0_AL_TRXLPE_D_B_W_S nPhases=3 R1=0.602730 X1=0.167770 R0=1.174391 X0=0.248548 B1=60.826007 B0=0.000000 NormAmps=135.000000 Units=km
New LineCode.PEC3_1/0_AL_TRXLPE_I_C nPhases=3 R1=0.602730 X1=0.167770 R0=1.174391 X0=0.248548 B1=60.826007 B0=0.000000 NormAmps=135.000000 Units=km
New LineCode.PEC3_1/0_AL-J_TRXLPE_CIC nPhases=3 R1=0.602730 X1=0.167770 R0=1.174391 X0=0.248548 B1=60.826007 B0=0.000000 NormAmps=236.000000 Units=km
New LineCode.PEC3_1/0_AL-J_TRXLPE_D_B nPhases=3 R1=0.602730 X1=0.167770 R0=1.174391 X0=0.248548 B1=60.826007 B0=0.000000 NormAmps=236.000000 Units=km
New LineCode.PEC3_1/0_AL-J_TRXLPE_D_B_W_S nPhases=3 R1=0.602730 X1=0.167770 R0=1.174391 X0=0.248548 B1=60.826007 B0=0.000000 NormAmps=236.000000 Units=km
New LineCode.PEC3_1/0_AL-J_TRXLPE_I_C nPhases=3 R1=0.602730 X1=0.167770 R0=1.174391 X0=0.248548 B1=60.826007 B0=0.000000 NormAmps=236.000000 Units=km
New LineCode.PEC3_1/0_CU_TRXLPE_CIC nPhases=3 R1=0.316899 X1=0.515738 R0=0.161556 X0=0.105633 B1=42.967806 B0=0.000000 NormAmps=217.000000 Units=km
New LineCode.PEC3_1/0_CU_TRXLPE_D_B nPhases=3 R1=0.316899 X1=0.515738 R0=0.161556 X0=0.105633 B1=42.967806 B0=0.000000 NormAmps=217.000000 Units=km
New LineCode.PEC3_1/0_CU_TRXLPE_D_B_W_S nPhases=3 R1=0.316899 X1=0.515738 R0=0.161556 X0=0.105633 B1=42.967806 B0=0.000000 NormAmps=217.000000 Units=km
New LineCode.PEC3_1/0_CU_TRXLPE_I_C nPhases=3 R1=0.316899 X1=0.515738 R0=0.161556 X0=0.105633 B1=42.967805 B0=0.000000 NormAmps=217.000000 Units=km
New LineCode.PEC3_1000_AL_TRXLPE_CIC nPhases=3 R1=0.068351 X1=0.118060 R0=0.565448 X0=0.173984 B1=126.902600 B0=0.000000 NormAmps=625.000000 Units=km
New LineCode.PEC3_1000_AL_TRXLPE_D_B nPhases=3 R1=0.068351 X1=0.118060 R0=0.565448 X0=0.173984 B1=126.902600 B0=0.000000 NormAmps=625.000000 Units=km
New LineCode.PEC3_1000_AL_TRXLPE_D_B_W_S nPhases=3 R1=0.068351 X1=0.118060 R0=0.565448 X0=0.173984 B1=126.902600 B0=0.000000 NormAmps=625.000000 Units=km
New LineCode.PEC3_1000_AL_TRXLPE_I_C nPhases=3 R1=0.068351 X1=0.118060 R0=0.565448 X0=0.173984 B1=126.902600 B0=0.000000 NormAmps=625.000000 Units=km
New LineCode.PEC3_2/0_AL_TRXLPE_CIC nPhases=3 R1=0.335540 X1=0.111847 R0=0.565448 X0=0.099419 B1=1.516145 B0=0.000000 NormAmps=223.000000 Units=km
New LineCode.PEC3_2/0_AL_TRXLPE_D_B nPhases=3 R1=0.335540 X1=0.111847 R0=0.565448 X0=0.099419 B1=1.516145 B0=0.000000 NormAmps=223.000000 Units=km
New LineCode.PEC3_2/0_AL_TRXLPE_D_B_W_S nPhases=3 R1=0.335540 X1=0.111847 R0=0.565448 X0=0.099419 B1=1.516145 B0=0.000000 NormAmps=223.000000 Units=km
New LineCode.PEC3_2/0_AL_TRXLPE_I_C nPhases=3 R1=0.335540 X1=0.111847 R0=0.565448 X0=0.099419 B1=1.516145 B0=0.000000 NormAmps=223.000000 Units=km
New LineCode.PEC3_2/0_CU_TRXLPE_CIC nPhases=3 R1=0.205052 X1=0.938270 R0=0.093206 X0=0.888560 B1=58.651208 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEC3_2/0_CU_TRXLPE_D_B nPhases=3 R1=0.205052 X1=0.938270 R0=0.093206 X0=0.888560 B1=58.651208 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEC3_2/0_CU_TRXLPE_D_B_W_S nPhases=3 R1=0.205052 X1=0.938270 R0=0.093206 X0=0.888560 B1=58.651208 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEC3_2/0_CU_TRXLPE_I_C nPhases=3 R1=0.205052 X1=0.938270 R0=0.093206 X0=0.888561 B1=58.651209 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEC3_250_CU_TRXLPE_CIC nPhases=3 R1=0.093206 X1=0.254762 R0=0.273403 X0=0.770500 B1=2.466843 B0=0.000000 NormAmps=360.000000 Units=km
New LineCode.PEC3_250_CU_TRXLPE_D_B nPhases=3 R1=0.093206 X1=0.254762 R0=0.273403 X0=0.770500 B1=2.466843 B0=0.000000 NormAmps=360.000000 Units=km
New LineCode.PEC3_250_CU_TRXLPE_D_B_W_S nPhases=3 R1=0.093206 X1=0.254762 R0=0.273403 X0=0.770500 B1=2.466843 B0=0.000000 NormAmps=360.000000 Units=km
New LineCode.PEC3_250_CU_TRXLPE_I_C nPhases=3 R1=0.093206 X1=0.254762 R0=0.273403 X0=0.770500 B1=2.466843 B0=0.000000 NormAmps=360.000000 Units=km
New LineCode.PEC3_300_CU_TRXLPE_CIC nPhases=3 R1=0.099419 X1=0.086992 R0=0.279617 X0=0.062137 B1=4.436589 B0=0.000000 NormAmps=425.000000 Units=km
New LineCode.PEC3_300_CU_TRXLPE_D_B nPhases=3 R1=0.099419 X1=0.086992 R0=0.279617 X0=0.062137 B1=4.436589 B0=0.000000 NormAmps=425.000000 Units=km
New LineCode.PEC3_300_CU_TRXLPE_D_B_W_S nPhases=3 R1=0.099419 X1=0.086992 R0=0.279617 X0=0.062137 B1=4.436589 B0=0.000000 NormAmps=425.000000 Units=km
New LineCode.PEC3_300_CU_TRXLPE_I_C nPhases=3 R1=0.099419 X1=0.086992 R0=0.279617 X0=0.062137 B1=4.436589 B0=0.000000 NormAmps=425.000000 Units=km
New LineCode.PEC3_350_AL__D_B nPhases=3 R1=0.186411 X1=0.136702 R0=0.695936 X0=0.192625 B1=83.791883 B0=0.000000 NormAmps=313.000000 Units=km
New LineCode.PEC3_350_AL__I_C nPhases=3 R1=0.186411 X1=0.136702 R0=0.695936 X0=0.192625 B1=83.791883 B0=0.000000 NormAmps=313.000000 Units=km
New LineCode.PEC3_350_AL_TRXLPE_CIC nPhases=3 R1=0.186411 X1=0.136702 R0=0.695936 X0=0.192625 B1=83.791883 B0=0.000000 NormAmps=313.000000 Units=km
New LineCode.PEC3_350_AL_TRXLPE_D_B nPhases=3 R1=0.186411 X1=0.136702 R0=0.695936 X0=0.192625 B1=83.791883 B0=0.000000 NormAmps=313.000000 Units=km
New LineCode.PEC3_350_AL_TRXLPE_D_B_W_S nPhases=3 R1=0.186411 X1=0.136702 R0=0.695936 X0=0.192625 B1=83.791883 B0=0.000000 NormAmps=313.000000 Units=km
New LineCode.PEC3_350_AL_TRXLPE_I_C nPhases=3 R1=0.186411 X1=0.136702 R0=0.695936 X0=0.192625 B1=83.791883 B0=0.000000 NormAmps=313.000000 Units=km
New LineCode.PEC3_350_AL-J_TRXLPE_CIC nPhases=3 R1=0.186411 X1=0.136702 R0=0.695936 X0=0.192625 B1=83.791883 B0=0.000000 NormAmps=313.000000 Units=km
New LineCode.PEC3_350_AL-J_TRXLPE_D_B nPhases=3 R1=0.186411 X1=0.136702 R0=0.695936 X0=0.192625 B1=83.791883 B0=0.000000 NormAmps=313.000000 Units=km
New LineCode.PEC3_350_AL-J_TRXLPE_D_B_W_S nPhases=3 R1=0.186411 X1=0.136702 R0=0.695936 X0=0.192625 B1=83.791883 B0=0.000000 NormAmps=313.000000 Units=km
New LineCode.PEC3_350_AL-J_TRXLPE_I_C nPhases=3 R1=0.186411 X1=0.136702 R0=0.695936 X0=0.192625 B1=83.791883 B0=0.000000 NormAmps=313.000000 Units=km
New LineCode.PEC3_350_CU_TRXLPE_CIC nPhases=3 R1=0.086992 X1=0.093206 R0=0.236121 X0=0.062137 B1=2.342569 B0=0.000000 NormAmps=470.000000 Units=km
New LineCode.PEC3_350_CU_TRXLPE_D_B nPhases=3 R1=0.086992 X1=0.093206 R0=0.236121 X0=0.062137 B1=2.342569 B0=0.000000 NormAmps=470.000000 Units=km
New LineCode.PEC3_350_CU_TRXLPE_D_B_W_S nPhases=3 R1=0.086992 X1=0.093206 R0=0.236121 X0=0.062137 B1=2.342569 B0=0.000000 NormAmps=470.000000 Units=km
New LineCode.PEC3_350_CU_TRXLPE_I_C nPhases=3 R1=0.086992 X1=0.093206 R0=0.236121 X0=0.062137 B1=2.342569 B0=0.000000 NormAmps=470.000000 Units=km
New LineCode.PEC3_350KCMIL_AL_XLPE_LC_SHIELD nPhases=3 R1=0.213255 X1=0.137795 R0=0.980971 X0=0.364173 B1=89.337270 B0=0.000000 NormAmps=313.000000 Units=km
New LineCode.PEC3_350KCMIL_AL_XLPE_LC_SHIELD_ nPhases=3 R1=0.213255 X1=0.137795 R0=0.980971 X0=0.364173 B1=89.337270 B0=0.000000 NormAmps=313.000000 Units=km
New LineCode.PEC3_4/0_AL_TRXLPE_CIC nPhases=3 R1=0.217480 X1=0.111847 R0=0.360395 X0=0.080778 B1=1.180605 B0=0.000000 NormAmps=198.000000 Units=km
New LineCode.PEC3_4/0_AL_TRXLPE_D_B nPhases=3 R1=0.217480 X1=0.111847 R0=0.360395 X0=0.080778 B1=1.180605 B0=0.000000 NormAmps=198.000000 Units=km
New LineCode.PEC3_4/0_AL_TRXLPE_D_B_W_S nPhases=3 R1=0.217480 X1=0.111847 R0=0.360395 X0=0.080778 B1=1.180610 B0=0.000000 NormAmps=198.000000 Units=km
New LineCode.PEC3_4/0_AL_TRXLPE_I_C nPhases=3 R1=0.217480 X1=0.111847 R0=0.360395 X0=0.080778 B1=1.180605 B0=0.000000 NormAmps=198.000000 Units=km
New LineCode.PEC3_4/0_CU_TRXLPE_CIC nPhases=3 R1=0.173984 X1=0.466028 R0=0.161556 X0=0.136702 B1=55.339298 B0=0.000000 NormAmps=304.000000 Units=km
New LineCode.PEC3_4/0_CU_TRXLPE_D_B nPhases=3 R1=0.173984 X1=0.466028 R0=0.161556 X0=0.136702 B1=55.339300 B0=0.000000 NormAmps=304.000000 Units=km
New LineCode.PEC3_4/0_CU_TRXLPE_D_B_W_S nPhases=3 R1=0.173984 X1=0.466028 R0=0.161556 X0=0.136702 B1=55.339298 B0=0.000000 NormAmps=304.000000 Units=km
New LineCode.PEC3_4/0_CU_TRXLPE_I_C nPhases=3 R1=0.173984 X1=0.466028 R0=0.161556 X0=0.136702 B1=55.339298 B0=0.000000 NormAmps=304.000000 Units=km
New LineCode.PEC3_500_AL_TRXLPE_CIC nPhases=3 R1=0.099419 X1=0.086992 R0=0.279617 X0=0.068351 B1=2.696750 B0=0.000000 NormAmps=441.000000 Units=km
New LineCode.PEC3_500_AL_TRXLPE_D_B nPhases=3 R1=0.099419 X1=0.086992 R0=0.279617 X0=0.068351 B1=2.696750 B0=0.000000 NormAmps=441.000000 Units=km
New LineCode.PEC3_500_AL_TRXLPE_D_B_W_S nPhases=3 R1=0.099419 X1=0.086992 R0=0.279617 X0=0.068351 B1=2.696750 B0=0.000000 NormAmps=441.000000 Units=km
New LineCode.PEC3_500_AL_TRXLPE_I_C nPhases=3 R1=0.099419 X1=0.086992 R0=0.279617 X0=0.068351 B1=2.696750 B0=0.000000 NormAmps=441.000000 Units=km
New LineCode.PEC3_500_CU_TRXLPE_CIC nPhases=3 R1=0.055923 X1=0.074565 R0=0.161556 X0=0.049710 B1=5.455637 B0=0.000000 NormAmps=517.000000 Units=km
New LineCode.PEC3_500_CU_TRXLPE_D_B nPhases=3 R1=0.055923 X1=0.074565 R0=0.161556 X0=0.049710 B1=5.455640 B0=0.000000 NormAmps=517.000000 Units=km
New LineCode.PEC3_500_CU_TRXLPE_D_B_W_S nPhases=3 R1=0.055923 X1=0.074565 R0=0.161556 X0=0.049710 B1=5.455640 B0=0.000000 NormAmps=517.000000 Units=km
New LineCode.PEC3_500_CU_TRXLPE_I_C nPhases=3 R1=0.055923 X1=0.074565 R0=0.161556 X0=0.049710 B1=5.455640 B0=0.000000 NormAmps=517.000000 Units=km
New LineCode.PEC3_750_AL_TRXLPE_CIC nPhases=3 R1=0.086992 X1=0.118060 R0=0.646226 X0=0.211266 B1=125.292999 B0=0.000000 NormAmps=530.000000 Units=km
New LineCode.PEC3_750_AL_TRXLPE_D_B nPhases=3 R1=0.086992 X1=0.118060 R0=0.646226 X0=0.211266 B1=125.292999 B0=0.000000 NormAmps=530.000000 Units=km
New LineCode.PEC3_750_AL_TRXLPE_D_B_W_S nPhases=3 R1=0.086992 X1=0.118060 R0=0.646226 X0=0.211266 B1=125.292999 B0=0.000000 NormAmps=530.000000 Units=km
New LineCode.PEC3_750_AL_TRXLPE_I_C nPhases=3 R1=0.086992 X1=0.118060 R0=0.646226 X0=0.211266 B1=125.292999 B0=0.000000 NormAmps=530.000000 Units=km
New LineCode.PEC3_750_AL-J_TRXLPE_CIC nPhases=3 R1=0.106000 X1=0.123000 R0=0.758000 X0=0.268000 B1=125.292999 B0=0.000000 NormAmps=594.000000 Units=km
New LineCode.PEC3_750_AL-J_TRXLPE_D_B nPhases=3 R1=0.106000 X1=0.123000 R0=0.758000 X0=0.268000 B1=125.292999 B0=0.000000 NormAmps=594.000000 Units=km
New LineCode.PEC3_750_AL-J_TRXLPE_I_C nPhases=3 R1=0.106000 X1=0.123000 R0=0.758000 X0=0.268000 B1=125.292999 B0=0.000000 NormAmps=594.000000 Units=km
New LineCode.PEC3_750KCMIL_AL_EPR_CN_D_B nPhases=3 R1=0.106000 X1=0.123000 R0=0.758000 X0=0.268000 B1=125.292999 B0=0.000000 NormAmps=594.000000 Units=km
New LineCode.PEC3_750KCMIL_AL_XLPE_LC_SHIELD_ nPhases=3 R1=0.106000 X1=0.123000 R0=0.758000 X0=0.268000 B1=125.292999 B0=0.000000 NormAmps=594.000000 Units=km
New LineCode.PEF_#2_AL_PECN_2_3_D_B nPhases=3 R1=0.680700 X1=1.463521 R0=0.124170 X0=0.876413 B1=40.669911 B0=0.000000 NormAmps=84.000000 Units=km
New LineCode.PEF_#2_AL_PECN_6_D_B nPhases=3 R1=0.680700 X1=1.463521 R0=0.124170 X0=0.876413 B1=40.669911 B0=0.000000 NormAmps=71.000000 Units=km
New LineCode.PEF_#2_AL_PECN_CIC nPhases=3 R1=0.680700 X1=1.463521 R0=0.124170 X0=0.876413 B1=40.669911 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF_#2_AL_PECN_D_B nPhases=3 R1=0.680700 X1=1.463521 R0=0.124170 X0=0.876413 B1=40.669911 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF_#2_AL_PECN_D_B_W_S nPhases=3 R1=0.680700 X1=1.463521 R0=0.124170 X0=0.876413 B1=40.669911 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF_#2_AL_PECN_I_C nPhases=3 R1=0.680700 X1=1.463521 R0=0.124170 X0=0.876413 B1=40.669911 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF_#2_AL_PECN_N_V_R nPhases=3 R1=0.680700 X1=1.463521 R0=0.124170 X0=0.876413 B1=40.669911 B0=0.000000 NormAmps=89.000000 Units=km
New LineCode.PEF_#2_AL_PECN_U_W nPhases=3 R1=0.680700 X1=1.463521 R0=0.124170 X0=0.876413 B1=40.669911 B0=0.000000 NormAmps=89.000000 Units=km
New LineCode.PEF_#2_AL_PECNPJ_2_3_D_B nPhases=3 R1=0.680699 X1=1.463521 R0=0.124170 X0=0.876413 B1=40.669910 B0=0.000000 NormAmps=84.000000 Units=km
New LineCode.PEF_#2_AL_PECNPJ_6_D_B nPhases=3 R1=0.680700 X1=1.463521 R0=0.124170 X0=0.876413 B1=40.669911 B0=0.000000 NormAmps=71.000000 Units=km
New LineCode.PEF_#2_AL_PECNPJ_D_B nPhases=3 R1=0.680700 X1=1.463521 R0=0.124170 X0=0.876413 B1=40.669911 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF_#2_AL_PECNPJ_I_C nPhases=3 R1=0.680700 X1=1.463520 R0=0.124170 X0=0.876413 B1=40.669899 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF_#2_AL_PECNPJ_N_V_R nPhases=3 R1=0.680700 X1=1.463520 R0=0.124170 X0=0.876413 B1=40.669899 B0=0.000000 NormAmps=89.000000 Units=km
New LineCode.PEF_#2_AL_POPJ_2_3_D_B nPhases=3 R1=0.680700 X1=1.463521 R0=0.124170 X0=0.876413 B1=40.669911 B0=0.000000 NormAmps=110.000000 Units=km
New LineCode.PEF_#2_AL_POPJ_6_D_B nPhases=3 R1=0.680700 X1=1.463521 R0=0.124170 X0=0.876413 B1=40.669911 B0=0.000000 NormAmps=93.000000 Units=km
New LineCode.PEF_#2_AL_POPJ_D_B nPhases=3 R1=0.680700 X1=1.463521 R0=0.124170 X0=0.876413 B1=40.669911 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF_#2_AL_POPJ_I_C nPhases=3 R1=0.680700 X1=1.463521 R0=0.124170 X0=0.876413 B1=40.669911 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF_#2_AL_POPJ_N_V_R nPhases=3 R1=0.680700 X1=1.463521 R0=0.124170 X0=0.876413 B1=40.669911 B0=0.000000 NormAmps=126.000000 Units=km
New LineCode.PEF_#2_AL_POPJ_U_W nPhases=3 R1=0.680700 X1=1.463521 R0=0.124170 X0=0.876413 B1=40.669911 B0=0.000000 NormAmps=100.000000 Units=km
New LineCode.PEF_#2_AL_RINJ_2_3_D_B nPhases=3 R1=0.680700 X1=1.463521 R0=0.124170 X0=0.876413 B1=40.669911 B0=0.000000 NormAmps=110.000000 Units=km
New LineCode.PEF_#2_AL_RINJ_6_D_B nPhases=3 R1=0.680700 X1=1.463521 R0=0.124170 X0=0.876413 B1=40.669911 B0=0.000000 NormAmps=93.000000 Units=km
New LineCode.PEF_#2_AL_RINJ_D_B nPhases=3 R1=0.680700 X1=1.463521 R0=0.124170 X0=0.876413 B1=40.669911 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF_#2_AL_RINJ_I_C nPhases=3 R1=0.680700 X1=1.463521 R0=0.124170 X0=0.876413 B1=40.669911 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF_#2_AL_RINJ_N_V_R nPhases=3 R1=0.680700 X1=1.463521 R0=0.124170 X0=0.876413 B1=40.669911 B0=0.000000 NormAmps=128.000000 Units=km
New LineCode.PEF_#2_AL_SUBMARINE_U_W nPhases=3 R1=0.600389 X1=1.094905 R0=0.288225 X0=0.432705 B1=25.917322 B0=0.000000 NormAmps=95.000000 Units=km
New LineCode.PEF_#2_AL_XLPECNPJ_CIC nPhases=3 R1=0.680699 X1=1.463521 R0=0.124170 X0=0.876413 B1=40.669910 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF_#2_AL_XLPECNPJ_D_B nPhases=3 R1=0.680699 X1=1.463521 R0=0.124170 X0=0.876413 B1=40.669910 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF_#2_AL_XLPECNPJ_D_B_W_S nPhases=3 R1=0.680699 X1=1.463521 R0=0.124170 X0=0.876413 B1=40.669910 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF_#2_AL_XLPECNPJ_I_A nPhases=3 R1=0.680699 X1=1.463521 R0=0.124170 X0=0.876413 B1=40.669910 B0=0.000000 NormAmps=143.000000 Units=km
New LineCode.PEF_#2_AL_XLPECNPJ_I_C nPhases=3 R1=0.680699 X1=1.463521 R0=0.124170 X0=0.876413 B1=40.669910 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF_#4_AL_PECN_2_3_D_B nPhases=3 R1=0.950082 X1=1.445216 R0=0.286256 X0=0.440735 B1=18.551218 B0=0.000000 NormAmps=89.000000 Units=km
New LineCode.PEF_#4_AL_PECN_6_D_B nPhases=3 R1=0.950082 X1=1.445216 R0=0.286256 X0=0.440735 B1=18.551218 B0=0.000000 NormAmps=74.000000 Units=km
New LineCode.PEF_#4_AL_PECN_D_B nPhases=3 R1=0.950082 X1=1.445216 R0=0.286256 X0=0.440735 B1=18.551218 B0=0.000000 NormAmps=98.000000 Units=km
New LineCode.PEF_#4_AL_PECN_I_C nPhases=3 R1=0.950082 X1=1.445216 R0=0.286256 X0=0.440735 B1=18.551218 B0=0.000000 NormAmps=98.000000 Units=km
New LineCode.PEF_#4_AL_PECN_IN_AIR nPhases=3 R1=0.950082 X1=1.445216 R0=0.286256 X0=0.440735 B1=18.551218 B0=0.000000 NormAmps=114.000000 Units=km
New LineCode.PEF_#4_AL_PECN_N_V_R nPhases=3 R1=0.950082 X1=1.445216 R0=0.286256 X0=0.440735 B1=18.551218 B0=0.000000 NormAmps=95.000000 Units=km
New LineCode.PEF_1/0_AL_CIC_2_3_D_B nPhases=3 R1=0.427685 X1=1.202788 R0=0.110695 X0=0.873554 B1=47.522456 B0=0.000000 NormAmps=123.000000 Units=km
New LineCode.PEF_1/0_AL_CIC_6_D_B nPhases=3 R1=0.427685 X1=1.202788 R0=0.110695 X0=0.873554 B1=47.522456 B0=0.000000 NormAmps=167.000000 Units=km
New LineCode.PEF_1/0_AL_CIC_CIC nPhases=3 R1=0.427685 X1=1.202788 R0=0.110695 X0=0.873554 B1=47.522456 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF_1/0_AL_CIC_D_B nPhases=3 R1=0.427685 X1=1.202788 R0=0.110695 X0=0.873554 B1=47.522456 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF_1/0_AL_CIC_D_B_W_S nPhases=3 R1=0.427685 X1=1.202788 R0=0.110695 X0=0.873554 B1=47.522456 B0=0.000000 NormAmps=215.000000 Units=km
New LineCode.PEF_1/0_AL_CIC_I_C nPhases=3 R1=0.427685 X1=1.202788 R0=0.110695 X0=0.873554 B1=47.522456 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF_1/0_AL_CIC_N_V_R nPhases=3 R1=0.427685 X1=1.202788 R0=0.110695 X0=0.873554 B1=47.522456 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEF_1/0_AL_PILC_2_3_D_B nPhases=3 R1=0.427685 X1=1.202788 R0=0.110695 X0=0.873554 B1=47.522456 B0=0.000000 NormAmps=155.000000 Units=km
New LineCode.PEF_1/0_AL_PILC_6_D_B nPhases=3 R1=0.427685 X1=1.202788 R0=0.110695 X0=0.873554 B1=47.522456 B0=0.000000 NormAmps=130.000000 Units=km
New LineCode.PEF_1/0_AL_PILC_CIC nPhases=3 R1=0.427685 X1=1.202788 R0=0.110695 X0=0.873554 B1=47.522456 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF_1/0_AL_PILC_D_B nPhases=3 R1=0.427685 X1=1.202788 R0=0.110695 X0=0.873554 B1=47.522456 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF_1/0_AL_PILC_I_A nPhases=3 R1=0.427685 X1=1.202788 R0=0.110695 X0=0.873554 B1=47.522456 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF_1/0_AL_PILC_I_C nPhases=3 R1=0.427685 X1=1.202788 R0=0.110695 X0=0.873554 B1=47.522456 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF_1/0_AL_PILC_N_V_R nPhases=3 R1=0.427685 X1=1.202788 R0=0.110695 X0=0.873554 B1=47.522456 B0=0.000000 NormAmps=140.000000 Units=km
New LineCode.PEF_1/0_AL_PILCPJ_2_3_D_B nPhases=3 R1=0.427685 X1=1.202788 R0=0.110695 X0=0.873554 B1=47.522456 B0=0.000000 NormAmps=155.000000 Units=km
New LineCode.PEF_1/0_AL_PILCPJ_6_D_B nPhases=3 R1=0.427685 X1=1.202788 R0=0.110695 X0=0.873554 B1=47.522456 B0=0.000000 NormAmps=130.000000 Units=km
New LineCode.PEF_1/0_AL_PILCPJ_CIC nPhases=3 R1=0.427685 X1=1.202788 R0=0.110695 X0=0.873554 B1=47.522456 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF_1/0_AL_PILCPJ_D_B nPhases=3 R1=0.427685 X1=1.202788 R0=0.110695 X0=0.873554 B1=47.522456 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF_1/0_AL_PILCPJ_D_B_W_S nPhases=3 R1=0.427685 X1=1.202788 R0=0.110695 X0=0.873554 B1=47.522456 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF_1/0_AL_PILCPJ_I_C nPhases=3 R1=0.427685 X1=1.202788 R0=0.110695 X0=0.873554 B1=47.522456 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF_1/0_AL_PILCPJ_N_V_R nPhases=3 R1=0.427685 X1=1.202788 R0=0.110695 X0=0.873554 B1=47.522456 B0=0.000000 NormAmps=140.000000 Units=km
New LineCode.PEF_1/0_AL_XLPECN_2_3_D_B nPhases=3 R1=0.427685 X1=1.202788 R0=0.110695 X0=0.873554 B1=47.522456 B0=0.000000 NormAmps=123.000000 Units=km
New LineCode.PEF_1/0_AL_XLPECN_6_D_B nPhases=3 R1=0.427685 X1=1.202788 R0=0.110695 X0=0.873554 B1=47.522456 B0=0.000000 NormAmps=117.000000 Units=km
New LineCode.PEF_1/0_AL_XLPECN_CIC nPhases=3 R1=0.427685 X1=1.202788 R0=0.110695 X0=0.873554 B1=47.522456 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF_1/0_AL_XLPECN_D_B nPhases=3 R1=0.427685 X1=1.202788 R0=0.110695 X0=0.873554 B1=47.522456 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF_1/0_AL_XLPECN_D_B_W_S nPhases=3 R1=0.427685 X1=1.202788 R0=0.110695 X0=0.873554 B1=47.522456 B0=0.000000 NormAmps=210.000000 Units=km
New LineCode.PEF_1/0_AL_XLPECN_I_A nPhases=3 R1=0.427685 X1=1.202788 R0=0.110695 X0=0.873554 B1=47.522456 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF_1/0_AL_XLPECN_I_C nPhases=3 R1=0.427685 X1=1.202788 R0=0.110695 X0=0.873554 B1=47.522456 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF_1/0_AL_XLPECN_N_V_R nPhases=3 R1=0.427685 X1=1.202788 R0=0.110695 X0=0.873554 B1=47.522456 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEF_1000_AL_CIC_2_3_D_B nPhases=3 R1=0.053012 X1=0.378998 R0=0.080734 X0=0.116796 B1=112.568810 B0=0.000000 NormAmps=449.000000 Units=km
New LineCode.PEF_1000_AL_CIC_6_D_B nPhases=3 R1=0.053012 X1=0.378998 R0=0.080734 X0=0.116796 B1=112.569000 B0=0.000000 NormAmps=361.000000 Units=km
New LineCode.PEF_1000_AL_CIC_CIC nPhases=3 R1=0.053012 X1=0.378998 R0=0.080734 X0=0.116796 B1=112.569000 B0=0.000000 NormAmps=600.000000 Units=km
New LineCode.PEF_1000_AL_CIC_D_B nPhases=3 R1=0.053012 X1=0.378998 R0=0.080734 X0=0.116796 B1=112.568810 B0=0.000000 NormAmps=600.000000 Units=km
New LineCode.PEF_1000_AL_CIC_D_B_W_S nPhases=3 R1=0.053012 X1=0.378998 R0=0.080734 X0=0.116796 B1=112.568810 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF_1000_AL_CIC_I_A nPhases=3 R1=0.053012 X1=0.378998 R0=0.080734 X0=0.116796 B1=112.568810 B0=0.000000 NormAmps=600.000000 Units=km
New LineCode.PEF_1000_AL_CIC_I_C nPhases=3 R1=0.053012 X1=0.378998 R0=0.080734 X0=0.116796 B1=112.568810 B0=0.000000 NormAmps=600.000000 Units=km
New LineCode.PEF_1000_AL_CIC_N_V_R nPhases=3 R1=0.053012 X1=0.378998 R0=0.080734 X0=0.116796 B1=112.568810 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF_1000_AL_SUBMARINE_U_W nPhases=3 R1=0.100502 X1=0.184479 R0=0.100927 X0=0.047915 B1=71.042603 B0=0.000000 NormAmps=485.000000 Units=km
New LineCode.PEF_1000_AL_XLPECN_2_3_D_B nPhases=3 R1=0.053012 X1=0.378998 R0=0.080734 X0=0.116796 B1=112.568810 B0=0.000000 NormAmps=449.000000 Units=km
New LineCode.PEF_1000_AL_XLPECN_6_D_B nPhases=3 R1=0.053012 X1=0.378998 R0=0.080734 X0=0.116796 B1=112.569000 B0=0.000000 NormAmps=361.000000 Units=km
New LineCode.PEF_1000_AL_XLPECN_CIC nPhases=3 R1=0.053012 X1=0.378998 R0=0.080734 X0=0.116796 B1=112.568810 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF_1000_AL_XLPECN_D_B nPhases=3 R1=0.053012 X1=0.378998 R0=0.080734 X0=0.116796 B1=112.568810 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF_1000_AL_XLPECN_D_B_W_S nPhases=3 R1=0.053012 X1=0.378998 R0=0.080734 X0=0.116796 B1=112.568810 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF_1000_AL_XLPECN_I_C nPhases=3 R1=0.053012 X1=0.378998 R0=0.080734 X0=0.116796 B1=112.568810 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF_1000_AL_XLPECN_N_V_R nPhases=3 R1=0.053012 X1=0.378998 R0=0.080734 X0=0.116796 B1=112.569000 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF_1000_AL_XLPECN_U_W nPhases=3 R1=0.053012 X1=0.378998 R0=0.080734 X0=0.116796 B1=112.569000 B0=0.000000 NormAmps=485.000000 Units=km
New LineCode.PEF_350_AL_PILC_2_3_D_B nPhases=3 R1=0.170619 X1=0.471933 R0=0.155136 X0=0.140850 B1=71.042590 B0=0.000000 NormAmps=279.000000 Units=km
New LineCode.PEF_350_AL_PILC_6_D_B nPhases=3 R1=0.170619 X1=0.471933 R0=0.155136 X0=0.140850 B1=71.042590 B0=0.000000 NormAmps=231.000000 Units=km
New LineCode.PEF_350_AL_PILC_D_B nPhases=3 R1=0.170619 X1=0.471933 R0=0.155136 X0=0.140850 B1=71.042590 B0=0.000000 NormAmps=331.000000 Units=km
New LineCode.PEF_350_AL_PILC_I_C nPhases=3 R1=0.170619 X1=0.471933 R0=0.155136 X0=0.140850 B1=71.042590 B0=0.000000 NormAmps=331.000000 Units=km
New LineCode.PEF_350_AL_PILC_N_V_R nPhases=3 R1=0.170619 X1=0.471933 R0=0.155136 X0=0.140850 B1=71.042590 B0=0.000000 NormAmps=394.000000 Units=km
New LineCode.PEF_350_AL_PILCPJ_2_3_D_B nPhases=3 R1=0.170619 X1=0.471933 R0=0.155136 X0=0.140850 B1=71.042590 B0=0.000000 NormAmps=279.000000 Units=km
New LineCode.PEF_350_AL_PILCPJ_6_D_B nPhases=3 R1=0.170619 X1=0.471933 R0=0.155136 X0=0.140850 B1=71.042590 B0=0.000000 NormAmps=231.000000 Units=km
New LineCode.PEF_350_AL_PILCPJ_D_B nPhases=3 R1=0.170619 X1=0.471933 R0=0.155136 X0=0.140850 B1=71.042590 B0=0.000000 NormAmps=331.000000 Units=km
New LineCode.PEF_350_AL_PILCPJ_I_C nPhases=3 R1=0.170619 X1=0.471933 R0=0.155136 X0=0.140850 B1=71.042590 B0=0.000000 NormAmps=331.000000 Units=km
New LineCode.PEF_350_AL_PILCPJ_N_V_R nPhases=3 R1=0.170619 X1=0.471933 R0=0.155136 X0=0.140850 B1=71.042590 B0=0.000000 NormAmps=394.000000 Units=km
New LineCode.PEF_350_AL_SUBMARINE_U_W nPhases=3 R1=0.170619 X1=0.471933 R0=0.155136 X0=0.140850 B1=71.042590 B0=0.000000 NormAmps=220.000000 Units=km
New LineCode.PEF_350_AL_XLPOPJ_2_3_D_B nPhases=3 R1=0.170619 X1=0.471933 R0=0.155136 X0=0.140850 B1=71.042590 B0=0.000000 NormAmps=309.000000 Units=km
New LineCode.PEF_350_AL_XLPOPJ_6_D_B nPhases=3 R1=0.170619 X1=0.471933 R0=0.155136 X0=0.140850 B1=71.042590 B0=0.000000 NormAmps=254.000000 Units=km
New LineCode.PEF_350_AL_XLPOPJ_D_B nPhases=3 R1=0.170619 X1=0.471933 R0=0.155136 X0=0.140850 B1=71.042590 B0=0.000000 NormAmps=371.000000 Units=km
New LineCode.PEF_350_AL_XLPOPJ_I_C nPhases=3 R1=0.170619 X1=0.471933 R0=0.155136 X0=0.140850 B1=71.042590 B0=0.000000 NormAmps=371.000000 Units=km
New LineCode.PEF_350_AL_XLPOPJ_N_V_R nPhases=3 R1=0.170619 X1=0.471933 R0=0.155136 X0=0.140850 B1=71.042590 B0=0.000000 NormAmps=394.000000 Units=km
New LineCode.PEF_4/0_CU_PILC_2_3_D_B nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=220.000000 Units=km
New LineCode.PEF_4/0_CU_PILC_6_D_B nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=185.000000 Units=km
New LineCode.PEF_4/0_CU_PILC_D_B nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=255.000000 Units=km
New LineCode.PEF_4/0_CU_PILC_I_C nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=255.000000 Units=km
New LineCode.PEF_4/0_CU_PILC_N_V_R nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=230.000000 Units=km
New LineCode.PEF_4/0_CU_PILCPJ_2_3_D_B nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=220.000000 Units=km
New LineCode.PEF_4/0_CU_PILCPJ_6_D_B nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=185.000000 Units=km
New LineCode.PEF_4/0_CU_PILCPJ_CIC nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=255.000000 Units=km
New LineCode.PEF_4/0_CU_PILCPJ_D_B nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=255.000000 Units=km
New LineCode.PEF_4/0_CU_PILCPJ_I_C nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=255.000000 Units=km
New LineCode.PEF_4/0_CU_PILCPJ_N_V_R nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=230.000000 Units=km
New LineCode.PEF_4/0_CU_POPJ_2_3_D_B nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=206.000000 Units=km
New LineCode.PEF_4/0_CU_POPJ_6_D_B nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=171.000000 Units=km
New LineCode.PEF_4/0_CU_POPJ_CIC nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEF_4/0_CU_POPJ_D_B nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEF_4/0_CU_POPJ_I_C nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEF_4/0_CU_POPJ_N_V_R nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=251.000000 Units=km
New LineCode.PEF_4/0_CU_RINJ_2_3_D_B nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=206.000000 Units=km
New LineCode.PEF_4/0_CU_RINJ_6_D_B nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=171.000000 Units=km
New LineCode.PEF_4/0_CU_RINJ_CIC nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEF_4/0_CU_RINJ_D_B nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEF_4/0_CU_RINJ_I_C nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEF_4/0_CU_RINJ_N_V_R nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=251.000000 Units=km
New LineCode.PEF_4/0_CU_SUBMARINE_U_W nPhases=3 R1=0.950082 X1=1.445216 R0=0.286256 X0=0.440735 B1=18.551218 B0=0.000000 NormAmps=170.000000 Units=km
New LineCode.PEF_4/0_CU_XLPECN_2_3_D_B nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=203.000000 Units=km
New LineCode.PEF_4/0_CU_XLPECN_6_D_B nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=168.000000 Units=km
New LineCode.PEF_4/0_CU_XLPECN_CIC nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=241.000000 Units=km
New LineCode.PEF_4/0_CU_XLPECN_D_B nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=241.000000 Units=km
New LineCode.PEF_4/0_CU_XLPECN_D_B_W_S nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=310.000000 Units=km
New LineCode.PEF_4/0_CU_XLPECN_I_C nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=241.000000 Units=km
New LineCode.PEF_4/0_CU_XLPECN_N_V_R nPhases=3 R1=0.240773 X1=0.712899 R0=0.174904 X0=0.285831 B1=71.042590 B0=0.000000 NormAmps=253.000000 Units=km
New LineCode.PEF_500_AL_XLPECN_2_3_D_B nPhases=3 R1=0.097838 X1=0.424867 R0=0.086448 X0=0.120271 B1=84.014952 B0=0.000000 NormAmps=319.000000 Units=km
New LineCode.PEF_500_AL_XLPECN_6_D_B nPhases=3 R1=0.097838 X1=0.424867 R0=0.086448 X0=0.120271 B1=84.014952 B0=0.000000 NormAmps=262.000000 Units=km
New LineCode.PEF_500_AL_XLPECN_CIC nPhases=3 R1=0.097838 X1=0.424867 R0=0.086448 X0=0.120271 B1=84.014952 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF_500_AL_XLPECN_D_B nPhases=3 R1=0.097838 X1=0.424867 R0=0.086448 X0=0.120271 B1=84.014952 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF_500_AL_XLPECN_D_B_W_S nPhases=3 R1=0.097838 X1=0.424867 R0=0.086448 X0=0.120271 B1=84.014952 B0=0.000000 NormAmps=500.000000 Units=km
New LineCode.PEF_500_AL_XLPECN_I_C nPhases=3 R1=0.097838 X1=0.424867 R0=0.086448 X0=0.120271 B1=84.014952 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF_500_AL_XLPECN_N_V_R nPhases=3 R1=0.097838 X1=0.424867 R0=0.086448 X0=0.120271 B1=84.014952 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF_600_CU_XLPOPJ_2_3_D_B nPhases=3 R1=0.071429 X1=0.071429 R0=0.008919 X0=0.008919 B1=71.042590 B0=0.000000 NormAmps=457.000000 Units=km
New LineCode.PEF_600_CU_XLPOPJ_6_D_B nPhases=3 R1=0.071429 X1=0.071429 R0=0.008919 X0=0.008919 B1=71.042590 B0=0.000000 NormAmps=372.000000 Units=km
New LineCode.PEF_600_CU_XLPOPJ_D_B nPhases=3 R1=0.071429 X1=0.071429 R0=0.008919 X0=0.008919 B1=71.042590 B0=0.000000 NormAmps=490.000000 Units=km
New LineCode.PEF_600_CU_XLPOPJ_I_C nPhases=3 R1=0.071429 X1=0.071429 R0=0.008919 X0=0.008919 B1=71.042590 B0=0.000000 NormAmps=490.000000 Units=km
New LineCode.PEF_600_CU_XLPOPJ_N_V_R nPhases=3 R1=0.071429 X1=0.071429 R0=0.008919 X0=0.008919 B1=71.042590 B0=0.000000 NormAmps=527.000000 Units=km
New LineCode.PEF_750_AL_PILC_2_3_D_B nPhases=3 R1=0.112124 X1=0.242202 R0=0.118456 X0=0.062163 B1=71.042590 B0=0.000000 NormAmps=430.000000 Units=km
New LineCode.PEF_750_AL_PILC_6_D_B nPhases=3 R1=0.112124 X1=0.242202 R0=0.118456 X0=0.062163 B1=71.042590 B0=0.000000 NormAmps=340.000000 Units=km
New LineCode.PEF_750_AL_PILC_D_B nPhases=3 R1=0.112124 X1=0.242202 R0=0.118456 X0=0.062163 B1=71.042590 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF_750_AL_PILC_I_C nPhases=3 R1=0.112124 X1=0.242202 R0=0.118456 X0=0.062163 B1=71.042590 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF_750_AL_PILC_N_V_R nPhases=3 R1=0.112124 X1=0.242202 R0=0.118456 X0=0.062163 B1=71.042590 B0=0.000000 NormAmps=465.000000 Units=km
New LineCode.PEF_750_AL_PILCPJ_2_3_D_B nPhases=3 R1=0.112124 X1=0.242202 R0=0.118456 X0=0.062163 B1=71.042590 B0=0.000000 NormAmps=430.000000 Units=km
New LineCode.PEF_750_AL_PILCPJ_6_D_B nPhases=3 R1=0.112124 X1=0.242202 R0=0.118456 X0=0.062163 B1=71.042590 B0=0.000000 NormAmps=340.000000 Units=km
New LineCode.PEF_750_AL_PILCPJ_D_B nPhases=3 R1=0.112124 X1=0.242202 R0=0.118456 X0=0.062163 B1=71.042590 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF_750_AL_PILCPJ_I_C nPhases=3 R1=0.112124 X1=0.242202 R0=0.118456 X0=0.062163 B1=71.042590 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF_750_AL_PILCPJ_N_V_R nPhases=3 R1=0.112124 X1=0.242202 R0=0.118456 X0=0.062163 B1=71.042590 B0=0.000000 NormAmps=465.000000 Units=km
New LineCode.PEF_750_AL_XLPECN_2_3_D_B nPhases=3 R1=0.112124 X1=0.242202 R0=0.118456 X0=0.062163 B1=71.042590 B0=0.000000 NormAmps=392.000000 Units=km
New LineCode.PEF_750_AL_XLPECN_6_D_B nPhases=3 R1=0.112124 X1=0.242202 R0=0.118456 X0=0.062163 B1=71.042590 B0=0.000000 NormAmps=304.000000 Units=km
New LineCode.PEF_750_AL_XLPECN_D_B nPhases=3 R1=0.112124 X1=0.242202 R0=0.118456 X0=0.062163 B1=71.042590 B0=0.000000 NormAmps=486.000000 Units=km
New LineCode.PEF_750_AL_XLPECN_D_B_W_S nPhases=3 R1=0.112124 X1=0.242202 R0=0.118456 X0=0.062163 B1=71.042590 B0=0.000000 NormAmps=603.000000 Units=km
New LineCode.PEF_750_AL_XLPECN_I_C nPhases=3 R1=0.112124 X1=0.242202 R0=0.118456 X0=0.062163 B1=71.042590 B0=0.000000 NormAmps=486.000000 Units=km
New LineCode.PEF_750_AL_XLPECN_N_V_R nPhases=3 R1=0.112124 X1=0.242202 R0=0.118456 X0=0.062163 B1=71.042590 B0=0.000000 NormAmps=530.000000 Units=km
New LineCode.PEF_750_CU_XLP_2_3_D_B nPhases=3 R1=0.060024 X1=0.118744 R0=0.643057 X0=0.217169 B1=157.020450 B0=0.000000 NormAmps=430.000000 Units=km
New LineCode.PEF_750_CU_XLP_6_D_B nPhases=3 R1=0.060024 X1=0.118744 R0=0.643057 X0=0.217169 B1=157.020450 B0=0.000000 NormAmps=340.000000 Units=km
New LineCode.PEF_750_CU_XLP_CIC nPhases=3 R1=0.060024 X1=0.118744 R0=0.643057 X0=0.217169 B1=157.020450 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF_750_CU_XLP_D_B nPhases=3 R1=0.060024 X1=0.118744 R0=0.643057 X0=0.217169 B1=157.020450 B0=0.000000 NormAmps=575.000000 Units=km
New LineCode.PEF_750_CU_XLP_I_A nPhases=3 R1=0.060024 X1=0.118744 R0=0.643057 X0=0.217169 B1=157.020450 B0=0.000000 NormAmps=575.000000 Units=km
New LineCode.PEF_750_CU_XLP_I_C nPhases=3 R1=0.060024 X1=0.118744 R0=0.643057 X0=0.217169 B1=157.020450 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF_750_CU_XLP_N_V_R nPhases=3 R1=0.060024 X1=0.118744 R0=0.643057 X0=0.217169 B1=157.020450 B0=0.000000 NormAmps=575.000000 Units=km
New LineCode.PEF_750_CU_XLP_U_W nPhases=3 R1=0.060024 X1=0.118744 R0=0.643057 X0=0.217169 B1=157.020450 B0=0.000000 NormAmps=575.000000 Units=km
New LineCode.PEF1_#1/0_AWG_AL_CIC_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF1_#1/0_AWG_AL_XLPE_JACKET_CN_ nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF1_#1/0_AWG_AL_XLPECN_CIC nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF1_#1/0_AWG_AL_XLPECN_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF1_#1/0_AWG_AL_XLPECN_D_B_W_S nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=210.000000 Units=km
New LineCode.PEF1_#1/0_AWG_AL_XLPECN_I_C nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF1_#2_AAC_PECN_2_3_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=84.000000 Units=km
New LineCode.PEF1_#2_AAC_PECN_6_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=71.000000 Units=km
New LineCode.PEF1_#2_AAC_PECN_CIC nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AAC_PECN_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AAC_PECN_D_B_W_S nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF1_#2_AAC_PECN_I_C nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AAC_PECN_N_V_R nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=89.000000 Units=km
New LineCode.PEF1_#2_AAC_PECN_U_W nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=89.000000 Units=km
New LineCode.PEF1_#2_AAC_PECNPJ_2_3_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=84.000000 Units=km
New LineCode.PEF1_#2_AAC_PECNPJ_6_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=71.000000 Units=km
New LineCode.PEF1_#2_AAC_PECNPJ_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AAC_PECNPJ_I_C nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AAC_PECNPJ_N_V_R nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=89.000000 Units=km
New LineCode.PEF1_#2_AAC_POPJ_2_3_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=110.000000 Units=km
New LineCode.PEF1_#2_AAC_POPJ_6_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=93.000000 Units=km
New LineCode.PEF1_#2_AAC_POPJ_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF1_#2_AAC_POPJ_I_C nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF1_#2_AAC_POPJ_N_V_R nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=126.000000 Units=km
New LineCode.PEF1_#2_AAC_POPJ_U_W nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=100.000000 Units=km
New LineCode.PEF1_#2_AAC_RINJ_2_3_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=110.000000 Units=km
New LineCode.PEF1_#2_AAC_RINJ_6_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=93.000000 Units=km
New LineCode.PEF1_#2_AAC_RINJ_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF1_#2_AAC_RINJ_I_C nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF1_#2_AAC_RINJ_N_V_R nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=128.000000 Units=km
New LineCode.PEF1_#2_AAC_XLPE_CIC nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AAC_XLPE_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AAC_XLPE_D_B_W_S nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF1_#2_AAC_XLPE_I_A nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=143.000000 Units=km
New LineCode.PEF1_#2_AAC_XLPE_I_C nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AAC_XLPE_SUB_U_W nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=95.000000 Units=km
New LineCode.PEF1_#2_AAC_XLPE_U_W nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AAC_XLPECN_D_B_W_S nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF1_#2_AAC_XLPECNPJ_CIC nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AAC_XLPECNPJ_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AAC_XLPECNPJ_D_B_W_S nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF1_#2_AAC_XLPECNPJ_I_A nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=143.000000 Units=km
New LineCode.PEF1_#2_AAC_XLPECNPJ_I_C nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AAC_XLPENCNPJ_CIC nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AAC_XLPENCNPJ_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AAC_XLPENCNPJ_D_B_W_S nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF1_#2_AAC_XLPENCNPJ_I_A nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=143.000000 Units=km
New LineCode.PEF1_#2_AAC_XLPENPJ_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF1_#2_AAC_XLPENPJ_D_B_W_S nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF1_#2_AAC_XLPENPJ_I_C nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AL_PECN_2_3_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=84.000000 Units=km
New LineCode.PEF1_#2_AL_PECN_6_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=71.000000 Units=km
New LineCode.PEF1_#2_AL_PECN_CIC nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AL_PECN_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AL_PECN_D_B_W_S nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF1_#2_AL_PECN_I_C nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AL_PECN_N_V_R nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=89.000000 Units=km
New LineCode.PEF1_#2_AL_PECN_U_W nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=89.000000 Units=km
New LineCode.PEF1_#2_AL_PECNPJ_2_3_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=84.000000 Units=km
New LineCode.PEF1_#2_AL_PECNPJ_6_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=71.000000 Units=km
New LineCode.PEF1_#2_AL_PECNPJ_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AL_PECNPJ_I_C nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AL_PECNPJ_N_V_R nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=89.000000 Units=km
New LineCode.PEF1_#2_AL_POPJ_2_3_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=110.000000 Units=km
New LineCode.PEF1_#2_AL_POPJ_6_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=93.000000 Units=km
New LineCode.PEF1_#2_AL_POPJ_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF1_#2_AL_POPJ_I_C nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF1_#2_AL_POPJ_N_V_R nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=126.000000 Units=km
New LineCode.PEF1_#2_AL_POPJ_U_W nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=100.000000 Units=km
New LineCode.PEF1_#2_AL_RINJ_2_3_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=110.000000 Units=km
New LineCode.PEF1_#2_AL_RINJ_6_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=93.000000 Units=km
New LineCode.PEF1_#2_AL_RINJ_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF1_#2_AL_RINJ_I_C nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF1_#2_AL_RINJ_N_V_R nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=128.000000 Units=km
New LineCode.PEF1_#2_AL_SUBMARINE_U_W nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=95.000000 Units=km
New LineCode.PEF1_#2_AL_XLPE_CIC nPhases=3 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AL_XLPE_D_B nPhases=3 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AL_XLPE_D_B_W_S nPhases=3 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF1_#2_AL_XLPE_I_A nPhases=3 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=143.000000 Units=km
New LineCode.PEF1_#2_AL_XLPE_I_C nPhases=3 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AL_XLPE_SUB_U_W nPhases=3 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=95.000000 Units=km
New LineCode.PEF1_#2_AL_XLPE_U_W nPhases=3 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AL_XLPECN_D_B_W_S nPhases=3 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF1_#2_AL_XLPECNPJ_CIC nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AL_XLPECNPJ_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AL_XLPECNPJ_D_B_W_S nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF1_#2_AL_XLPECNPJ_I_A nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=143.000000 Units=km
New LineCode.PEF1_#2_AL_XLPECNPJ_I_C nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AL_XLPENCNPJ_CIC nPhases=3 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AL_XLPENCNPJ_D_B nPhases=3 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AL_XLPENCNPJ_D_B_W_S nPhases=3 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF1_#2_AL_XLPENCNPJ_I_A nPhases=3 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=143.000000 Units=km
New LineCode.PEF1_#2_AL_XLPENPJ_D_B nPhases=3 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF1_#2_AL_XLPENPJ_D_B_W_S nPhases=3 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF1_#2_AL_XLPENPJ_I_C nPhases=3 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AWG_AL_PECN_CIC nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AWG_AL_PECN_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AWG_AL_PECN_D_B_W_S nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF1_#2_AWG_AL_PECN_I_C nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AWG_AL_XLPE_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AWG_AL_XLPE_NON-JACKET_C nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AWG_AL_XLPECNPJ_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#2_AWG_AL_XLPECNPJ_D_B_W_S nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF1_#2_AWG_AL_XLPECNPJ_I_C nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF1_#4/0_AWG_CU_POPJ_I_C nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995609 B0=0.000000 NormAmps=241.000000 Units=km
New LineCode.PEF1_#4/0_AWG_CU_XLPE_JACKET_CN_ nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995609 B0=0.000000 NormAmps=241.000000 Units=km
New LineCode.PEF1_#4_AAC_PECN_2_3_D_B nPhases=1 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547925 B0=0.000000 NormAmps=89.000000 Units=km
New LineCode.PEF1_#4_AAC_PECN_6_D_B nPhases=1 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547925 B0=0.000000 NormAmps=74.000000 Units=km
New LineCode.PEF1_#4_AAC_PECN_D_B nPhases=1 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547925 B0=0.000000 NormAmps=98.000000 Units=km
New LineCode.PEF1_#4_AAC_PECN_I_C nPhases=1 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547925 B0=0.000000 NormAmps=98.000000 Units=km
New LineCode.PEF1_#4_AAC_PECN_IN_AIR nPhases=1 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547925 B0=0.000000 NormAmps=114.000000 Units=km
New LineCode.PEF1_#4_AAC_PECN_N_V_R nPhases=1 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547925 B0=0.000000 NormAmps=95.000000 Units=km
New LineCode.PEF1_#4_AL_PECN_2_3_D_B nPhases=1 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547924 B0=0.000000 NormAmps=89.000000 Units=km
New LineCode.PEF1_#4_AL_PECN_6_D_B nPhases=1 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547924 B0=0.000000 NormAmps=74.000000 Units=km
New LineCode.PEF1_#4_AL_PECN_D_B nPhases=1 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547925 B0=0.000000 NormAmps=98.000000 Units=km
New LineCode.PEF1_#4_AL_PECN_I_C nPhases=1 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547924 B0=0.000000 NormAmps=98.000000 Units=km
New LineCode.PEF1_#4_AL_PECN_IN_AIR nPhases=1 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547924 B0=0.000000 NormAmps=114.000000 Units=km
New LineCode.PEF1_#4_AL_PECN_N_V_R nPhases=1 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547924 B0=0.000000 NormAmps=95.000000 Units=km
New LineCode.PEF1_1/0_AAC_CIC_2_3_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=123.000000 Units=km
New LineCode.PEF1_1/0_AAC_CIC_6_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=167.000000 Units=km
New LineCode.PEF1_1/0_AAC_CIC_CIC nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF1_1/0_AAC_CIC_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF1_1/0_AAC_CIC_D_B_W_S nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=215.000000 Units=km
New LineCode.PEF1_1/0_AAC_CIC_I_C nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF1_1/0_AAC_CIC_N_V_R nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEF1_1/0_AAC_PILC_2_3_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=155.000000 Units=km
New LineCode.PEF1_1/0_AAC_PILC_6_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=130.000000 Units=km
New LineCode.PEF1_1/0_AAC_PILC_CIC nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF1_1/0_AAC_PILC_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF1_1/0_AAC_PILC_I_A nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF1_1/0_AAC_PILC_I_C nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF1_1/0_AAC_PILC_N_V_R nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=140.000000 Units=km
New LineCode.PEF1_1/0_AAC_PILCPJ_2_3_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=155.000000 Units=km
New LineCode.PEF1_1/0_AAC_PILCPJ_6_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=130.000000 Units=km
New LineCode.PEF1_1/0_AAC_PILCPJ_CIC nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF1_1/0_AAC_PILCPJ_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF1_1/0_AAC_PILCPJ_D_B_W_S nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF1_1/0_AAC_PILCPJ_I_C nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF1_1/0_AAC_PILCPJ_N_V_R nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=140.000000 Units=km
New LineCode.PEF1_1/0_AAC_XLPE_2_3_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=123.000000 Units=km
New LineCode.PEF1_1/0_AAC_XLPE_6_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=117.000000 Units=km
New LineCode.PEF1_1/0_AAC_XLPE_CIC nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF1_1/0_AAC_XLPE_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF1_1/0_AAC_XLPE_D_B_W_S nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=210.000000 Units=km
New LineCode.PEF1_1/0_AAC_XLPE_I_A nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF1_1/0_AAC_XLPE_I_C nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF1_1/0_AAC_XLPE_N_V_R nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEF1_1/0_AAC_XLPE_U_W nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF1_1/0_AAC_XLPECN_2_3_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=123.000000 Units=km
New LineCode.PEF1_1/0_AAC_XLPECN_6_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=117.000000 Units=km
New LineCode.PEF1_1/0_AAC_XLPECN_CIC nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF1_1/0_AAC_XLPECN_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF1_1/0_AAC_XLPECN_D_B_W_S nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=210.000000 Units=km
New LineCode.PEF1_1/0_AAC_XLPECN_I_A nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF1_1/0_AAC_XLPECN_I_C nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF1_1/0_AAC_XLPECN_N_V_R nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEF1_1/0_AL_CIC_2_3_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941520 B0=0.000000 NormAmps=123.000000 Units=km
New LineCode.PEF1_1/0_AL_CIC_6_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941520 B0=0.000000 NormAmps=167.000000 Units=km
New LineCode.PEF1_1/0_AL_CIC_CIC nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941520 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF1_1/0_AL_CIC_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941520 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF1_1/0_AL_CIC_D_B_W_S nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941520 B0=0.000000 NormAmps=215.000000 Units=km
New LineCode.PEF1_1/0_AL_CIC_I_C nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941520 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF1_1/0_AL_CIC_N_V_R nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941520 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEF1_1/0_AL_PILC_2_3_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941520 B0=0.000000 NormAmps=155.000000 Units=km
New LineCode.PEF1_1/0_AL_PILC_6_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941520 B0=0.000000 NormAmps=130.000000 Units=km
New LineCode.PEF1_1/0_AL_PILC_CIC nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF1_1/0_AL_PILC_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF1_1/0_AL_PILC_I_A nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF1_1/0_AL_PILC_I_C nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF1_1/0_AL_PILC_N_V_R nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941520 B0=0.000000 NormAmps=140.000000 Units=km
New LineCode.PEF1_1/0_AL_PILCPJ_2_3_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941520 B0=0.000000 NormAmps=155.000000 Units=km
New LineCode.PEF1_1/0_AL_PILCPJ_6_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941520 B0=0.000000 NormAmps=130.000000 Units=km
New LineCode.PEF1_1/0_AL_PILCPJ_CIC nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF1_1/0_AL_PILCPJ_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF1_1/0_AL_PILCPJ_D_B_W_S nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF1_1/0_AL_PILCPJ_I_C nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF1_1/0_AL_PILCPJ_N_V_R nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941520 B0=0.000000 NormAmps=140.000000 Units=km
New LineCode.PEF1_1/0_AL_SEMI_JKT_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF1_1/0_AL_XLPE_2_3_D_B nPhases=3 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=123.000000 Units=km
New LineCode.PEF1_1/0_AL_XLPE_6_D_B nPhases=3 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=117.000000 Units=km
New LineCode.PEF1_1/0_AL_XLPE_CIC nPhases=3 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF1_1/0_AL_XLPE_D_B nPhases=3 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF1_1/0_AL_XLPE_D_B_W_S nPhases=3 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=210.000000 Units=km
New LineCode.PEF1_1/0_AL_XLPE_I_A nPhases=3 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF1_1/0_AL_XLPE_I_C nPhases=3 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF1_1/0_AL_XLPE_N_V_R nPhases=3 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEF1_1/0_AL_XLPE_U_W nPhases=3 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF1_1/0_AL_XLPECN_2_3_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941520 B0=0.000000 NormAmps=123.000000 Units=km
New LineCode.PEF1_1/0_AL_XLPECN_6_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941520 B0=0.000000 NormAmps=117.000000 Units=km
New LineCode.PEF1_1/0_AL_XLPECN_CIC nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941520 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF1_1/0_AL_XLPECN_D_B nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941520 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF1_1/0_AL_XLPECN_D_B_W_S nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941520 B0=0.000000 NormAmps=210.000000 Units=km
New LineCode.PEF1_1/0_AL_XLPECN_I_A nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941520 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF1_1/0_AL_XLPECN_I_C nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941520 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF1_1/0_AL_XLPECN_N_V_R nPhases=1 R1=0.596516 X1=0.093206 R0=1.870327 X0=1.472649 B1=69.941520 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEF1_1000_AAC_CIC_2_3_D_B nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668207 B0=0.000000 NormAmps=449.000000 Units=km
New LineCode.PEF1_1000_AAC_CIC_6_D_B nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668207 B0=0.000000 NormAmps=361.000000 Units=km
New LineCode.PEF1_1000_AAC_CIC_CIC nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=600.000000 Units=km
New LineCode.PEF1_1000_AAC_CIC_D_B nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=600.000000 Units=km
New LineCode.PEF1_1000_AAC_CIC_D_B_W_S nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF1_1000_AAC_CIC_I_A nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=600.000000 Units=km
New LineCode.PEF1_1000_AAC_CIC_I_C nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=600.000000 Units=km
New LineCode.PEF1_1000_AAC_CIC_N_V_R nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF1_1000_AAC_XLPE_2_3_D_B nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=449.000000 Units=km
New LineCode.PEF1_1000_AAC_XLPE_6_D_B nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=361.000000 Units=km
New LineCode.PEF1_1000_AAC_XLPE_CIC nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF1_1000_AAC_XLPE_D_B nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF1_1000_AAC_XLPE_D_B_W_S nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF1_1000_AAC_XLPE_I_C nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF1_1000_AAC_XLPE_N_V_R nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF1_1000_AAC_XLPE_SUB_U_W nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=485.000000 Units=km
New LineCode.PEF1_1000_AAC_XLPE_U_W nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=485.000000 Units=km
New LineCode.PEF1_1000_AAC_XLPECN_2_3_D_B nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=449.000000 Units=km
New LineCode.PEF1_1000_AAC_XLPECN_6_D_B nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=361.000000 Units=km
New LineCode.PEF1_1000_AAC_XLPECN_CIC nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF1_1000_AAC_XLPECN_D_B nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF1_1000_AAC_XLPECN_D_B_W_S nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF1_1000_AAC_XLPECN_I_C nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF1_1000_AAC_XLPECN_N_V_R nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF1_1000_AAC_XLPECN_U_W nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=485.000000 Units=km
New LineCode.PEF1_1000_AL_CIC_2_3_D_B nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668200 B0=0.000000 NormAmps=449.000000 Units=km
New LineCode.PEF1_1000_AL_CIC_6_D_B nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668200 B0=0.000000 NormAmps=361.000000 Units=km
New LineCode.PEF1_1000_AL_CIC_CIC nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668200 B0=0.000000 NormAmps=600.000000 Units=km
New LineCode.PEF1_1000_AL_CIC_D_B nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668200 B0=0.000000 NormAmps=600.000000 Units=km
New LineCode.PEF1_1000_AL_CIC_D_B_W_S nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668200 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF1_1000_AL_CIC_I_A nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668200 B0=0.000000 NormAmps=600.000000 Units=km
New LineCode.PEF1_1000_AL_CIC_I_C nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668200 B0=0.000000 NormAmps=600.000000 Units=km
New LineCode.PEF1_1000_AL_CIC_N_V_R nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668200 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF1_1000_AL_SUBMARINE_U_W nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668200 B0=0.000000 NormAmps=485.000000 Units=km
New LineCode.PEF1_1000_AL_XLPE_2_3_D_B nPhases=3 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=449.000000 Units=km
New LineCode.PEF1_1000_AL_XLPE_6_D_B nPhases=3 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=361.000000 Units=km
New LineCode.PEF1_1000_AL_XLPE_CIC nPhases=3 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF1_1000_AL_XLPE_D_B nPhases=3 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF1_1000_AL_XLPE_D_B_W_S nPhases=3 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF1_1000_AL_XLPE_I_C nPhases=3 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF1_1000_AL_XLPE_N_V_R nPhases=3 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF1_1000_AL_XLPE_SUB_U_W nPhases=3 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=485.000000 Units=km
New LineCode.PEF1_1000_AL_XLPE_U_W nPhases=3 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=485.000000 Units=km
New LineCode.PEF1_1000_AL_XLPECN_2_3_D_B nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668200 B0=0.000000 NormAmps=449.000000 Units=km
New LineCode.PEF1_1000_AL_XLPECN_6_D_B nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668200 B0=0.000000 NormAmps=361.000000 Units=km
New LineCode.PEF1_1000_AL_XLPECN_CIC nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668200 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF1_1000_AL_XLPECN_D_B nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668200 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF1_1000_AL_XLPECN_D_B_W_S nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668200 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF1_1000_AL_XLPECN_I_C nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668200 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF1_1000_AL_XLPECN_N_V_R nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668200 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF1_1000_AL_XLPECN_U_W nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668200 B0=0.000000 NormAmps=485.000000 Units=km
New LineCode.PEF1_1000KCMIL_AL_XLPE_LC_SHIELD nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF1_1000KCMIL_AL_XLPECN_D_B nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF1_1000KCMIL_AL_XLPECN_D_B_W_S nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF1_1000KCMIL_AL_XLPECN_I_C nPhases=1 R1=0.062137 X1=0.093206 R0=1.180605 X0=0.764286 B1=176.668210 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF1_350_AAC_PILC_2_3_D_B nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041348 B0=0.000000 NormAmps=279.000000 Units=km
New LineCode.PEF1_350_AAC_PILC_6_D_B nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041348 B0=0.000000 NormAmps=231.000000 Units=km
New LineCode.PEF1_350_AAC_PILC_D_B nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041348 B0=0.000000 NormAmps=331.000000 Units=km
New LineCode.PEF1_350_AAC_PILC_I_C nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041348 B0=0.000000 NormAmps=331.000000 Units=km
New LineCode.PEF1_350_AAC_PILC_N_V_R nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041348 B0=0.000000 NormAmps=394.000000 Units=km
New LineCode.PEF1_350_AAC_PILCPJ_2_3_D_B nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041348 B0=0.000000 NormAmps=279.000000 Units=km
New LineCode.PEF1_350_AAC_PILCPJ_6_D_B nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041348 B0=0.000000 NormAmps=231.000000 Units=km
New LineCode.PEF1_350_AAC_PILCPJ_D_B nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041348 B0=0.000000 NormAmps=331.000000 Units=km
New LineCode.PEF1_350_AAC_PILCPJ_I_C nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041348 B0=0.000000 NormAmps=331.000000 Units=km
New LineCode.PEF1_350_AAC_PILCPJ_N_V_R nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041348 B0=0.000000 NormAmps=394.000000 Units=km
New LineCode.PEF1_350_AAC_XLPE_SUB_U_W nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041348 B0=0.000000 NormAmps=220.000000 Units=km
New LineCode.PEF1_350_AAC_XLPOPJ_2_3_D_B nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041348 B0=0.000000 NormAmps=309.000000 Units=km
New LineCode.PEF1_350_AAC_XLPOPJ_6_D_B nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041348 B0=0.000000 NormAmps=254.000000 Units=km
New LineCode.PEF1_350_AAC_XLPOPJ_D_B nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041348 B0=0.000000 NormAmps=371.000000 Units=km
New LineCode.PEF1_350_AAC_XLPOPJ_I_C nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041348 B0=0.000000 NormAmps=371.000000 Units=km
New LineCode.PEF1_350_AAC_XLPOPJ_N_V_R nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041348 B0=0.000000 NormAmps=394.000000 Units=km
New LineCode.PEF1_350_AL_PILC_2_3_D_B nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=279.000000 Units=km
New LineCode.PEF1_350_AL_PILC_6_D_B nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=231.000000 Units=km
New LineCode.PEF1_350_AL_PILC_D_B nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=331.000000 Units=km
New LineCode.PEF1_350_AL_PILC_I_C nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=331.000000 Units=km
New LineCode.PEF1_350_AL_PILC_N_V_R nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=394.000000 Units=km
New LineCode.PEF1_350_AL_PILCPJ_2_3_D_B nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=279.000000 Units=km
New LineCode.PEF1_350_AL_PILCPJ_6_D_B nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=231.000000 Units=km
New LineCode.PEF1_350_AL_PILCPJ_D_B nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=331.000000 Units=km
New LineCode.PEF1_350_AL_PILCPJ_I_C nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=331.000000 Units=km
New LineCode.PEF1_350_AL_PILCPJ_N_V_R nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=394.000000 Units=km
New LineCode.PEF1_350_AL_SUBMARINE_U_W nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=220.000000 Units=km
New LineCode.PEF1_350_AL_XLPE_SUB_U_W nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041348 B0=0.000000 NormAmps=220.000000 Units=km
New LineCode.PEF1_350_AL_XLPOPJ_2_3_D_B nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=309.000000 Units=km
New LineCode.PEF1_350_AL_XLPOPJ_6_D_B nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=254.000000 Units=km
New LineCode.PEF1_350_AL_XLPOPJ_D_B nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=371.000000 Units=km
New LineCode.PEF1_350_AL_XLPOPJ_I_C nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=371.000000 Units=km
New LineCode.PEF1_350_AL_XLPOPJ_N_V_R nPhases=1 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=394.000000 Units=km
New LineCode.PEF1_4/0_CU_PILC_2_3_D_B nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995606 B0=0.000000 NormAmps=220.000000 Units=km
New LineCode.PEF1_4/0_CU_PILC_6_D_B nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995606 B0=0.000000 NormAmps=185.000000 Units=km
New LineCode.PEF1_4/0_CU_PILC_D_B nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995606 B0=0.000000 NormAmps=255.000000 Units=km
New LineCode.PEF1_4/0_CU_PILC_I_C nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995606 B0=0.000000 NormAmps=255.000000 Units=km
New LineCode.PEF1_4/0_CU_PILC_N_V_R nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995606 B0=0.000000 NormAmps=230.000000 Units=km
New LineCode.PEF1_4/0_CU_PILCPJ_2_3_D_B nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995609 B0=0.000000 NormAmps=220.000000 Units=km
New LineCode.PEF1_4/0_CU_PILCPJ_6_D_B nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995606 B0=0.000000 NormAmps=185.000000 Units=km
New LineCode.PEF1_4/0_CU_PILCPJ_CIC nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995606 B0=0.000000 NormAmps=255.000000 Units=km
New LineCode.PEF1_4/0_CU_PILCPJ_D_B nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995606 B0=0.000000 NormAmps=255.000000 Units=km
New LineCode.PEF1_4/0_CU_PILCPJ_I_C nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995606 B0=0.000000 NormAmps=255.000000 Units=km
New LineCode.PEF1_4/0_CU_PILCPJ_N_V_R nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995606 B0=0.000000 NormAmps=230.000000 Units=km
New LineCode.PEF1_4/0_CU_POPJ_2_3_D_B nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995606 B0=0.000000 NormAmps=206.000000 Units=km
New LineCode.PEF1_4/0_CU_POPJ_6_D_B nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995606 B0=0.000000 NormAmps=171.000000 Units=km
New LineCode.PEF1_4/0_CU_POPJ_CIC nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995606 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEF1_4/0_CU_POPJ_D_B nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995606 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEF1_4/0_CU_POPJ_I_C nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995606 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEF1_4/0_CU_POPJ_N_V_R nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995606 B0=0.000000 NormAmps=251.000000 Units=km
New LineCode.PEF1_4/0_CU_RINJ_2_3_D_B nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995606 B0=0.000000 NormAmps=206.000000 Units=km
New LineCode.PEF1_4/0_CU_RINJ_6_D_B nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995606 B0=0.000000 NormAmps=171.000000 Units=km
New LineCode.PEF1_4/0_CU_RINJ_CIC nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995606 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEF1_4/0_CU_RINJ_D_B nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995606 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEF1_4/0_CU_RINJ_I_C nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995606 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEF1_4/0_CU_RINJ_N_V_R nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995606 B0=0.000000 NormAmps=251.000000 Units=km
New LineCode.PEF1_4/0_CU_SUBMARINE_U_W nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995606 B0=0.000000 NormAmps=170.000000 Units=km
New LineCode.PEF1_4/0_CU_XLPE_2_3_D_B nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995609 B0=0.000000 NormAmps=203.000000 Units=km
New LineCode.PEF1_4/0_CU_XLPE_6_D_B nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995609 B0=0.000000 NormAmps=168.000000 Units=km
New LineCode.PEF1_4/0_CU_XLPE_CIC nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995609 B0=0.000000 NormAmps=241.000000 Units=km
New LineCode.PEF1_4/0_CU_XLPE_D_B nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995609 B0=0.000000 NormAmps=241.000000 Units=km
New LineCode.PEF1_4/0_CU_XLPE_D_B_W_S nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995609 B0=0.000000 NormAmps=310.000000 Units=km
New LineCode.PEF1_4/0_CU_XLPE_I_C nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995609 B0=0.000000 NormAmps=241.000000 Units=km
New LineCode.PEF1_4/0_CU_XLPE_N_V_R nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995609 B0=0.000000 NormAmps=253.000000 Units=km
New LineCode.PEF1_4/0_CU_XLPE_SUB_U_W nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995609 B0=0.000000 NormAmps=170.000000 Units=km
New LineCode.PEF1_4/0_CU_XLPECN_2_3_D_B nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995609 B0=0.000000 NormAmps=203.000000 Units=km
New LineCode.PEF1_4/0_CU_XLPECN_6_D_B nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995609 B0=0.000000 NormAmps=168.000000 Units=km
New LineCode.PEF1_4/0_CU_XLPECN_CIC nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995609 B0=0.000000 NormAmps=241.000000 Units=km
New LineCode.PEF1_4/0_CU_XLPECN_D_B nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995609 B0=0.000000 NormAmps=241.000000 Units=km
New LineCode.PEF1_4/0_CU_XLPECN_D_B_W_S nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995609 B0=0.000000 NormAmps=310.000000 Units=km
New LineCode.PEF1_4/0_CU_XLPECN_I_C nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995609 B0=0.000000 NormAmps=241.000000 Units=km
New LineCode.PEF1_4/0_CU_XLPECN_N_V_R nPhases=1 R1=0.180198 X1=0.074565 R0=1.429153 X0=1.335948 B1=95.995609 B0=0.000000 NormAmps=253.000000 Units=km
New LineCode.PEF1_500_AAC_XLPE_2_3_D_B nPhases=1 R1=0.124274 X1=0.118060 R0=1.329734 X0=0.969339 B1=132.016490 B0=0.000000 NormAmps=319.000000 Units=km
New LineCode.PEF1_500_AAC_XLPE_6_D_B nPhases=1 R1=0.124274 X1=0.118060 R0=1.329734 X0=0.969339 B1=132.016490 B0=0.000000 NormAmps=262.000000 Units=km
New LineCode.PEF1_500_AAC_XLPE_CIC nPhases=1 R1=0.124274 X1=0.118060 R0=1.329734 X0=0.969339 B1=132.016490 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF1_500_AAC_XLPE_D_B nPhases=1 R1=0.124274 X1=0.118060 R0=1.329734 X0=0.969339 B1=132.016490 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF1_500_AAC_XLPE_D_B_W_S nPhases=1 R1=0.124274 X1=0.118060 R0=1.329734 X0=0.969339 B1=132.016490 B0=0.000000 NormAmps=500.000000 Units=km
New LineCode.PEF1_500_AAC_XLPE_I_C nPhases=1 R1=0.124274 X1=0.118060 R0=1.329734 X0=0.969339 B1=132.016490 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF1_500_AAC_XLPE_N_V_R nPhases=1 R1=0.124274 X1=0.118060 R0=1.329734 X0=0.969339 B1=132.016490 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF1_500_AAC_XLPECN_2_3_D_B nPhases=1 R1=0.124274 X1=0.118060 R0=1.329734 X0=0.969339 B1=132.016490 B0=0.000000 NormAmps=319.000000 Units=km
New LineCode.PEF1_500_AAC_XLPECN_6_D_B nPhases=1 R1=0.124274 X1=0.118060 R0=1.329734 X0=0.969339 B1=132.016490 B0=0.000000 NormAmps=262.000000 Units=km
New LineCode.PEF1_500_AAC_XLPECN_CIC nPhases=1 R1=0.124274 X1=0.118060 R0=1.329734 X0=0.969339 B1=132.016490 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF1_500_AAC_XLPECN_D_B nPhases=1 R1=0.124274 X1=0.118060 R0=1.329734 X0=0.969339 B1=132.016490 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF1_500_AAC_XLPECN_D_B_W_S nPhases=1 R1=0.124274 X1=0.118060 R0=1.329734 X0=0.969339 B1=132.016490 B0=0.000000 NormAmps=500.000000 Units=km
New LineCode.PEF1_500_AAC_XLPECN_I_C nPhases=1 R1=0.124274 X1=0.118060 R0=1.329734 X0=0.969339 B1=132.016490 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF1_500_AAC_XLPECN_N_V_R nPhases=1 R1=0.124274 X1=0.118060 R0=1.329734 X0=0.969339 B1=132.016490 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF1_500_AL_XLPE_2_3_D_B nPhases=3 R1=0.124274 X1=0.118060 R0=1.329734 X0=0.969339 B1=132.016490 B0=0.000000 NormAmps=319.000000 Units=km
New LineCode.PEF1_500_AL_XLPE_6_D_B nPhases=3 R1=0.124274 X1=0.118060 R0=1.329734 X0=0.969339 B1=132.016490 B0=0.000000 NormAmps=262.000000 Units=km
New LineCode.PEF1_500_AL_XLPE_CIC nPhases=3 R1=0.124274 X1=0.118060 R0=1.329734 X0=0.969339 B1=132.016490 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF1_500_AL_XLPE_D_B nPhases=3 R1=0.124274 X1=0.118060 R0=1.329734 X0=0.969339 B1=132.016490 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF1_500_AL_XLPE_D_B_W_S nPhases=3 R1=0.124274 X1=0.118060 R0=1.329734 X0=0.969339 B1=132.016490 B0=0.000000 NormAmps=500.000000 Units=km
New LineCode.PEF1_500_AL_XLPE_I_C nPhases=3 R1=0.124274 X1=0.118060 R0=1.329734 X0=0.969339 B1=132.016490 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF1_500_AL_XLPE_N_V_R nPhases=3 R1=0.124274 X1=0.118060 R0=1.329734 X0=0.969339 B1=132.016490 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF1_500_AL_XLPECN_2_3_D_B nPhases=1 R1=0.124274 X1=0.118060 R0=1.329734 X0=0.969339 B1=132.016480 B0=0.000000 NormAmps=319.000000 Units=km
New LineCode.PEF1_500_AL_XLPECN_6_D_B nPhases=1 R1=0.124274 X1=0.118060 R0=1.329734 X0=0.969339 B1=132.016480 B0=0.000000 NormAmps=262.000000 Units=km
New LineCode.PEF1_500_AL_XLPECN_CIC nPhases=1 R1=0.124274 X1=0.118060 R0=1.329734 X0=0.969339 B1=132.016480 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF1_500_AL_XLPECN_D_B nPhases=1 R1=0.124274 X1=0.118060 R0=1.329734 X0=0.969339 B1=132.016480 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF1_500_AL_XLPECN_D_B_W_S nPhases=1 R1=0.124274 X1=0.118060 R0=1.329734 X0=0.969339 B1=132.016480 B0=0.000000 NormAmps=500.000000 Units=km
New LineCode.PEF1_500_AL_XLPECN_I_C nPhases=1 R1=0.124274 X1=0.118060 R0=1.329734 X0=0.969339 B1=132.016480 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF1_500_AL_XLPECN_N_V_R nPhases=1 R1=0.124274 X1=0.118060 R0=1.329734 X0=0.969339 B1=132.016480 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF1_500KCMIL_AL_XLPE_LC_SHIELD_ nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016490 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF1_600_CU_XLPOPJ_2_3_D_B nPhases=1 R1=0.068351 X1=0.068351 R0=0.006214 X0=0.006214 B1=71.041348 B0=0.000000 NormAmps=457.000000 Units=km
New LineCode.PEF1_600_CU_XLPOPJ_6_D_B nPhases=1 R1=0.068351 X1=0.068351 R0=0.006214 X0=0.006214 B1=71.041346 B0=0.000000 NormAmps=372.000000 Units=km
New LineCode.PEF1_600_CU_XLPOPJ_D_B nPhases=1 R1=0.068351 X1=0.068351 R0=0.006214 X0=0.006214 B1=71.041346 B0=0.000000 NormAmps=490.000000 Units=km
New LineCode.PEF1_600_CU_XLPOPJ_I_C nPhases=1 R1=0.068351 X1=0.068351 R0=0.006214 X0=0.006214 B1=71.041346 B0=0.000000 NormAmps=490.000000 Units=km
New LineCode.PEF1_600_CU_XLPOPJ_N_V_R nPhases=1 R1=0.068351 X1=0.068351 R0=0.006214 X0=0.006214 B1=71.041346 B0=0.000000 NormAmps=527.000000 Units=km
New LineCode.PEF1_750_AAC_PILC_2_3_D_B nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=430.000000 Units=km
New LineCode.PEF1_750_AAC_PILC_6_D_B nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=340.000000 Units=km
New LineCode.PEF1_750_AAC_PILC_D_B nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF1_750_AAC_PILC_I_C nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF1_750_AAC_PILC_N_V_R nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=465.000000 Units=km
New LineCode.PEF1_750_AAC_PILCPJ_2_3_D_B nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=430.000000 Units=km
New LineCode.PEF1_750_AAC_PILCPJ_6_D_B nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=340.000000 Units=km
New LineCode.PEF1_750_AAC_PILCPJ_D_B nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF1_750_AAC_PILCPJ_I_C nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF1_750_AAC_PILCPJ_N_V_R nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=465.000000 Units=km
New LineCode.PEF1_750_AAC_XLPECN_2_3_D_B nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=392.000000 Units=km
New LineCode.PEF1_750_AAC_XLPECN_6_D_B nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=304.000000 Units=km
New LineCode.PEF1_750_AAC_XLPECN_D_B nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=486.000000 Units=km
New LineCode.PEF1_750_AAC_XLPECN_D_B_W_S nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=603.000000 Units=km
New LineCode.PEF1_750_AAC_XLPECN_I_C nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=486.000000 Units=km
New LineCode.PEF1_750_AAC_XLPECN_N_V_R nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=530.000000 Units=km
New LineCode.PEF1_750_AL_PILC_2_3_D_B nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=430.000000 Units=km
New LineCode.PEF1_750_AL_PILC_6_D_B nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=340.000000 Units=km
New LineCode.PEF1_750_AL_PILC_D_B nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF1_750_AL_PILC_I_C nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF1_750_AL_PILC_N_V_R nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=465.000000 Units=km
New LineCode.PEF1_750_AL_PILCPJ_2_3_D_B nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=430.000000 Units=km
New LineCode.PEF1_750_AL_PILCPJ_6_D_B nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=340.000000 Units=km
New LineCode.PEF1_750_AL_PILCPJ_D_B nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF1_750_AL_PILCPJ_I_C nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF1_750_AL_PILCPJ_N_V_R nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=465.000000 Units=km
New LineCode.PEF1_750_AL_XLPECN_2_3_D_B nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=392.000000 Units=km
New LineCode.PEF1_750_AL_XLPECN_6_D_B nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=304.000000 Units=km
New LineCode.PEF1_750_AL_XLPECN_D_B nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=486.000000 Units=km
New LineCode.PEF1_750_AL_XLPECN_D_B_W_S nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=603.000000 Units=km
New LineCode.PEF1_750_AL_XLPECN_I_C nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=486.000000 Units=km
New LineCode.PEF1_750_AL_XLPECN_N_V_R nPhases=1 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=530.000000 Units=km
New LineCode.PEF2_#1/0_AWG_AL_XLPE_JACKET_CN_ nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF2_#1/0_AWG_AL_XLPECN_CIC nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF2_#1/0_AWG_AL_XLPECN_D_B nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF2_#1/0_AWG_AL_XLPECN_D_B_W_S nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=210.000000 Units=km
New LineCode.PEF2_#1/0_AWG_AL_XLPECN_I_C nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF2_#2_AAC_PECN_2_3_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=84.000000 Units=km
New LineCode.PEF2_#2_AAC_PECN_6_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=71.000000 Units=km
New LineCode.PEF2_#2_AAC_PECN_CIC nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AAC_PECN_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AAC_PECN_D_B_W_S nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF2_#2_AAC_PECN_I_C nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AAC_PECN_N_V_R nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=89.000000 Units=km
New LineCode.PEF2_#2_AAC_PECN_U_W nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=89.000000 Units=km
New LineCode.PEF2_#2_AAC_PECNPJ_2_3_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=84.000000 Units=km
New LineCode.PEF2_#2_AAC_PECNPJ_6_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=71.000000 Units=km
New LineCode.PEF2_#2_AAC_PECNPJ_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AAC_PECNPJ_I_C nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AAC_PECNPJ_N_V_R nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=89.000000 Units=km
New LineCode.PEF2_#2_AAC_POPJ_2_3_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=110.000000 Units=km
New LineCode.PEF2_#2_AAC_POPJ_6_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=93.000000 Units=km
New LineCode.PEF2_#2_AAC_POPJ_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF2_#2_AAC_POPJ_I_C nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF2_#2_AAC_POPJ_N_V_R nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=126.000000 Units=km
New LineCode.PEF2_#2_AAC_POPJ_U_W nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=100.000000 Units=km
New LineCode.PEF2_#2_AAC_RINJ_2_3_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=110.000000 Units=km
New LineCode.PEF2_#2_AAC_RINJ_6_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=93.000000 Units=km
New LineCode.PEF2_#2_AAC_RINJ_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF2_#2_AAC_RINJ_I_C nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF2_#2_AAC_RINJ_N_V_R nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=128.000000 Units=km
New LineCode.PEF2_#2_AAC_XLPE_CIC nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AAC_XLPE_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AAC_XLPE_D_B_W_S nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF2_#2_AAC_XLPE_I_A nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AAC_XLPE_I_C nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AAC_XLPE_SUB_U_W nPhases=3 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=95.000000 Units=km
New LineCode.PEF2_#2_AAC_XLPECNPJ_CIC nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AAC_XLPECNPJ_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AAC_XLPECNPJ_D_B_W_S nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF2_#2_AAC_XLPECNPJ_I_A nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=143.000000 Units=km
New LineCode.PEF2_#2_AAC_XLPECNPJ_I_C nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AAC_XLPENPJ_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AAC_XLPENPJ_I_C nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AL_PECN_2_3_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=84.000000 Units=km
New LineCode.PEF2_#2_AL_PECN_6_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=71.000000 Units=km
New LineCode.PEF2_#2_AL_PECN_CIC nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AL_PECN_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AL_PECN_D_B_W_S nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF2_#2_AL_PECN_I_C nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AL_PECN_N_V_R nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=89.000000 Units=km
New LineCode.PEF2_#2_AL_PECN_U_W nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=89.000000 Units=km
New LineCode.PEF2_#2_AL_PECNPJ_2_3_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=84.000000 Units=km
New LineCode.PEF2_#2_AL_PECNPJ_6_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=71.000000 Units=km
New LineCode.PEF2_#2_AL_PECNPJ_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AL_PECNPJ_I_C nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AL_PECNPJ_N_V_R nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=89.000000 Units=km
New LineCode.PEF2_#2_AL_POPJ_2_3_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=110.000000 Units=km
New LineCode.PEF2_#2_AL_POPJ_6_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=93.000000 Units=km
New LineCode.PEF2_#2_AL_POPJ_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF2_#2_AL_POPJ_I_C nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF2_#2_AL_POPJ_N_V_R nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=126.000000 Units=km
New LineCode.PEF2_#2_AL_POPJ_U_W nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=100.000000 Units=km
New LineCode.PEF2_#2_AL_RINJ_2_3_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=110.000000 Units=km
New LineCode.PEF2_#2_AL_RINJ_6_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=93.000000 Units=km
New LineCode.PEF2_#2_AL_RINJ_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF2_#2_AL_RINJ_I_C nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF2_#2_AL_RINJ_N_V_R nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=128.000000 Units=km
New LineCode.PEF2_#2_AL_SUBMARINE_U_W nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=95.000000 Units=km
New LineCode.PEF2_#2_AL_XLPE_CIC nPhases=3 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AL_XLPE_D_B nPhases=3 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AL_XLPE_D_B_W_S nPhases=3 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF2_#2_AL_XLPE_I_A nPhases=3 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AL_XLPE_I_C nPhases=3 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AL_XLPE_SUB_U_W nPhases=3 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=95.000000 Units=km
New LineCode.PEF2_#2_AL_XLPECNPJ_CIC nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AL_XLPECNPJ_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AL_XLPECNPJ_D_B_W_S nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF2_#2_AL_XLPECNPJ_I_A nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=143.000000 Units=km
New LineCode.PEF2_#2_AL_XLPECNPJ_I_C nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AL_XLPENPJ_D_B nPhases=3 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AL_XLPENPJ_I_C nPhases=3 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AWG_AL_PECN_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AWG_AL_PECN_D_B_W_S nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF2_#2_AWG_AL_PECN_I_C nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AWG_AL_XLPE_NON-JACKET_C nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AWG_AL_XLPECNPJ_D_B nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#2_AWG_AL_XLPECNPJ_D_B_W_S nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF2_#2_AWG_AL_XLPECNPJ_I_C nPhases=2 R1=0.963125 X1=0.155343 R0=1.690129 X0=0.422532 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF2_#4_AAC_PECN_2_3_D_B nPhases=3 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547925 B0=0.000000 NormAmps=89.000000 Units=km
New LineCode.PEF2_#4_AAC_PECN_6_D_B nPhases=2 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547924 B0=0.000000 NormAmps=74.000000 Units=km
New LineCode.PEF2_#4_AAC_PECN_D_B nPhases=2 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547924 B0=0.000000 NormAmps=98.000000 Units=km
New LineCode.PEF2_#4_AAC_PECN_I_C nPhases=2 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547924 B0=0.000000 NormAmps=98.000000 Units=km
New LineCode.PEF2_#4_AAC_PECN_IN_AIR nPhases=2 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547924 B0=0.000000 NormAmps=114.000000 Units=km
New LineCode.PEF2_#4_AAC_PECN_N_V_R nPhases=2 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547924 B0=0.000000 NormAmps=95.000000 Units=km
New LineCode.PEF2_#4_AL_PECN_2_3_D_B nPhases=3 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547924 B0=0.000000 NormAmps=89.000000 Units=km
New LineCode.PEF2_#4_AL_PECN_6_D_B nPhases=2 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547924 B0=0.000000 NormAmps=74.000000 Units=km
New LineCode.PEF2_#4_AL_PECN_D_B nPhases=2 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547924 B0=0.000000 NormAmps=98.000000 Units=km
New LineCode.PEF2_#4_AL_PECN_I_C nPhases=2 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547924 B0=0.000000 NormAmps=98.000000 Units=km
New LineCode.PEF2_#4_AL_PECN_IN_AIR nPhases=2 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547924 B0=0.000000 NormAmps=114.000000 Units=km
New LineCode.PEF2_#4_AL_PECN_N_V_R nPhases=2 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547924 B0=0.000000 NormAmps=95.000000 Units=km
New LineCode.PEF2_1/0_AAC_CIC_2_3_D_B nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=123.000000 Units=km
New LineCode.PEF2_1/0_AAC_CIC_6_D_B nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=167.000000 Units=km
New LineCode.PEF2_1/0_AAC_CIC_CIC nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF2_1/0_AAC_CIC_D_B nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF2_1/0_AAC_CIC_D_B_W_S nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=215.000000 Units=km
New LineCode.PEF2_1/0_AAC_CIC_I_C nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF2_1/0_AAC_CIC_N_V_R nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEF2_1/0_AAC_PILC_2_3_D_B nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=155.000000 Units=km
New LineCode.PEF2_1/0_AAC_PILC_6_D_B nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=130.000000 Units=km
New LineCode.PEF2_1/0_AAC_PILC_CIC nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF2_1/0_AAC_PILC_D_B nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF2_1/0_AAC_PILC_I_A nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF2_1/0_AAC_PILC_I_C nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF2_1/0_AAC_PILC_N_V_R nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=140.000000 Units=km
New LineCode.PEF2_1/0_AAC_PILCPJ_2_3_D_B nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=155.000000 Units=km
New LineCode.PEF2_1/0_AAC_PILCPJ_6_D_B nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=130.000000 Units=km
New LineCode.PEF2_1/0_AAC_PILCPJ_CIC nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF2_1/0_AAC_PILCPJ_D_B nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF2_1/0_AAC_PILCPJ_D_B_W_S nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF2_1/0_AAC_PILCPJ_I_C nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF2_1/0_AAC_PILCPJ_N_V_R nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=140.000000 Units=km
New LineCode.PEF2_1/0_AAC_XLPE_2_3_D_B nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=123.000000 Units=km
New LineCode.PEF2_1/0_AAC_XLPE_6_D_B nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=117.000000 Units=km
New LineCode.PEF2_1/0_AAC_XLPE_CIC nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF2_1/0_AAC_XLPE_D_B nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF2_1/0_AAC_XLPE_D_B_W_S nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=210.000000 Units=km
New LineCode.PEF2_1/0_AAC_XLPE_I_A nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF2_1/0_AAC_XLPE_I_C nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF2_1/0_AAC_XLPE_N_V_R nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEF2_1/0_AAC_XLPECN_2_3_D_B nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=123.000000 Units=km
New LineCode.PEF2_1/0_AAC_XLPECN_6_D_B nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=117.000000 Units=km
New LineCode.PEF2_1/0_AAC_XLPECN_CIC nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF2_1/0_AAC_XLPECN_D_B nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF2_1/0_AAC_XLPECN_D_B_W_S nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=210.000000 Units=km
New LineCode.PEF2_1/0_AAC_XLPECN_I_A nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF2_1/0_AAC_XLPECN_I_C nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF2_1/0_AAC_XLPECN_N_V_R nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEF2_1/0_AL_CIC_2_3_D_B nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=123.000000 Units=km
New LineCode.PEF2_1/0_AL_CIC_6_D_B nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=167.000000 Units=km
New LineCode.PEF2_1/0_AL_CIC_CIC nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF2_1/0_AL_CIC_D_B nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF2_1/0_AL_CIC_D_B_W_S nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=215.000000 Units=km
New LineCode.PEF2_1/0_AL_CIC_I_C nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF2_1/0_AL_CIC_N_V_R nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEF2_1/0_AL_PILC_2_3_D_B nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=155.000000 Units=km
New LineCode.PEF2_1/0_AL_PILC_6_D_B nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=130.000000 Units=km
New LineCode.PEF2_1/0_AL_PILC_CIC nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF2_1/0_AL_PILC_D_B nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF2_1/0_AL_PILC_I_A nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF2_1/0_AL_PILC_I_C nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF2_1/0_AL_PILC_N_V_R nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=140.000000 Units=km
New LineCode.PEF2_1/0_AL_PILCPJ_2_3_D_B nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=155.000000 Units=km
New LineCode.PEF2_1/0_AL_PILCPJ_6_D_B nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=130.000000 Units=km
New LineCode.PEF2_1/0_AL_PILCPJ_CIC nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF2_1/0_AL_PILCPJ_D_B nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF2_1/0_AL_PILCPJ_D_B_W_S nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF2_1/0_AL_PILCPJ_I_C nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF2_1/0_AL_PILCPJ_N_V_R nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=140.000000 Units=km
New LineCode.PEF2_1/0_AL_XLPE_2_3_D_B nPhases=3 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=123.000000 Units=km
New LineCode.PEF2_1/0_AL_XLPE_6_D_B nPhases=3 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=117.000000 Units=km
New LineCode.PEF2_1/0_AL_XLPE_CIC nPhases=3 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF2_1/0_AL_XLPE_D_B nPhases=3 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF2_1/0_AL_XLPE_D_B_W_S nPhases=3 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=210.000000 Units=km
New LineCode.PEF2_1/0_AL_XLPE_I_A nPhases=3 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF2_1/0_AL_XLPE_I_C nPhases=3 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF2_1/0_AL_XLPE_N_V_R nPhases=3 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941518 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEF2_1/0_AL_XLPECN_2_3_D_B nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=123.000000 Units=km
New LineCode.PEF2_1/0_AL_XLPECN_6_D_B nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=117.000000 Units=km
New LineCode.PEF2_1/0_AL_XLPECN_CIC nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF2_1/0_AL_XLPECN_D_B nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF2_1/0_AL_XLPECN_D_B_W_S nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=210.000000 Units=km
New LineCode.PEF2_1/0_AL_XLPECN_I_A nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF2_1/0_AL_XLPECN_I_C nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF2_1/0_AL_XLPECN_N_V_R nPhases=2 R1=0.602730 X1=0.136702 R0=1.541000 X0=0.683508 B1=69.941520 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEF2_1000_AAC_CIC_2_3_D_B nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668207 B0=0.000000 NormAmps=449.000000 Units=km
New LineCode.PEF2_1000_AAC_CIC_6_D_B nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668200 B0=0.000000 NormAmps=361.000000 Units=km
New LineCode.PEF2_1000_AAC_CIC_CIC nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668200 B0=0.000000 NormAmps=600.000000 Units=km
New LineCode.PEF2_1000_AAC_CIC_D_B nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668200 B0=0.000000 NormAmps=600.000000 Units=km
New LineCode.PEF2_1000_AAC_CIC_D_B_W_S nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668200 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF2_1000_AAC_CIC_I_A nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668200 B0=0.000000 NormAmps=600.000000 Units=km
New LineCode.PEF2_1000_AAC_CIC_I_C nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668200 B0=0.000000 NormAmps=600.000000 Units=km
New LineCode.PEF2_1000_AAC_CIC_N_V_R nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668200 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF2_1000_AAC_XLPE_2_3_D_B nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668207 B0=0.000000 NormAmps=449.000000 Units=km
New LineCode.PEF2_1000_AAC_XLPE_6_D_B nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668207 B0=0.000000 NormAmps=361.000000 Units=km
New LineCode.PEF2_1000_AAC_XLPE_CIC nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668207 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF2_1000_AAC_XLPE_D_B nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668207 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF2_1000_AAC_XLPE_D_B_W_S nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668207 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF2_1000_AAC_XLPE_I_C nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668207 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF2_1000_AAC_XLPE_N_V_R nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668207 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF2_1000_AAC_XLPE_SUB_U_W nPhases=3 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668207 B0=0.000000 NormAmps=485.000000 Units=km
New LineCode.PEF2_1000_AAC_XLPE_U_W nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668207 B0=0.000000 NormAmps=485.000000 Units=km
New LineCode.PEF2_1000_AAC_XLPECN_2_3_D_B nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668207 B0=0.000000 NormAmps=449.000000 Units=km
New LineCode.PEF2_1000_AAC_XLPECN_6_D_B nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668207 B0=0.000000 NormAmps=361.000000 Units=km
New LineCode.PEF2_1000_AAC_XLPECN_CIC nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668207 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF2_1000_AAC_XLPECN_D_B nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668207 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF2_1000_AAC_XLPECN_D_B_W_S nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668207 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF2_1000_AAC_XLPECN_I_C nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668207 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF2_1000_AAC_XLPECN_N_V_R nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668207 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF2_1000_AAC_XLPECN_U_W nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668207 B0=0.000000 NormAmps=485.000000 Units=km
New LineCode.PEF2_1000_AL_CIC_2_3_D_B nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668200 B0=0.000000 NormAmps=449.000000 Units=km
New LineCode.PEF2_1000_AL_CIC_6_D_B nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668200 B0=0.000000 NormAmps=361.000000 Units=km
New LineCode.PEF2_1000_AL_CIC_CIC nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668200 B0=0.000000 NormAmps=600.000000 Units=km
New LineCode.PEF2_1000_AL_CIC_D_B nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668200 B0=0.000000 NormAmps=600.000000 Units=km
New LineCode.PEF2_1000_AL_CIC_D_B_W_S nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668200 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF2_1000_AL_CIC_I_A nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668200 B0=0.000000 NormAmps=600.000000 Units=km
New LineCode.PEF2_1000_AL_CIC_I_C nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668200 B0=0.000000 NormAmps=600.000000 Units=km
New LineCode.PEF2_1000_AL_CIC_N_V_R nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668200 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF2_1000_AL_SUBMARINE_U_W nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668200 B0=0.000000 NormAmps=485.000000 Units=km
New LineCode.PEF2_1000_AL_XLPE_2_3_D_B nPhases=3 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668207 B0=0.000000 NormAmps=449.000000 Units=km
New LineCode.PEF2_1000_AL_XLPE_6_D_B nPhases=3 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668207 B0=0.000000 NormAmps=361.000000 Units=km
New LineCode.PEF2_1000_AL_XLPE_CIC nPhases=3 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668207 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF2_1000_AL_XLPE_D_B nPhases=3 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668207 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF2_1000_AL_XLPE_D_B_W_S nPhases=3 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668207 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF2_1000_AL_XLPE_I_C nPhases=3 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668207 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF2_1000_AL_XLPE_N_V_R nPhases=3 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668207 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF2_1000_AL_XLPE_SUB_U_W nPhases=3 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668207 B0=0.000000 NormAmps=485.000000 Units=km
New LineCode.PEF2_1000_AL_XLPE_U_W nPhases=3 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668207 B0=0.000000 NormAmps=485.000000 Units=km
New LineCode.PEF2_1000_AL_XLPECN_2_3_D_B nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668200 B0=0.000000 NormAmps=449.000000 Units=km
New LineCode.PEF2_1000_AL_XLPECN_6_D_B nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668200 B0=0.000000 NormAmps=361.000000 Units=km
New LineCode.PEF2_1000_AL_XLPECN_CIC nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668200 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF2_1000_AL_XLPECN_D_B nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668200 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF2_1000_AL_XLPECN_D_B_W_S nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668200 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF2_1000_AL_XLPECN_I_C nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668200 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF2_1000_AL_XLPECN_N_V_R nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668200 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF2_1000_AL_XLPECN_U_W nPhases=2 R1=0.068351 X1=0.105633 R0=0.751859 X0=0.335540 B1=176.668200 B0=0.000000 NormAmps=485.000000 Units=km
New LineCode.PEF2_350_AAC_PILC_2_3_D_B nPhases=2 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=279.000000 Units=km
New LineCode.PEF2_350_AAC_PILC_6_D_B nPhases=2 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=231.000000 Units=km
New LineCode.PEF2_350_AAC_PILC_D_B nPhases=2 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=331.000000 Units=km
New LineCode.PEF2_350_AAC_PILC_I_C nPhases=2 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=331.000000 Units=km
New LineCode.PEF2_350_AAC_PILC_N_V_R nPhases=2 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=394.000000 Units=km
New LineCode.PEF2_350_AAC_PILCPJ_2_3_D_B nPhases=2 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=279.000000 Units=km
New LineCode.PEF2_350_AAC_PILCPJ_6_D_B nPhases=2 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=231.000000 Units=km
New LineCode.PEF2_350_AAC_PILCPJ_D_B nPhases=2 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041348 B0=0.000000 NormAmps=331.000000 Units=km
New LineCode.PEF2_350_AAC_PILCPJ_I_C nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=331.000000 Units=km
New LineCode.PEF2_350_AAC_PILCPJ_N_V_R nPhases=2 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=394.000000 Units=km
New LineCode.PEF2_350_AAC_XLPE_SUB_U_W nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041348 B0=0.000000 NormAmps=220.000000 Units=km
New LineCode.PEF2_350_AAC_XLPOPJ_2_3_D_B nPhases=2 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=309.000000 Units=km
New LineCode.PEF2_350_AAC_XLPOPJ_6_D_B nPhases=2 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=254.000000 Units=km
New LineCode.PEF2_350_AAC_XLPOPJ_D_B nPhases=2 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=371.000000 Units=km
New LineCode.PEF2_350_AAC_XLPOPJ_I_C nPhases=2 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=371.000000 Units=km
New LineCode.PEF2_350_AAC_XLPOPJ_N_V_R nPhases=2 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=394.000000 Units=km
New LineCode.PEF2_350_AL_PILC_2_3_D_B nPhases=2 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=279.000000 Units=km
New LineCode.PEF2_350_AL_PILC_6_D_B nPhases=2 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=231.000000 Units=km
New LineCode.PEF2_350_AL_PILC_D_B nPhases=2 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=331.000000 Units=km
New LineCode.PEF2_350_AL_PILC_I_C nPhases=2 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=331.000000 Units=km
New LineCode.PEF2_350_AL_PILC_N_V_R nPhases=2 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=394.000000 Units=km
New LineCode.PEF2_350_AL_PILCPJ_2_3_D_B nPhases=2 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=279.000000 Units=km
New LineCode.PEF2_350_AL_PILCPJ_6_D_B nPhases=2 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=231.000000 Units=km
New LineCode.PEF2_350_AL_PILCPJ_D_B nPhases=2 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=331.000000 Units=km
New LineCode.PEF2_350_AL_PILCPJ_I_C nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=331.000000 Units=km
New LineCode.PEF2_350_AL_PILCPJ_N_V_R nPhases=2 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=394.000000 Units=km
New LineCode.PEF2_350_AL_SUBMARINE_U_W nPhases=2 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=220.000000 Units=km
New LineCode.PEF2_350_AL_XLPE_SUB_U_W nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041348 B0=0.000000 NormAmps=220.000000 Units=km
New LineCode.PEF2_350_AL_XLPOPJ_2_3_D_B nPhases=2 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=309.000000 Units=km
New LineCode.PEF2_350_AL_XLPOPJ_6_D_B nPhases=2 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=254.000000 Units=km
New LineCode.PEF2_350_AL_XLPOPJ_D_B nPhases=2 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=371.000000 Units=km
New LineCode.PEF2_350_AL_XLPOPJ_I_C nPhases=2 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=371.000000 Units=km
New LineCode.PEF2_350_AL_XLPOPJ_N_V_R nPhases=2 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=394.000000 Units=km
New LineCode.PEF2_4/0_CU_PILC_2_3_D_B nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995606 B0=0.000000 NormAmps=220.000000 Units=km
New LineCode.PEF2_4/0_CU_PILC_6_D_B nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995606 B0=0.000000 NormAmps=185.000000 Units=km
New LineCode.PEF2_4/0_CU_PILC_D_B nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995606 B0=0.000000 NormAmps=255.000000 Units=km
New LineCode.PEF2_4/0_CU_PILC_I_C nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995606 B0=0.000000 NormAmps=255.000000 Units=km
New LineCode.PEF2_4/0_CU_PILC_N_V_R nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995606 B0=0.000000 NormAmps=230.000000 Units=km
New LineCode.PEF2_4/0_CU_PILCPJ_2_3_D_B nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995609 B0=0.000000 NormAmps=220.000000 Units=km
New LineCode.PEF2_4/0_CU_PILCPJ_6_D_B nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995606 B0=0.000000 NormAmps=185.000000 Units=km
New LineCode.PEF2_4/0_CU_PILCPJ_CIC nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995606 B0=0.000000 NormAmps=255.000000 Units=km
New LineCode.PEF2_4/0_CU_PILCPJ_D_B nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995606 B0=0.000000 NormAmps=255.000000 Units=km
New LineCode.PEF2_4/0_CU_PILCPJ_I_C nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995606 B0=0.000000 NormAmps=255.000000 Units=km
New LineCode.PEF2_4/0_CU_PILCPJ_N_V_R nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995606 B0=0.000000 NormAmps=230.000000 Units=km
New LineCode.PEF2_4/0_CU_POPJ_2_3_D_B nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995606 B0=0.000000 NormAmps=206.000000 Units=km
New LineCode.PEF2_4/0_CU_POPJ_6_D_B nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995606 B0=0.000000 NormAmps=171.000000 Units=km
New LineCode.PEF2_4/0_CU_POPJ_CIC nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995606 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEF2_4/0_CU_POPJ_D_B nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995606 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEF2_4/0_CU_POPJ_I_C nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995606 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEF2_4/0_CU_POPJ_N_V_R nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995606 B0=0.000000 NormAmps=251.000000 Units=km
New LineCode.PEF2_4/0_CU_RINJ_2_3_D_B nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995606 B0=0.000000 NormAmps=206.000000 Units=km
New LineCode.PEF2_4/0_CU_RINJ_6_D_B nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995606 B0=0.000000 NormAmps=171.000000 Units=km
New LineCode.PEF2_4/0_CU_RINJ_CIC nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995606 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEF2_4/0_CU_RINJ_D_B nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995606 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEF2_4/0_CU_RINJ_I_C nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995606 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEF2_4/0_CU_RINJ_N_V_R nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995606 B0=0.000000 NormAmps=251.000000 Units=km
New LineCode.PEF2_4/0_CU_SUBMARINE_U_W nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995606 B0=0.000000 NormAmps=170.000000 Units=km
New LineCode.PEF2_4/0_CU_XLPE_2_3_D_B nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995609 B0=0.000000 NormAmps=203.000000 Units=km
New LineCode.PEF2_4/0_CU_XLPE_6_D_B nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995609 B0=0.000000 NormAmps=168.000000 Units=km
New LineCode.PEF2_4/0_CU_XLPE_CIC nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995609 B0=0.000000 NormAmps=241.000000 Units=km
New LineCode.PEF2_4/0_CU_XLPE_D_B nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995609 B0=0.000000 NormAmps=241.000000 Units=km
New LineCode.PEF2_4/0_CU_XLPE_D_B_W_S nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995609 B0=0.000000 NormAmps=310.000000 Units=km
New LineCode.PEF2_4/0_CU_XLPE_I_C nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995609 B0=0.000000 NormAmps=241.000000 Units=km
New LineCode.PEF2_4/0_CU_XLPE_N_V_R nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995609 B0=0.000000 NormAmps=253.000000 Units=km
New LineCode.PEF2_4/0_CU_XLPE_SUB_U_W nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995609 B0=0.000000 NormAmps=170.000000 Units=km
New LineCode.PEF2_4/0_CU_XLPECN_2_3_D_B nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995609 B0=0.000000 NormAmps=203.000000 Units=km
New LineCode.PEF2_4/0_CU_XLPECN_6_D_B nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995609 B0=0.000000 NormAmps=168.000000 Units=km
New LineCode.PEF2_4/0_CU_XLPECN_CIC nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995609 B0=0.000000 NormAmps=241.000000 Units=km
New LineCode.PEF2_4/0_CU_XLPECN_D_B nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995609 B0=0.000000 NormAmps=241.000000 Units=km
New LineCode.PEF2_4/0_CU_XLPECN_D_B_W_S nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995609 B0=0.000000 NormAmps=310.000000 Units=km
New LineCode.PEF2_4/0_CU_XLPECN_I_C nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995609 B0=0.000000 NormAmps=241.000000 Units=km
New LineCode.PEF2_4/0_CU_XLPECN_N_V_R nPhases=2 R1=0.186411 X1=0.124274 R0=1.074972 X0=0.602730 B1=95.995609 B0=0.000000 NormAmps=253.000000 Units=km
New LineCode.PEF2_500_AAC_XLPECN_2_3_D_B nPhases=2 R1=0.130488 X1=0.118060 R0=0.919629 X0=0.441173 B1=132.016487 B0=0.000000 NormAmps=319.000000 Units=km
New LineCode.PEF2_500_AAC_XLPECN_6_D_B nPhases=2 R1=0.130488 X1=0.118060 R0=0.919629 X0=0.441173 B1=132.016487 B0=0.000000 NormAmps=262.000000 Units=km
New LineCode.PEF2_500_AAC_XLPECN_CIC nPhases=2 R1=0.130488 X1=0.118060 R0=0.919629 X0=0.441173 B1=132.016480 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF2_500_AAC_XLPECN_D_B nPhases=2 R1=0.130488 X1=0.118060 R0=0.919629 X0=0.441173 B1=132.016487 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF2_500_AAC_XLPECN_D_B_W_S nPhases=2 R1=0.130488 X1=0.118060 R0=0.919629 X0=0.441173 B1=132.016487 B0=0.000000 NormAmps=500.000000 Units=km
New LineCode.PEF2_500_AAC_XLPECN_I_C nPhases=2 R1=0.130488 X1=0.118060 R0=0.919629 X0=0.441173 B1=132.016487 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF2_500_AAC_XLPECN_N_V_R nPhases=2 R1=0.130488 X1=0.118060 R0=0.919629 X0=0.441173 B1=132.016487 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF2_500_AL_XLPECN_2_3_D_B nPhases=2 R1=0.130488 X1=0.118060 R0=0.919629 X0=0.441173 B1=132.016480 B0=0.000000 NormAmps=319.000000 Units=km
New LineCode.PEF2_500_AL_XLPECN_6_D_B nPhases=2 R1=0.130488 X1=0.118060 R0=0.919629 X0=0.441173 B1=132.016480 B0=0.000000 NormAmps=262.000000 Units=km
New LineCode.PEF2_500_AL_XLPECN_CIC nPhases=2 R1=0.130488 X1=0.118060 R0=0.919629 X0=0.441173 B1=132.016480 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF2_500_AL_XLPECN_D_B nPhases=2 R1=0.130488 X1=0.118060 R0=0.919629 X0=0.441173 B1=132.016480 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF2_500_AL_XLPECN_D_B_W_S nPhases=2 R1=0.130488 X1=0.118060 R0=0.919629 X0=0.441173 B1=132.016480 B0=0.000000 NormAmps=500.000000 Units=km
New LineCode.PEF2_500_AL_XLPECN_I_C nPhases=2 R1=0.130488 X1=0.118060 R0=0.919629 X0=0.441173 B1=132.016480 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF2_500_AL_XLPECN_N_V_R nPhases=2 R1=0.130488 X1=0.118060 R0=0.919629 X0=0.441173 B1=132.016006 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF2_600_CU_XLPOPJ_2_3_D_B nPhases=2 R1=0.068351 X1=0.068351 R0=0.006214 X0=0.006214 B1=71.041348 B0=0.000000 NormAmps=372.000000 Units=km
New LineCode.PEF2_600_CU_XLPOPJ_6_D_B nPhases=2 R1=0.068351 X1=0.068351 R0=0.006214 X0=0.006214 B1=71.041348 B0=0.000000 NormAmps=372.000000 Units=km
New LineCode.PEF2_600_CU_XLPOPJ_D_B nPhases=2 R1=0.068351 X1=0.068351 R0=0.006214 X0=0.006214 B1=71.041298 B0=0.000000 NormAmps=490.000000 Units=km
New LineCode.PEF2_600_CU_XLPOPJ_I_C nPhases=2 R1=0.068351 X1=0.068351 R0=0.006214 X0=0.006214 B1=71.041346 B0=0.000000 NormAmps=490.000000 Units=km
New LineCode.PEF2_600_CU_XLPOPJ_N_V_R nPhases=2 R1=0.068351 X1=0.068351 R0=0.006214 X0=0.006214 B1=71.041346 B0=0.000000 NormAmps=527.000000 Units=km
New LineCode.PEF2_750_AAC_PILC_2_3_D_B nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=430.000000 Units=km
New LineCode.PEF2_750_AAC_PILC_6_D_B nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=340.000000 Units=km
New LineCode.PEF2_750_AAC_PILC_D_B nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF2_750_AAC_PILC_I_C nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF2_750_AAC_PILC_N_V_R nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=465.000000 Units=km
New LineCode.PEF2_750_AAC_PILCPJ_2_3_D_B nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=430.000000 Units=km
New LineCode.PEF2_750_AAC_PILCPJ_6_D_B nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=340.000000 Units=km
New LineCode.PEF2_750_AAC_PILCPJ_D_B nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041298 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF2_750_AAC_PILCPJ_I_C nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF2_750_AAC_PILCPJ_N_V_R nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=465.000000 Units=km
New LineCode.PEF2_750_AAC_XLPECN_2_3_D_B nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=392.000000 Units=km
New LineCode.PEF2_750_AAC_XLPECN_6_D_B nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=304.000000 Units=km
New LineCode.PEF2_750_AAC_XLPECN_D_B nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=486.000000 Units=km
New LineCode.PEF2_750_AAC_XLPECN_D_B_W_S nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=603.000000 Units=km
New LineCode.PEF2_750_AAC_XLPECN_I_C nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=486.000000 Units=km
New LineCode.PEF2_750_AAC_XLPECN_N_V_R nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=530.000000 Units=km
New LineCode.PEF2_750_AL_PILC_2_3_D_B nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=430.000000 Units=km
New LineCode.PEF2_750_AL_PILC_6_D_B nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=340.000000 Units=km
New LineCode.PEF2_750_AL_PILC_D_B nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF2_750_AL_PILC_I_C nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF2_750_AL_PILC_N_V_R nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=465.000000 Units=km
New LineCode.PEF2_750_AL_PILCPJ_2_3_D_B nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=430.000000 Units=km
New LineCode.PEF2_750_AL_PILCPJ_6_D_B nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041298 B0=0.000000 NormAmps=340.000000 Units=km
New LineCode.PEF2_750_AL_PILCPJ_D_B nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF2_750_AL_PILCPJ_I_C nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041298 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF2_750_AL_PILCPJ_N_V_R nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=465.000000 Units=km
New LineCode.PEF2_750_AL_XLPECN_2_3_D_B nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=392.000000 Units=km
New LineCode.PEF2_750_AL_XLPECN_6_D_B nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=304.000000 Units=km
New LineCode.PEF2_750_AL_XLPECN_D_B nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=486.000000 Units=km
New LineCode.PEF2_750_AL_XLPECN_D_B_W_S nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=603.000000 Units=km
New LineCode.PEF2_750_AL_XLPECN_I_C nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=486.000000 Units=km
New LineCode.PEF2_750_AL_XLPECN_N_V_R nPhases=2 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=530.000000 Units=km
New LineCode.PEF3_#1/0_AWG_AL_CIC_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF3_#1/0_AWG_AL_XLPE_JACKET_CN_ nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF3_#1/0_AWG_AL_XLPECN_CIC nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF3_#1/0_AWG_AL_XLPECN_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF3_#1/0_AWG_AL_XLPECN_D_B_W_S nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=210.000000 Units=km
New LineCode.PEF3_#1/0_AWG_AL_XLPECN_I_C nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF3_#2_AAC_PECN_2_3_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=84.000000 Units=km
New LineCode.PEF3_#2_AAC_PECN_6_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=71.000000 Units=km
New LineCode.PEF3_#2_AAC_PECN_CIC nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AAC_PECN_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AAC_PECN_D_B_W_S nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF3_#2_AAC_PECN_I_C nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AAC_PECN_N_V_R nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=89.000000 Units=km
New LineCode.PEF3_#2_AAC_PECN_U_W nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=89.000000 Units=km
New LineCode.PEF3_#2_AAC_PECNPJ_2_3_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=84.000000 Units=km
New LineCode.PEF3_#2_AAC_PECNPJ_6_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=71.000000 Units=km
New LineCode.PEF3_#2_AAC_PECNPJ_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AAC_PECNPJ_I_C nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AAC_PECNPJ_N_V_R nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=89.000000 Units=km
New LineCode.PEF3_#2_AAC_POPJ_2_3_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=110.000000 Units=km
New LineCode.PEF3_#2_AAC_POPJ_6_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=93.000000 Units=km
New LineCode.PEF3_#2_AAC_POPJ_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF3_#2_AAC_POPJ_I_C nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF3_#2_AAC_POPJ_N_V_R nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=126.000000 Units=km
New LineCode.PEF3_#2_AAC_POPJ_U_W nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=100.000000 Units=km
New LineCode.PEF3_#2_AAC_RINJ_2_3_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=110.000000 Units=km
New LineCode.PEF3_#2_AAC_RINJ_6_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=93.000000 Units=km
New LineCode.PEF3_#2_AAC_RINJ_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF3_#2_AAC_RINJ_I_C nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF3_#2_AAC_RINJ_N_V_R nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=128.000000 Units=km
New LineCode.PEF3_#2_AAC_XLPE_CIC nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AAC_XLPE_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AAC_XLPE_D_B_W_S nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF3_#2_AAC_XLPE_I_A nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=143.000000 Units=km
New LineCode.PEF3_#2_AAC_XLPE_I_C nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AAC_XLPE_SUB_U_W nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=95.000000 Units=km
New LineCode.PEF3_#2_AAC_XLPE_U_W nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=143.000000 Units=km
New LineCode.PEF3_#2_AAC_XLPECN_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AAC_XLPECNPJ_CIC nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AAC_XLPECNPJ_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AAC_XLPECNPJ_D_B_W_S nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF3_#2_AAC_XLPECNPJ_I_A nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=143.000000 Units=km
New LineCode.PEF3_#2_AAC_XLPECNPJ_I_C nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AAC_XLPENCNPJ_CIC nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AAC_XLPENCNPJ_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AAC_XLPENCNPJ_D_B_W_S nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF3_#2_AAC_XLPENCNPJ_I_A nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=143.000000 Units=km
New LineCode.PEF3_#2_AAC_XLPENCNPJ_I_C nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AAC_XLPENPJ_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AAC_XLPENPJ_D_B_W_S nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF3_#2_AL_PECN_2_3_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=84.000000 Units=km
New LineCode.PEF3_#2_AL_PECN_6_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=71.000000 Units=km
New LineCode.PEF3_#2_AL_PECN_CIC nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AL_PECN_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AL_PECN_D_B_W_S nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF3_#2_AL_PECN_I_C nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AL_PECN_N_V_R nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=89.000000 Units=km
New LineCode.PEF3_#2_AL_PECN_U_W nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=89.000000 Units=km
New LineCode.PEF3_#2_AL_PECNPJ_2_3_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=84.000000 Units=km
New LineCode.PEF3_#2_AL_PECNPJ_6_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=71.000000 Units=km
New LineCode.PEF3_#2_AL_PECNPJ_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AL_PECNPJ_I_C nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AL_PECNPJ_N_V_R nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=89.000000 Units=km
New LineCode.PEF3_#2_AL_POPJ_2_3_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=110.000000 Units=km
New LineCode.PEF3_#2_AL_POPJ_6_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=93.000000 Units=km
New LineCode.PEF3_#2_AL_POPJ_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF3_#2_AL_POPJ_I_C nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF3_#2_AL_POPJ_N_V_R nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=126.000000 Units=km
New LineCode.PEF3_#2_AL_POPJ_U_W nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=100.000000 Units=km
New LineCode.PEF3_#2_AL_RINJ_2_3_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=110.000000 Units=km
New LineCode.PEF3_#2_AL_RINJ_6_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=93.000000 Units=km
New LineCode.PEF3_#2_AL_RINJ_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF3_#2_AL_RINJ_I_C nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=127.000000 Units=km
New LineCode.PEF3_#2_AL_RINJ_N_V_R nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=128.000000 Units=km
New LineCode.PEF3_#2_AL_SUBMARINE_U_W nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=95.000000 Units=km
New LineCode.PEF3_#2_AL_XLPE_CIC nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AL_XLPE_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AL_XLPE_D_B_W_S nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF3_#2_AL_XLPE_I_A nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=143.000000 Units=km
New LineCode.PEF3_#2_AL_XLPE_I_C nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AL_XLPE_SUB_U_W nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=95.000000 Units=km
New LineCode.PEF3_#2_AL_XLPE_U_W nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=143.000000 Units=km
New LineCode.PEF3_#2_AL_XLPECN_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AL_XLPECNPJ_CIC nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AL_XLPECNPJ_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AL_XLPECNPJ_D_B_W_S nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF3_#2_AL_XLPECNPJ_I_A nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=143.000000 Units=km
New LineCode.PEF3_#2_AL_XLPECNPJ_I_C nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AL_XLPENCNPJ_CIC nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AL_XLPENCNPJ_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AL_XLPENCNPJ_D_B_W_S nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF3_#2_AL_XLPENCNPJ_I_A nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=143.000000 Units=km
New LineCode.PEF3_#2_AL_XLPENCNPJ_I_C nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AL_XLPENPJ_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AL_XLPENPJ_D_B_W_S nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF3_#2_AWG_AL_PECN_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AWG_AL_PECN_D_B_W_S nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF3_#2_AWG_AL_PECN_I_C nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AWG_AL_XLPE_CIC nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AWG_AL_XLPE_D_B nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AWG_AL_XLPE_D_B_W_S nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF3_#2_AWG_AL_XLPE_I_C nPhases=1 R1=0.956911 X1=0.099419 R0=2.162371 X0=0.938270 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AWG_AL_XLPE_NON-JACKET_C nPhases=3 R1=0.956911 X1=0.180198 R0=1.789549 X0=0.453601 B1=47.304973 B0=0.000000 NormAmps=182.000000 Units=km
New LineCode.PEF3_#2_AWG_AL_XLPECN_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AWG_AL_XLPECNPJ_D_B nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#2_AWG_AL_XLPECNPJ_D_B_W_S nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=121.000000 Units=km
New LineCode.PEF3_#2_AWG_AL_XLPECNPJ_I_C nPhases=3 R1=0.963125 X1=0.173984 R0=1.528573 X0=0.248548 B1=60.757656 B0=0.000000 NormAmps=97.000000 Units=km
New LineCode.PEF3_#4/0_AWG_CU_PILCPJ_D_B nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995609 B0=0.000000 NormAmps=241.000000 Units=km
New LineCode.PEF3_#4/0_AWG_CU_POPJ_D_B nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995606 B0=0.000000 NormAmps=255.000000 Units=km
New LineCode.PEF3_#4/0_AWG_CU_POPJ_I_C nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995606 B0=0.000000 NormAmps=255.000000 Units=km
New LineCode.PEF3_#4/0_AWG_CU_RINJ_CIC nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995609 B0=0.000000 NormAmps=241.000000 Units=km
New LineCode.PEF3_#4/0_AWG_CU_RINJ_D_B nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995606 B0=0.000000 NormAmps=255.000000 Units=km
New LineCode.PEF3_#4/0_AWG_CU_XLPE_JACKET_CN_ nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995609 B0=0.000000 NormAmps=241.000000 Units=km
New LineCode.PEF3_#4/0_AWG_CU_XLPECN_D_B nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995609 B0=0.000000 NormAmps=241.000000 Units=km
New LineCode.PEF3_#4_AAC_PECN_2_3_D_B nPhases=3 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547925 B0=0.000000 NormAmps=89.000000 Units=km
New LineCode.PEF3_#4_AAC_PECN_6_D_B nPhases=3 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547924 B0=0.000000 NormAmps=74.000000 Units=km
New LineCode.PEF3_#4_AAC_PECN_D_B nPhases=3 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547924 B0=0.000000 NormAmps=98.000000 Units=km
New LineCode.PEF3_#4_AAC_PECN_I_A nPhases=2 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547924 B0=0.000000 NormAmps=98.000000 Units=km
New LineCode.PEF3_#4_AAC_PECN_I_C nPhases=3 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547924 B0=0.000000 NormAmps=98.000000 Units=km
New LineCode.PEF3_#4_AAC_PECN_IN_AIR nPhases=3 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547924 B0=0.000000 NormAmps=114.000000 Units=km
New LineCode.PEF3_#4_AAC_PECN_N_V_R nPhases=3 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547924 B0=0.000000 NormAmps=95.000000 Units=km
New LineCode.PEF3_#4_AL_PECN_2_3_D_B nPhases=3 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547924 B0=0.000000 NormAmps=89.000000 Units=km
New LineCode.PEF3_#4_AL_PECN_6_D_B nPhases=3 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547924 B0=0.000000 NormAmps=74.000000 Units=km
New LineCode.PEF3_#4_AL_PECN_D_B nPhases=3 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547924 B0=0.000000 NormAmps=98.000000 Units=km
New LineCode.PEF3_#4_AL_PECN_I_A nPhases=3 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547924 B0=0.000000 NormAmps=98.000000 Units=km
New LineCode.PEF3_#4_AL_PECN_I_C nPhases=3 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547924 B0=0.000000 NormAmps=98.000000 Units=km
New LineCode.PEF3_#4_AL_PECN_IN_AIR nPhases=3 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547924 B0=0.000000 NormAmps=114.000000 Units=km
New LineCode.PEF3_#4_AL_PECN_N_V_R nPhases=3 R1=0.944484 X1=1.441581 R0=0.285831 X0=0.434960 B1=18.547924 B0=0.000000 NormAmps=95.000000 Units=km
New LineCode.PEF3_1/0_AAC_CIC_2_3_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=123.000000 Units=km
New LineCode.PEF3_1/0_AAC_CIC_6_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=167.000000 Units=km
New LineCode.PEF3_1/0_AAC_CIC_CIC nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF3_1/0_AAC_CIC_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF3_1/0_AAC_CIC_D_B_W_S nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=215.000000 Units=km
New LineCode.PEF3_1/0_AAC_CIC_I_C nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF3_1/0_AAC_CIC_N_V_R nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEF3_1/0_AAC_PILC_2_3_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=155.000000 Units=km
New LineCode.PEF3_1/0_AAC_PILC_6_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=130.000000 Units=km
New LineCode.PEF3_1/0_AAC_PILC_CIC nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF3_1/0_AAC_PILC_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF3_1/0_AAC_PILC_I_A nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF3_1/0_AAC_PILC_I_C nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF3_1/0_AAC_PILC_N_V_R nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=140.000000 Units=km
New LineCode.PEF3_1/0_AAC_PILCPJ_2_3_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=155.000000 Units=km
New LineCode.PEF3_1/0_AAC_PILCPJ_6_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=130.000000 Units=km
New LineCode.PEF3_1/0_AAC_PILCPJ_CIC nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF3_1/0_AAC_PILCPJ_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF3_1/0_AAC_PILCPJ_D_B_W_S nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF3_1/0_AAC_PILCPJ_I_C nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF3_1/0_AAC_PILCPJ_N_V_R nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=140.000000 Units=km
New LineCode.PEF3_1/0_AAC_XLPE_2_3_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=123.000000 Units=km
New LineCode.PEF3_1/0_AAC_XLPE_6_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=117.000000 Units=km
New LineCode.PEF3_1/0_AAC_XLPE_CIC nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF3_1/0_AAC_XLPE_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF3_1/0_AAC_XLPE_D_B_W_S nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=210.000000 Units=km
New LineCode.PEF3_1/0_AAC_XLPE_I_A nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF3_1/0_AAC_XLPE_I_C nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF3_1/0_AAC_XLPE_N_V_R nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEF3_1/0_AAC_XLPECN_2_3_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=123.000000 Units=km
New LineCode.PEF3_1/0_AAC_XLPECN_6_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=117.000000 Units=km
New LineCode.PEF3_1/0_AAC_XLPECN_CIC nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF3_1/0_AAC_XLPECN_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF3_1/0_AAC_XLPECN_D_B_W_S nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=210.000000 Units=km
New LineCode.PEF3_1/0_AAC_XLPECN_I_A nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF3_1/0_AAC_XLPECN_I_C nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF3_1/0_AAC_XLPECN_N_V_R nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEF3_1/0_AL_CIC_2_3_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=123.000000 Units=km
New LineCode.PEF3_1/0_AL_CIC_6_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=167.000000 Units=km
New LineCode.PEF3_1/0_AL_CIC_CIC nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF3_1/0_AL_CIC_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF3_1/0_AL_CIC_D_B_W_S nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=215.000000 Units=km
New LineCode.PEF3_1/0_AL_CIC_I_C nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF3_1/0_AL_CIC_N_V_R nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEF3_1/0_AL_PILC_2_3_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=155.000000 Units=km
New LineCode.PEF3_1/0_AL_PILC_6_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=130.000000 Units=km
New LineCode.PEF3_1/0_AL_PILC_CIC nPhases=3 R1=0.602730 X1=0.155343 R0=1.435370 X0=0.422532 B1=69.941498 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF3_1/0_AL_PILC_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF3_1/0_AL_PILC_I_A nPhases=3 R1=0.602730 X1=0.155343 R0=1.435370 X0=0.422532 B1=69.941498 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF3_1/0_AL_PILC_I_C nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF3_1/0_AL_PILC_N_V_R nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=140.000000 Units=km
New LineCode.PEF3_1/0_AL_PILCPJ_2_3_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=155.000000 Units=km
New LineCode.PEF3_1/0_AL_PILCPJ_6_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=130.000000 Units=km
New LineCode.PEF3_1/0_AL_PILCPJ_CIC nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF3_1/0_AL_PILCPJ_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF3_1/0_AL_PILCPJ_D_B_W_S nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF3_1/0_AL_PILCPJ_I_C nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=175.000000 Units=km
New LineCode.PEF3_1/0_AL_PILCPJ_N_V_R nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=140.000000 Units=km
New LineCode.PEF3_1/0_AL_XLPE_2_3_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=123.000000 Units=km
New LineCode.PEF3_1/0_AL_XLPE_6_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=117.000000 Units=km
New LineCode.PEF3_1/0_AL_XLPE_CIC nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF3_1/0_AL_XLPE_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF3_1/0_AL_XLPE_D_B_W_S nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=210.000000 Units=km
New LineCode.PEF3_1/0_AL_XLPE_I_A nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF3_1/0_AL_XLPE_I_C nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF3_1/0_AL_XLPE_N_V_R nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941518 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEF3_1/0_AL_XLPECN_2_3_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=123.000000 Units=km
New LineCode.PEF3_1/0_AL_XLPECN_6_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=117.000000 Units=km
New LineCode.PEF3_1/0_AL_XLPECN_CIC nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF3_1/0_AL_XLPECN_D_B nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF3_1/0_AL_XLPECN_D_B_W_S nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=210.000000 Units=km
New LineCode.PEF3_1/0_AL_XLPECN_I_A nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF3_1/0_AL_XLPECN_I_C nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=142.000000 Units=km
New LineCode.PEF3_1/0_AL_XLPECN_N_V_R nPhases=3 R1=0.602730 X1=0.155343 R0=1.435367 X0=0.422532 B1=69.941520 B0=0.000000 NormAmps=150.000000 Units=km
New LineCode.PEF3_1000_AAC_CIC_2_3_D_B nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668207 B0=0.000000 NormAmps=449.000000 Units=km
New LineCode.PEF3_1000_AAC_CIC_6_D_B nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668200 B0=0.000000 NormAmps=361.000000 Units=km
New LineCode.PEF3_1000_AAC_CIC_CIC nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668200 B0=0.000000 NormAmps=600.000000 Units=km
New LineCode.PEF3_1000_AAC_CIC_D_B nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668200 B0=0.000000 NormAmps=600.000000 Units=km
New LineCode.PEF3_1000_AAC_CIC_D_B_W_S nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668200 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF3_1000_AAC_CIC_I_A nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668200 B0=0.000000 NormAmps=600.000000 Units=km
New LineCode.PEF3_1000_AAC_CIC_I_C nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668200 B0=0.000000 NormAmps=600.000000 Units=km
New LineCode.PEF3_1000_AAC_CIC_N_V_R nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668200 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF3_1000_AAC_XLPE_2_3_D_B nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=449.000000 Units=km
New LineCode.PEF3_1000_AAC_XLPE_6_D_B nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=361.000000 Units=km
New LineCode.PEF3_1000_AAC_XLPE_CIC nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF3_1000_AAC_XLPE_D_B nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF3_1000_AAC_XLPE_D_B_W_S nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF3_1000_AAC_XLPE_I_C nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF3_1000_AAC_XLPE_N_V_R nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF3_1000_AAC_XLPE_SUB_U_W nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=485.000000 Units=km
New LineCode.PEF3_1000_AAC_XLPE_U_W nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=485.000000 Units=km
New LineCode.PEF3_1000_AAC_XLPECN_2_3_D_B nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=449.000000 Units=km
New LineCode.PEF3_1000_AAC_XLPECN_6_D_B nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=361.000000 Units=km
New LineCode.PEF3_1000_AAC_XLPECN_CIC nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF3_1000_AAC_XLPECN_D_B nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF3_1000_AAC_XLPECN_D_B_W_S nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF3_1000_AAC_XLPECN_I_C nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF3_1000_AAC_XLPECN_N_V_R nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF3_1000_AAC_XLPECN_U_W nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=485.000000 Units=km
New LineCode.PEF3_1000_AAC_XLPE-SUB_CIC nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=485.000000 Units=km
New LineCode.PEF3_1000_AAC_XLPE-SUB_D_B nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF3_1000_AAC_XLPE-SUB_U_W nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=485.000000 Units=km
New LineCode.PEF3_1000_AL_CIC_2_3_D_B nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668200 B0=0.000000 NormAmps=449.000000 Units=km
New LineCode.PEF3_1000_AL_CIC_6_D_B nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668200 B0=0.000000 NormAmps=361.000000 Units=km
New LineCode.PEF3_1000_AL_CIC_CIC nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668200 B0=0.000000 NormAmps=600.000000 Units=km
New LineCode.PEF3_1000_AL_CIC_D_B nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668200 B0=0.000000 NormAmps=600.000000 Units=km
New LineCode.PEF3_1000_AL_CIC_D_B_W_S nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668200 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF3_1000_AL_CIC_I_A nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668200 B0=0.000000 NormAmps=600.000000 Units=km
New LineCode.PEF3_1000_AL_CIC_I_C nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668200 B0=0.000000 NormAmps=600.000000 Units=km
New LineCode.PEF3_1000_AL_CIC_N_V_R nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668200 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF3_1000_AL_SUBMARINE_U_W nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668200 B0=0.000000 NormAmps=485.000000 Units=km
New LineCode.PEF3_1000_AL_XLPE_2_3_D_B nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=449.000000 Units=km
New LineCode.PEF3_1000_AL_XLPE_6_D_B nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=361.000000 Units=km
New LineCode.PEF3_1000_AL_XLPE_CIC nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF3_1000_AL_XLPE_D_B nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF3_1000_AL_XLPE_D_B_W_S nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF3_1000_AL_XLPE_I_C nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF3_1000_AL_XLPE_N_V_R nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF3_1000_AL_XLPE_SUB_U_W nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=485.000000 Units=km
New LineCode.PEF3_1000_AL_XLPE_U_W nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=485.000000 Units=km
New LineCode.PEF3_1000_AL_XLPECN_2_3_D_B nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668200 B0=0.000000 NormAmps=449.000000 Units=km
New LineCode.PEF3_1000_AL_XLPECN_6_D_B nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668200 B0=0.000000 NormAmps=361.000000 Units=km
New LineCode.PEF3_1000_AL_XLPECN_6_D_B_ nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668200 B0=0.000000 NormAmps=361.000000 Units=km
New LineCode.PEF3_1000_AL_XLPECN_CIC nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668200 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF3_1000_AL_XLPECN_D_B nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668200 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF3_1000_AL_XLPECN_D_B_W_S nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668200 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF3_1000_AL_XLPECN_I_C nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668200 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF3_1000_AL_XLPECN_N_V_R nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668200 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF3_1000_AL_XLPECN_U_W nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668200 B0=0.000000 NormAmps=485.000000 Units=km
New LineCode.PEF3_1000_AL_XLPE-SUB_CIC nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=485.000000 Units=km
New LineCode.PEF3_1000_AL_XLPE-SUB_D_B nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF3_1000_AL_XLPE-SUB_U_W nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=485.000000 Units=km
New LineCode.PEF3_1000KCMIL_AL_EPR_LC_SHIELD_ nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF3_1000KCMIL_AL_XLPE_JACKET_CN nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF3_1000KCMIL_AL_XLPE_LC_SHIELD nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF3_1000KCMIL_AL_XLPECN_6_D_B_ nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=361.000000 Units=km
New LineCode.PEF3_1000KCMIL_AL_XLPECN_CIC nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF3_1000KCMIL_AL_XLPECN_D_B nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF3_1000KCMIL_AL_XLPECN_D_B_W_S nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=572.000000 Units=km
New LineCode.PEF3_1000KCMIL_AL_XLPECN_I_C nPhases=3 R1=0.068351 X1=0.111847 R0=0.608944 X0=0.186411 B1=176.668210 B0=0.000000 NormAmps=555.000000 Units=km
New LineCode.PEF3_350_AAC_PILC_2_3_D_B nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=279.000000 Units=km
New LineCode.PEF3_350_AAC_PILC_6_D_B nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=231.000000 Units=km
New LineCode.PEF3_350_AAC_PILC_D_B nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041298 B0=0.000000 NormAmps=331.000000 Units=km
New LineCode.PEF3_350_AAC_PILC_I_C nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=331.000000 Units=km
New LineCode.PEF3_350_AAC_PILC_N_V_R nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=394.000000 Units=km
New LineCode.PEF3_350_AAC_PILCPJ_2_3_D_B nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041348 B0=0.000000 NormAmps=279.000000 Units=km
New LineCode.PEF3_350_AAC_PILCPJ_6_D_B nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=231.000000 Units=km
New LineCode.PEF3_350_AAC_PILCPJ_D_B nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=331.000000 Units=km
New LineCode.PEF3_350_AAC_PILCPJ_I_C nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=331.000000 Units=km
New LineCode.PEF3_350_AAC_PILCPJ_N_V_R nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=394.000000 Units=km
New LineCode.PEF3_350_AAC_XLPE_SUB_U_W nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041348 B0=0.000000 NormAmps=220.000000 Units=km
New LineCode.PEF3_350_AAC_XLPOPJ_2_3_D_B nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041298 B0=0.000000 NormAmps=309.000000 Units=km
New LineCode.PEF3_350_AAC_XLPOPJ_6_D_B nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=254.000000 Units=km
New LineCode.PEF3_350_AAC_XLPOPJ_D_B nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=371.000000 Units=km
New LineCode.PEF3_350_AAC_XLPOPJ_I_C nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=371.000000 Units=km
New LineCode.PEF3_350_AAC_XLPOPJ_N_V_R nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=394.000000 Units=km
New LineCode.PEF3_350_AL_PILC_2_3_D_B nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=279.000000 Units=km
New LineCode.PEF3_350_AL_PILC_6_D_B nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=231.000000 Units=km
New LineCode.PEF3_350_AL_PILC_D_B nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=371.000000 Units=km
New LineCode.PEF3_350_AL_PILC_I_C nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=331.000000 Units=km
New LineCode.PEF3_350_AL_PILC_N_V_R nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=394.000000 Units=km
New LineCode.PEF3_350_AL_PILCPJ_2_3_D_B nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=279.000000 Units=km
New LineCode.PEF3_350_AL_PILCPJ_6_D_B nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=231.000000 Units=km
New LineCode.PEF3_350_AL_PILCPJ_D_B nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=331.000000 Units=km
New LineCode.PEF3_350_AL_PILCPJ_I_C nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=331.000000 Units=km
New LineCode.PEF3_350_AL_PILCPJ_N_V_R nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=394.000000 Units=km
New LineCode.PEF3_350_AL_SUBMARINE_U_W nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=220.000000 Units=km
New LineCode.PEF3_350_AL_XLPE_SUB_U_W nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041348 B0=0.000000 NormAmps=220.000000 Units=km
New LineCode.PEF3_350_AL_XLPOPJ_2_3_D_B nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=309.000000 Units=km
New LineCode.PEF3_350_AL_XLPOPJ_6_D_B nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=254.000000 Units=km
New LineCode.PEF3_350_AL_XLPOPJ_D_B nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=371.000000 Units=km
New LineCode.PEF3_350_AL_XLPOPJ_I_C nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=371.000000 Units=km
New LineCode.PEF3_350_AL_XLPOPJ_N_V_R nPhases=3 R1=0.167770 X1=0.466028 R0=0.149129 X0=0.136702 B1=71.041346 B0=0.000000 NormAmps=394.000000 Units=km
New LineCode.PEF3_4/0_CU_PILC_2_3_D_B nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995606 B0=0.000000 NormAmps=220.000000 Units=km
New LineCode.PEF3_4/0_CU_PILC_6_D_B nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995606 B0=0.000000 NormAmps=185.000000 Units=km
New LineCode.PEF3_4/0_CU_PILC_D_B nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995606 B0=0.000000 NormAmps=255.000000 Units=km
New LineCode.PEF3_4/0_CU_PILC_I_C nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995598 B0=0.000000 NormAmps=255.000000 Units=km
New LineCode.PEF3_4/0_CU_PILC_N_V_R nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995606 B0=0.000000 NormAmps=230.000000 Units=km
New LineCode.PEF3_4/0_CU_PILCPJ_2_3_D_B nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995609 B0=0.000000 NormAmps=220.000000 Units=km
New LineCode.PEF3_4/0_CU_PILCPJ_6_D_B nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995606 B0=0.000000 NormAmps=185.000000 Units=km
New LineCode.PEF3_4/0_CU_PILCPJ_CIC nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995606 B0=0.000000 NormAmps=255.000000 Units=km
New LineCode.PEF3_4/0_CU_PILCPJ_D_B nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995606 B0=0.000000 NormAmps=255.000000 Units=km
New LineCode.PEF3_4/0_CU_PILCPJ_I_C nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995606 B0=0.000000 NormAmps=255.000000 Units=km
New LineCode.PEF3_4/0_CU_PILCPJ_N_V_R nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995606 B0=0.000000 NormAmps=230.000000 Units=km
New LineCode.PEF3_4/0_CU_POPJ_2_3_D_B nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995609 B0=0.000000 NormAmps=206.000000 Units=km
New LineCode.PEF3_4/0_CU_POPJ_6_D_B nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995598 B0=0.000000 NormAmps=171.000000 Units=km
New LineCode.PEF3_4/0_CU_POPJ_CIC nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995606 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEF3_4/0_CU_POPJ_D_B nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995606 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEF3_4/0_CU_POPJ_I_C nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995606 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEF3_4/0_CU_POPJ_N_V_R nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995606 B0=0.000000 NormAmps=251.000000 Units=km
New LineCode.PEF3_4/0_CU_RINJ_2_3_D_B nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995606 B0=0.000000 NormAmps=206.000000 Units=km
New LineCode.PEF3_4/0_CU_RINJ_6_D_B nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995606 B0=0.000000 NormAmps=171.000000 Units=km
New LineCode.PEF3_4/0_CU_RINJ_CIC nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995606 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEF3_4/0_CU_RINJ_D_B nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995606 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEF3_4/0_CU_RINJ_I_C nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995606 B0=0.000000 NormAmps=245.000000 Units=km
New LineCode.PEF3_4/0_CU_RINJ_N_V_R nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995606 B0=0.000000 NormAmps=251.000000 Units=km
New LineCode.PEF3_4/0_CU_SUBMARINE_U_W nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995606 B0=0.000000 NormAmps=170.000000 Units=km
New LineCode.PEF3_4/0_CU_XLPE_2_3_D_B nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995609 B0=0.000000 NormAmps=203.000000 Units=km
New LineCode.PEF3_4/0_CU_XLPE_6_D_B nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995609 B0=0.000000 NormAmps=168.000000 Units=km
New LineCode.PEF3_4/0_CU_XLPE_CIC nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995609 B0=0.000000 NormAmps=241.000000 Units=km
New LineCode.PEF3_4/0_CU_XLPE_D_B nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995609 B0=0.000000 NormAmps=241.000000 Units=km
New LineCode.PEF3_4/0_CU_XLPE_D_B_W_S nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995609 B0=0.000000 NormAmps=310.000000 Units=km
New LineCode.PEF3_4/0_CU_XLPE_I_C nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995609 B0=0.000000 NormAmps=241.000000 Units=km
New LineCode.PEF3_4/0_CU_XLPE_N_V_R nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995598 B0=0.000000 NormAmps=253.000000 Units=km
New LineCode.PEF3_4/0_CU_XLPE_SUB_U_W nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995598 B0=0.000000 NormAmps=170.000000 Units=km
New LineCode.PEF3_4/0_CU_XLPE_U_W nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995609 B0=0.000000 NormAmps=241.000000 Units=km
New LineCode.PEF3_4/0_CU_XLPECN_2_3_D_B nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995609 B0=0.000000 NormAmps=203.000000 Units=km
New LineCode.PEF3_4/0_CU_XLPECN_6_D_B nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995609 B0=0.000000 NormAmps=168.000000 Units=km
New LineCode.PEF3_4/0_CU_XLPECN_CIC nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995609 B0=0.000000 NormAmps=241.000000 Units=km
New LineCode.PEF3_4/0_CU_XLPECN_D_B nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995609 B0=0.000000 NormAmps=241.000000 Units=km
New LineCode.PEF3_4/0_CU_XLPECN_D_B_W_S nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995609 B0=0.000000 NormAmps=310.000000 Units=km
New LineCode.PEF3_4/0_CU_XLPECN_I_C nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995609 B0=0.000000 NormAmps=241.000000 Units=km
New LineCode.PEF3_4/0_CU_XLPECN_N_V_R nPhases=3 R1=0.186411 X1=0.142915 R0=0.956911 X0=0.360395 B1=95.995609 B0=0.000000 NormAmps=253.000000 Units=km
New LineCode.PEF3_500_AAC_XLPE_2_3_D_B nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016490 B0=0.000000 NormAmps=319.000000 Units=km
New LineCode.PEF3_500_AAC_XLPE_6_D_B nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016490 B0=0.000000 NormAmps=262.000000 Units=km
New LineCode.PEF3_500_AAC_XLPE_CIC nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016490 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF3_500_AAC_XLPE_D_B nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016490 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF3_500_AAC_XLPE_D_B_W_S nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016490 B0=0.000000 NormAmps=500.000000 Units=km
New LineCode.PEF3_500_AAC_XLPE_I_C nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016490 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF3_500_AAC_XLPE_N_V_R nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016490 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF3_500_AAC_XLPECN_2_3_D_B nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016487 B0=0.000000 NormAmps=319.000000 Units=km
New LineCode.PEF3_500_AAC_XLPECN_6_D_B nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016490 B0=0.000000 NormAmps=262.000000 Units=km
New LineCode.PEF3_500_AAC_XLPECN_CIC nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016490 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF3_500_AAC_XLPECN_D_B nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016490 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF3_500_AAC_XLPECN_D_B_W_S nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016490 B0=0.000000 NormAmps=500.000000 Units=km
New LineCode.PEF3_500_AAC_XLPECN_I_C nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016490 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF3_500_AAC_XLPECN_N_V_R nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016490 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF3_500_AL_XLPE_2_3_D_B nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016490 B0=0.000000 NormAmps=319.000000 Units=km
New LineCode.PEF3_500_AL_XLPE_6_D_B nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016490 B0=0.000000 NormAmps=262.000000 Units=km
New LineCode.PEF3_500_AL_XLPE_CIC nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016490 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF3_500_AL_XLPE_D_B nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016490 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF3_500_AL_XLPE_D_B_W_S nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016490 B0=0.000000 NormAmps=500.000000 Units=km
New LineCode.PEF3_500_AL_XLPE_I_C nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016490 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF3_500_AL_XLPE_N_V_R nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016490 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF3_500_AL_XLPECN_2_3_D_B nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016480 B0=0.000000 NormAmps=319.000000 Units=km
New LineCode.PEF3_500_AL_XLPECN_6_D_B nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016480 B0=0.000000 NormAmps=262.000000 Units=km
New LineCode.PEF3_500_AL_XLPECN_CIC nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016480 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF3_500_AL_XLPECN_D_B nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016480 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF3_500_AL_XLPECN_D_B_W_S nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016480 B0=0.000000 NormAmps=500.000000 Units=km
New LineCode.PEF3_500_AL_XLPECN_I_C nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016480 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF3_500_AL_XLPECN_N_V_R nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016480 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF3_500KCMIL_AL_XLPE_LC_SHIELD_ nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016490 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF3_500KCMIL_AL_XLPECN_CIC nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016490 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF3_500KCMIL_AL_XLPECN_D_B nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016490 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF3_500KCMIL_AL_XLPECN_D_B_W_S nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016490 B0=0.000000 NormAmps=500.000000 Units=km
New LineCode.PEF3_500KCMIL_AL_XLPECN_I_C nPhases=3 R1=0.130488 X1=0.118060 R0=0.782927 X0=0.260976 B1=132.016490 B0=0.000000 NormAmps=393.000000 Units=km
New LineCode.PEF3_600_CU_XLPOPJ_2_3_D_B nPhases=3 R1=0.068351 X1=0.068351 R0=0.006214 X0=0.006214 B1=71.041298 B0=0.000000 NormAmps=457.000000 Units=km
New LineCode.PEF3_600_CU_XLPOPJ_6_D_B nPhases=3 R1=0.068351 X1=0.068351 R0=0.006214 X0=0.006214 B1=71.041346 B0=0.000000 NormAmps=372.000000 Units=km
New LineCode.PEF3_600_CU_XLPOPJ_D_B nPhases=3 R1=0.068351 X1=0.068351 R0=0.006214 X0=0.006214 B1=71.041298 B0=0.000000 NormAmps=490.000000 Units=km
New LineCode.PEF3_600_CU_XLPOPJ_I_C nPhases=3 R1=0.068351 X1=0.068351 R0=0.006214 X0=0.006214 B1=71.041346 B0=0.000000 NormAmps=490.000000 Units=km
New LineCode.PEF3_600_CU_XLPOPJ_N_V_R nPhases=3 R1=0.068351 X1=0.068351 R0=0.006214 X0=0.006214 B1=71.041346 B0=0.000000 NormAmps=527.000000 Units=km
New LineCode.PEF3_750_AAC_PILC_2_3_D_B nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=430.000000 Units=km
New LineCode.PEF3_750_AAC_PILC_6_D_B nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=340.000000 Units=km
New LineCode.PEF3_750_AAC_PILC_D_B nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF3_750_AAC_PILC_I_C nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF3_750_AAC_PILC_N_V_R nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=465.000000 Units=km
New LineCode.PEF3_750_AAC_PILCPJ_2_3_D_B nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=430.000000 Units=km
New LineCode.PEF3_750_AAC_PILCPJ_6_D_B nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=340.000000 Units=km
New LineCode.PEF3_750_AAC_PILCPJ_D_B nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF3_750_AAC_PILCPJ_I_C nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF3_750_AAC_PILCPJ_N_V_R nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=465.000000 Units=km
New LineCode.PEF3_750_AAC_XLPE_2_3_D_B nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=392.000000 Units=km
New LineCode.PEF3_750_AAC_XLPE_6_D_B nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=304.000000 Units=km
New LineCode.PEF3_750_AAC_XLPE_CIC nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=486.000000 Units=km
New LineCode.PEF3_750_AAC_XLPE_D_B nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=486.000000 Units=km
New LineCode.PEF3_750_AAC_XLPE_D_B_W_S nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=603.000000 Units=km
New LineCode.PEF3_750_AAC_XLPE_I_C nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=486.000000 Units=km
New LineCode.PEF3_750_AAC_XLPE_N_V_R nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=530.000000 Units=km
New LineCode.PEF3_750_AAC_XLPECN_2_3_D_B nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=392.000000 Units=km
New LineCode.PEF3_750_AAC_XLPECN_6_D_B nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=304.000000 Units=km
New LineCode.PEF3_750_AAC_XLPECN_D_B nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=486.000000 Units=km
New LineCode.PEF3_750_AAC_XLPECN_D_B_W_S nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=603.000000 Units=km
New LineCode.PEF3_750_AAC_XLPECN_I_C nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=486.000000 Units=km
New LineCode.PEF3_750_AAC_XLPECN_N_V_R nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=530.000000 Units=km
New LineCode.PEF3_750_AL_PILC_2_3_D_B nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=430.000000 Units=km
New LineCode.PEF3_750_AL_PILC_6_D_B nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=340.000000 Units=km
New LineCode.PEF3_750_AL_PILC_D_B nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF3_750_AL_PILC_I_C nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF3_750_AL_PILC_N_V_R nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=465.000000 Units=km
New LineCode.PEF3_750_AL_PILCPJ_2_3_D_B nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=430.000000 Units=km
New LineCode.PEF3_750_AL_PILCPJ_6_D_B nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=340.000000 Units=km
New LineCode.PEF3_750_AL_PILCPJ_D_B nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF3_750_AL_PILCPJ_I_C nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=515.000000 Units=km
New LineCode.PEF3_750_AL_PILCPJ_N_V_R nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=465.000000 Units=km
New LineCode.PEF3_750_AL_XLPE_2_3_D_B nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=392.000000 Units=km
New LineCode.PEF3_750_AL_XLPE_6_D_B nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=304.000000 Units=km
New LineCode.PEF3_750_AL_XLPE_CIC nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=486.000000 Units=km
New LineCode.PEF3_750_AL_XLPE_D_B nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=486.000000 Units=km
New LineCode.PEF3_750_AL_XLPE_D_B_W_S nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=603.000000 Units=km
New LineCode.PEF3_750_AL_XLPE_I_C nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=486.000000 Units=km
New LineCode.PEF3_750_AL_XLPE_N_V_R nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=530.000000 Units=km
New LineCode.PEF3_750_AL_XLPECN_2_3_D_B nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=392.000000 Units=km
New LineCode.PEF3_750_AL_XLPECN_6_D_B nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=304.000000 Units=km
New LineCode.PEF3_750_AL_XLPECN_D_B nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=486.000000 Units=km
New LineCode.PEF3_750_AL_XLPECN_D_B_W_S nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=603.000000 Units=km
New LineCode.PEF3_750_AL_XLPECN_I_C nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=486.000000 Units=km
New LineCode.PEF3_750_AL_XLPECN_N_V_R nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041346 B0=0.000000 NormAmps=530.000000 Units=km
New LineCode.PEF3_750KCMIL_AL_XLPE_LC_SHIELD_ nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=486.000000 Units=km
New LineCode.PEF3_750KCMIL_AL_XLPECN_D_B nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=486.000000 Units=km
New LineCode.PEF3_750KCMIL_AL_XLPECN_D_B_W_S nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=603.000000 Units=km
New LineCode.PEF3_750KCMIL_CU_XLPE_LC_SHIELD_ nPhases=3 R1=0.111847 X1=0.236121 R0=0.118060 X0=0.062137 B1=71.041348 B0=0.000000 NormAmps=392.000000 Units=km
