[GENERAL]
DATE=May 26, 2015 at 10:38:55
CYME_VERSION=5.04
CYMDIST_REVISION=02

[SI]

[CONCENTRIC NEUTRAL CABLE]
FORMAT_CONCENTRICNEUTRALCABLE=ID,R1,R0,X1,X0,B1,B0,Amps,Amps_1,Amps_2,Amps_3,Amps_4,WithstandRating,NumberOfPhases,FailRate,TmpFailRate,MajorRepairTime,MinorRepairTime,MajorFailureProportion,PhaseCondID,NeutralCondID,NeutralWires,InsulationType,InsulationDielectricConst,InsulationDiameter,Dab,Dbc,Dac,RatedLevel,ContinuousTemperatureRating,SCCurrentTemperatureRating,PositiveSequenceShuntConductance,ZeroSequenceShuntConductance,LockImpedance,Comments
DEFAULT,0.172660,0.182193,0.099757,0.088150,409.200989,0.000000,1.000000,1.000000,1.000000,1.000000,1.000000,1.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
DISTRIBUTION_BUS,0.000621,0.000621,0.000621,0.000621,0.000621,0.000000,1000.000000,1000.000000,1000.000000,1000.000000,1000.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
NONE,0.000621,0.000621,0.000621,0.000621,0.000621,0.000000,1000.000000,1000.000000,1000.000000,1000.000000,1000.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_#1_AL_TRXLPE_D_B,0.577493,0.198650,0.979890,0.240426,27.545500,0.000000,162.000000,162.000000,162.000000,162.000000,162.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_#1_AL_TRXLPE_I_C,0.577493,0.198650,0.979890,0.240426,27.545500,0.000000,162.000000,162.000000,162.000000,162.000000,162.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_#2_AL_TRXLPE_D_B,0.658691,1.099810,0.125290,0.225561,1.295650,0.000000,105.000000,105.000000,105.000000,105.000000,105.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_#2_AL_TRXLPE_I_C,0.658691,1.099810,0.125290,0.225561,1.295650,0.000000,105.000000,105.000000,105.000000,105.000000,105.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_#2_AL-J_TRXLPE_D_B,0.947454,1.808770,0.097993,0.447492,27.157400,0.000000,182.000000,182.000000,182.000000,182.000000,182.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_#2_AL-J_TRXLPE_I_C,0.947454,1.808770,0.097993,0.447492,27.157400,0.000000,182.000000,182.000000,182.000000,182.000000,182.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_#2_CU_TRXLPE_D_B,0.477840,0.193939,0.804253,0.178765,36.131001,0.000000,160.000000,160.000000,160.000000,160.000000,160.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_#2_CU_TRXLPE_I_C,0.477840,0.193939,0.804253,0.178765,36.131001,0.000000,160.000000,160.000000,160.000000,160.000000,160.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_#4_AL_TRXLPE_D_B,1.282170,1.282170,0.434635,0.434635,1.130240,0.000000,150.000000,150.000000,150.000000,150.000000,150.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_#4_AL_TRXLPE_I_C,1.282170,1.282170,0.434635,0.434635,1.130240,0.000000,150.000000,150.000000,150.000000,150.000000,150.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_#8_CU_TRXLPE_D_B,1.467190,1.699510,0.329075,1.134250,1.921630,0.000000,65.000000,65.000000,65.000000,65.000000,65.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_#8_CU_TRXLPE_I_C,1.467190,1.699510,0.329075,1.134250,1.921630,0.000000,65.000000,65.000000,65.000000,65.000000,65.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_1/0_AL_TRXLPE_D_B,0.419307,0.711433,0.116873,0.128881,1.516180,0.000000,135.000000,135.000000,135.000000,135.000000,135.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_1/0_AL_TRXLPE_I_C,0.419307,0.711433,0.116873,0.128881,1.516180,0.000000,135.000000,135.000000,135.000000,135.000000,135.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_1/0_AL-J_TRXLPE_D_B,0.649774,1.705450,0.097375,0.617686,33.946701,0.000000,236.000000,236.000000,236.000000,236.000000,236.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_1/0_AL-J_TRXLPE_I_C,0.649774,1.705450,0.097375,0.617686,33.946701,0.000000,236.000000,236.000000,236.000000,236.000000,236.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_1/0_CU_TRXLPE_D_B,0.321507,0.166140,0.515794,0.105831,42.969299,0.000000,217.000000,217.000000,217.000000,217.000000,217.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_1/0_CU_TRXLPE_I_C,0.321507,0.166140,0.515794,0.105831,42.969299,0.000000,217.000000,217.000000,217.000000,217.000000,217.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_1000_AL_TRXLPE_D_B,0.066680,0.081969,0.311700,0.092356,56.364300,0.000000,625.000000,625.000000,625.000000,625.000000,625.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_1000_AL_TRXLPE_I_C,0.066680,0.081969,0.311700,0.092356,56.364300,0.000000,625.000000,625.000000,625.000000,625.000000,625.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_2/0_AL_TRXLPE_D_B,0.336218,0.570118,0.112356,0.102201,1.516260,0.000000,223.000000,223.000000,223.000000,223.000000,223.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_2/0_AL_TRXLPE_I_C,0.336218,0.570118,0.112356,0.102201,1.516260,0.000000,223.000000,223.000000,223.000000,223.000000,223.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_2/0_CU_TRXLPE_D_B,0.207723,0.094788,0.939619,0.891705,58.657001,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_2/0_CU_TRXLPE_I_C,0.207723,0.094788,0.939619,0.891705,58.657001,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_250_CU_TRXLPE_D_B,0.099228,0.279268,0.260194,0.775639,2.467120,0.000000,360.000000,360.000000,360.000000,360.000000,360.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_250_CU_TRXLPE_I_C,0.099228,0.279268,0.260194,0.775639,2.467120,0.000000,360.000000,360.000000,360.000000,360.000000,360.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_300_CU_TRXLPE_D_B,0.102278,0.284017,0.089382,0.064943,4.438170,0.000000,425.000000,425.000000,425.000000,425.000000,425.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_300_CU_TRXLPE_I_C,0.102278,0.284017,0.089382,0.064943,4.438170,0.000000,425.000000,425.000000,425.000000,425.000000,425.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_350_AL_TRXLPE_D_B,0.164055,0.158688,0.480620,0.152781,47.984501,0.000000,313.000000,313.000000,313.000000,313.000000,313.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_350_AL_TRXLPE_I_C,0.164055,0.158688,0.480620,0.152781,47.984501,0.000000,313.000000,313.000000,313.000000,313.000000,313.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_350_CU_TRXLPE_D_B,0.091738,0.240426,0.094286,0.065058,2.343290,0.000000,470.000000,470.000000,470.000000,470.000000,470.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_350_CU_TRXLPE_I_C,0.091738,0.240426,0.094286,0.065058,2.343290,0.000000,470.000000,470.000000,470.000000,470.000000,470.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_4/0_AL_TRXLPE_D_B,0.221314,0.362009,0.114440,0.083436,1.185410,0.000000,198.000000,198.000000,198.000000,198.000000,198.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_4/0_AL_TRXLPE_I_C,0.221314,0.362009,0.114440,0.083436,1.185410,0.000000,198.000000,198.000000,198.000000,198.000000,198.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_4/0_CU_TRXLPE_D_B,0.174480,0.165792,0.468689,0.140618,55.341702,0.000000,304.000000,304.000000,304.000000,304.000000,304.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_4/0_CU_TRXLPE_I_C,0.174480,0.165792,0.468689,0.140618,55.341702,0.000000,304.000000,304.000000,304.000000,304.000000,304.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_500_AL_TRXLPE_D_B,0.101043,0.282240,0.092047,0.069267,2.701670,0.000000,441.000000,441.000000,441.000000,441.000000,441.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_500_AL_TRXLPE_I_C,0.101043,0.282240,0.092047,0.069267,2.701670,0.000000,441.000000,441.000000,441.000000,441.000000,441.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_500_CU_TRXLPE_D_B,0.062046,0.166333,0.078108,0.049884,5.458400,0.000000,517.000000,517.000000,517.000000,517.000000,517.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_500_CU_TRXLPE_I_C,0.062046,0.166333,0.078108,0.049884,5.458400,0.000000,517.000000,517.000000,517.000000,517.000000,517.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_750_AL_TRXLPE_D_B,0.076603,0.189614,0.075792,0.049267,6.671660,0.000000,530.000000,530.000000,530.000000,530.000000,530.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC_750_AL_TRXLPE_I_C,0.076603,0.189614,0.075792,0.049267,6.671660,0.000000,530.000000,530.000000,530.000000,530.000000,530.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_#1/0_AWG_AL_EPR_CN_D_B,0.596516,1.783330,0.105633,0.944484,60.826000,0.000000,135.000000,135.000000,135.000000,135.000000,135.000000,135.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_#1/0_AWG_AL_XLPE_JACKET_CN_,0.596516,1.783335,0.105633,0.944484,60.826007,0.000000,135.000000,135.000000,135.000000,135.000000,135.000000,135.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_#1/0_AWG_AL_XLPE_NON-JACKET,0.596516,1.783335,0.105633,0.944484,60.826007,0.000000,135.000000,135.000000,135.000000,135.000000,135.000000,135.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_#1_AL_TRXLPE_CIC,0.571661,0.192625,0.975553,0.236121,27.545401,0.000000,162.000000,162.000000,162.000000,162.000000,162.000000,162.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_#1_AL_TRXLPE_D_B,0.571661,0.192625,0.975553,0.236121,27.545378,0.000000,162.000000,162.000000,162.000000,162.000000,162.000000,162.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_#1_AL_TRXLPE_D_B_W_S,0.571661,0.192625,0.975553,0.236121,27.545378,0.000000,162.000000,162.000000,162.000000,162.000000,162.000000,162.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_#1_AL_TRXLPE_I_C,0.571661,0.192625,0.975552,0.236121,27.545376,0.000000,162.000000,162.000000,162.000000,162.000000,162.000000,162.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_#2_AL_TRXLPE_CIC,0.956911,2.205867,0.118060,1.491290,47.304973,0.000000,105.000000,105.000000,105.000000,105.000000,105.000000,105.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_#2_AL_TRXLPE_D_B,0.956911,2.205867,0.118060,1.491290,47.304973,0.000000,105.000000,105.000000,105.000000,105.000000,105.000000,105.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_#2_AL_TRXLPE_D_B_W_S,0.956911,2.205867,0.118060,1.491290,47.304973,0.000000,105.000000,105.000000,105.000000,105.000000,105.000000,105.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_#2_AL_TRXLPE_I_C,0.956911,2.205870,0.118060,1.491290,47.305000,0.000000,105.000000,105.000000,105.000000,105.000000,105.000000,105.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_#2_AL-J_TRXLPE_CIC,0.956911,2.205867,0.118060,1.491290,47.304973,0.000000,182.000000,182.000000,182.000000,182.000000,182.000000,182.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_#2_AL-J_TRXLPE_D_B,0.956911,2.205867,0.118060,1.491290,47.304973,0.000000,182.000000,182.000000,182.000000,182.000000,182.000000,182.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_#2_AL-J_TRXLPE_D_B_W_S,0.956911,2.205867,0.118060,1.491290,47.304973,0.000000,182.000000,182.000000,182.000000,182.000000,182.000000,182.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_#2_AL-J_TRXLPE_I_C,0.956911,2.205867,0.118060,1.491290,47.304974,0.000000,182.000000,182.000000,182.000000,182.000000,182.000000,182.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_#2_AWG_AL_XLPE_JACKET_CN_D_,0.956911,2.205870,0.118060,1.491290,47.305000,0.000000,182.000000,182.000000,182.000000,182.000000,182.000000,182.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_#2_AWG_AL_XLPE_JACKET_CN_I_,0.956911,2.205870,0.118060,1.491290,47.305000,0.000000,182.000000,182.000000,182.000000,182.000000,182.000000,182.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_#2_CU_TRXLPE_CIC,0.584089,1.764690,0.118060,0.963125,46.783001,0.000000,160.000000,160.000000,160.000000,160.000000,160.000000,160.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_#2_CU_TRXLPE_D_B,0.584089,1.764694,0.118060,0.963125,46.783023,0.000000,160.000000,160.000000,160.000000,160.000000,160.000000,160.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_#2_CU_TRXLPE_D_B_W_S,0.584089,1.764694,0.118060,0.963125,46.783023,0.000000,160.000000,160.000000,160.000000,160.000000,160.000000,160.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_#2_CU_TRXLPE_I_C,0.584089,1.764694,0.118060,0.963125,46.783023,0.000000,160.000000,160.000000,160.000000,160.000000,160.000000,160.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_#4_AL_TRXLPE_CIC,1.280024,1.280024,0.428746,0.428746,1.124681,0.000000,150.000000,150.000000,150.000000,150.000000,150.000000,150.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_#4_AL_TRXLPE_D_B,1.280024,1.280024,0.428746,0.428746,1.124681,0.000000,150.000000,150.000000,150.000000,150.000000,150.000000,150.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_#4_AL_TRXLPE_D_B_W_S,1.280024,1.280024,0.428746,0.428746,1.124681,0.000000,150.000000,150.000000,150.000000,150.000000,150.000000,150.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_#4_AL_TRXLPE_I_C,1.280024,1.280024,0.428746,0.428746,1.124682,0.000000,150.000000,150.000000,150.000000,150.000000,150.000000,150.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_#8_CU_TRXLPE_CIC,1.466435,1.696343,0.323113,1.130895,1.920036,0.000000,65.000000,65.000000,65.000000,65.000000,65.000000,65.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_#8_CU_TRXLPE_D_B,1.466435,1.696343,0.323113,1.130895,1.920036,0.000000,65.000000,65.000000,65.000000,65.000000,65.000000,65.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_#8_CU_TRXLPE_D_B_W_S,1.466435,1.696343,0.323113,1.130895,1.920036,0.000000,65.000000,65.000000,65.000000,65.000000,65.000000,65.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_#8_CU_TRXLPE_I_C,1.466436,1.696343,0.323113,1.130895,1.920036,0.000000,65.000000,65.000000,65.000000,65.000000,65.000000,65.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_1/0_AL_TRXLPE_CIC,0.596516,1.783335,0.105633,0.944484,60.826007,0.000000,135.000000,135.000000,135.000000,135.000000,135.000000,135.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_1/0_AL_TRXLPE_D_B,0.596516,1.783335,0.105633,0.944484,60.826007,0.000000,135.000000,135.000000,135.000000,135.000000,135.000000,135.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_1/0_AL_TRXLPE_D_B_W_S,0.596516,1.783335,0.105633,0.944484,60.826007,0.000000,135.000000,135.000000,135.000000,135.000000,135.000000,135.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_1/0_AL_TRXLPE_I_C,0.596516,1.783335,0.105633,0.944484,60.826007,0.000000,135.000000,135.000000,135.000000,135.000000,135.000000,135.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_1/0_AL_XLPE_D_B,0.596516,1.783335,0.105633,0.944484,60.826007,0.000000,236.000000,236.000000,236.000000,236.000000,236.000000,236.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_1/0_AL_XLPE_D_B_W_S,0.596516,1.783335,0.105633,0.944484,60.826007,0.000000,236.000000,236.000000,236.000000,236.000000,236.000000,236.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_1/0_AL_XLPE_I_C,0.596516,1.783335,0.105633,0.944484,60.826007,0.000000,135.000000,135.000000,135.000000,135.000000,135.000000,135.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_1/0_AL-J_TRXLPE_CIC,0.596516,1.783330,0.105633,0.944484,60.826000,0.000000,236.000000,236.000000,236.000000,236.000000,236.000000,236.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_1/0_AL-J_TRXLPE_D_B,0.596516,1.783335,0.105633,0.944484,60.826007,0.000000,236.000000,236.000000,236.000000,236.000000,236.000000,236.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_1/0_AL-J_TRXLPE_D_B_W_S,0.596516,1.783335,0.105633,0.944484,60.826007,0.000000,236.000000,236.000000,236.000000,236.000000,236.000000,236.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_1/0_AL-J_TRXLPE_I_C,0.596516,1.783335,0.105633,0.944484,60.826007,0.000000,236.000000,236.000000,236.000000,236.000000,236.000000,236.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_1/0_CU_TRXLPE_CIC,0.316899,0.161556,0.515738,0.105633,42.967806,0.000000,217.000000,217.000000,217.000000,217.000000,217.000000,217.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_1/0_CU_TRXLPE_D_B,0.316899,0.161556,0.515738,0.105633,42.967806,0.000000,217.000000,217.000000,217.000000,217.000000,217.000000,217.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_1/0_CU_TRXLPE_D_B_W_S,0.316899,0.161556,0.515738,0.105633,42.967806,0.000000,217.000000,217.000000,217.000000,217.000000,217.000000,217.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_1/0_CU_TRXLPE_I_C,0.316899,0.161556,0.515738,0.105633,42.967805,0.000000,217.000000,217.000000,217.000000,217.000000,217.000000,217.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_1/0_XLPE_CIC,0.596516,1.783335,0.105633,0.944484,60.826007,0.000000,236.000000,236.000000,236.000000,236.000000,236.000000,236.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_1000_AL_TRXLPE_CIC,0.062137,1.143323,0.093206,0.702149,126.902600,0.000000,625.000000,625.000000,625.000000,625.000000,625.000000,625.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_1000_AL_TRXLPE_D_B,0.062137,1.143323,0.093206,0.702149,126.902600,0.000000,625.000000,625.000000,625.000000,625.000000,625.000000,625.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_1000_AL_TRXLPE_D_B_W_S,0.062137,1.143323,0.093206,0.702149,126.902600,0.000000,625.000000,625.000000,625.000000,625.000000,625.000000,625.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_1000_AL_TRXLPE_I_C,0.062137,1.143323,0.093206,0.702149,126.902600,0.000000,625.000000,625.000000,625.000000,625.000000,625.000000,625.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_2/0_AL_TRXLPE_CIC,0.335540,0.565448,0.111847,0.099419,1.516145,0.000000,223.000000,223.000000,223.000000,223.000000,223.000000,223.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_2/0_AL_TRXLPE_D_B,0.335540,0.565448,0.111847,0.099419,1.516145,0.000000,223.000000,223.000000,223.000000,223.000000,223.000000,223.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_2/0_AL_TRXLPE_D_B_W_S,0.335540,0.565448,0.111847,0.099419,1.516145,0.000000,223.000000,223.000000,223.000000,223.000000,223.000000,223.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_2/0_AL_TRXLPE_I_C,0.335540,0.565448,0.111847,0.099419,1.516145,0.000000,223.000000,223.000000,223.000000,223.000000,223.000000,223.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_2/0_CU_TRXLPE_CIC,0.205052,0.093206,0.938270,0.888560,58.651208,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,245.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_2/0_CU_TRXLPE_D_B,0.205052,0.093206,0.938270,0.888560,58.651208,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,245.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_2/0_CU_TRXLPE_D_B_W_S,0.205052,0.093206,0.938270,0.888560,58.651208,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,245.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_2/0_CU_TRXLPE_I_C,0.205052,0.093206,0.938270,0.888561,58.651209,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,245.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_250_CU_TRXLPE_CIC,0.093206,0.273403,0.254762,0.770500,2.466843,0.000000,360.000000,360.000000,360.000000,360.000000,360.000000,360.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_250_CU_TRXLPE_D_B,0.093206,0.273403,0.254762,0.770500,2.466843,0.000000,360.000000,360.000000,360.000000,360.000000,360.000000,360.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_250_CU_TRXLPE_D_B_W_S,0.093206,0.273403,0.254762,0.770500,2.466843,0.000000,360.000000,360.000000,360.000000,360.000000,360.000000,360.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_250_CU_TRXLPE_I_C,0.093206,0.273403,0.254762,0.770500,2.466843,0.000000,360.000000,360.000000,360.000000,360.000000,360.000000,360.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_300_CU_TRXLPE_CIC,0.099419,0.279617,0.086992,0.062137,4.436589,0.000000,425.000000,425.000000,425.000000,425.000000,425.000000,425.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_300_CU_TRXLPE_D_B,0.099419,0.279617,0.086992,0.062137,4.436589,0.000000,425.000000,425.000000,425.000000,425.000000,425.000000,425.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_300_CU_TRXLPE_D_B_W_S,0.099419,0.279617,0.086992,0.062137,4.436589,0.000000,425.000000,425.000000,425.000000,425.000000,425.000000,425.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_300_CU_TRXLPE_I_C,0.099419,0.279617,0.086992,0.062137,4.436589,0.000000,425.000000,425.000000,425.000000,425.000000,425.000000,425.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_350_AL_TRXLPE_CIC,0.180198,1.292450,0.074565,0.801569,83.791901,0.000000,313.000000,313.000000,313.000000,313.000000,313.000000,313.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_350_AL_TRXLPE_D_B,0.180198,1.292452,0.074565,0.801569,83.791883,0.000000,313.000000,313.000000,313.000000,313.000000,313.000000,313.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_350_AL_TRXLPE_D_B_W_S,0.180198,1.292452,0.074565,0.801569,83.791883,0.000000,313.000000,313.000000,313.000000,313.000000,313.000000,313.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_350_AL_TRXLPE_I_C,0.180198,1.292452,0.074565,0.801569,83.791879,0.000000,313.000000,313.000000,313.000000,313.000000,313.000000,313.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_350_AL-J_TRXLPE_D_B,0.209000,2.412000,0.073000,2.133000,8.300000,0.000000,470.000000,470.000000,470.000000,470.000000,470.000000,470.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_350_CU_TRXLPE_CIC,0.086992,0.236121,0.093206,0.062137,2.342569,0.000000,470.000000,470.000000,470.000000,470.000000,470.000000,470.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_350_CU_TRXLPE_D_B,0.086992,0.236121,0.093206,0.062137,2.342570,0.000000,470.000000,470.000000,470.000000,470.000000,470.000000,470.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_350_CU_TRXLPE_D_B_W_S,0.086992,0.236121,0.093206,0.062137,2.342569,0.000000,470.000000,470.000000,470.000000,470.000000,470.000000,470.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_350_CU_TRXLPE_I_C,0.086992,0.236121,0.093206,0.062137,2.342569,0.000000,470.000000,470.000000,470.000000,470.000000,470.000000,470.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_350KCMIL_AL_XLPE_LC_SHIELD_,0.180198,1.292452,0.074565,0.801569,83.791883,0.000000,313.000000,313.000000,313.000000,313.000000,313.000000,313.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_4/0_AL_TRXLPE_CIC,0.217480,0.360395,0.111847,0.080778,1.180605,0.000000,198.000000,198.000000,198.000000,198.000000,198.000000,198.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_4/0_AL_TRXLPE_D_B,0.217480,0.360395,0.111847,0.080778,1.180605,0.000000,198.000000,198.000000,198.000000,198.000000,198.000000,198.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_4/0_AL_TRXLPE_D_B_W_S,0.217480,0.360395,0.111847,0.080778,1.180605,0.000000,198.000000,198.000000,198.000000,198.000000,198.000000,198.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_4/0_AL_TRXLPE_I_C,0.217480,0.360395,0.111847,0.080778,1.180605,0.000000,198.000000,198.000000,198.000000,198.000000,198.000000,198.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_4/0_AL_XLPECN_D_B,0.217480,0.360395,0.111847,0.080778,1.180605,0.000000,198.000000,198.000000,198.000000,198.000000,198.000000,198.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_4/0_AL_XLPECN_D_B_W_S,0.217480,0.360395,0.111847,0.080778,1.180605,0.000000,198.000000,198.000000,198.000000,198.000000,198.000000,198.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_4/0_AL_XLPECN_I_C,0.217480,0.360395,0.111847,0.080778,1.180605,0.000000,198.000000,198.000000,198.000000,198.000000,198.000000,198.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_4/0_CU_TRXLPE_CIC,0.173984,0.161556,0.466028,0.136702,55.339300,0.000000,304.000000,304.000000,304.000000,304.000000,304.000000,304.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_4/0_CU_TRXLPE_D_B,0.173984,0.161556,0.466028,0.136702,55.339300,0.000000,304.000000,304.000000,304.000000,304.000000,304.000000,304.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_4/0_CU_TRXLPE_D_B_W_S,0.173984,0.161556,0.466028,0.136702,55.339300,0.000000,304.000000,304.000000,304.000000,304.000000,304.000000,304.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_4/0_CU_TRXLPE_I_C,0.173984,0.161556,0.466028,0.136702,55.339300,0.000000,304.000000,304.000000,304.000000,304.000000,304.000000,304.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_4/0_CU_XLPE_D_B,0.173984,0.161556,0.466028,0.136702,55.339300,0.000000,304.000000,304.000000,304.000000,304.000000,304.000000,304.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_4/0_CU_XLPE_I_C,0.173984,0.161556,0.466028,0.136702,55.339300,0.000000,304.000000,304.000000,304.000000,304.000000,304.000000,304.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_500_AL_TRXLPE_CIC,0.099419,0.279617,0.086992,0.068351,2.696750,0.000000,441.000000,441.000000,441.000000,441.000000,441.000000,441.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_500_AL_TRXLPE_D_B,0.099419,0.279617,0.086992,0.068351,2.696750,0.000000,441.000000,441.000000,441.000000,441.000000,441.000000,441.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_500_AL_TRXLPE_D_B_W_S,0.099419,0.279617,0.086992,0.068351,2.696750,0.000000,441.000000,441.000000,441.000000,441.000000,441.000000,441.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_500_AL_TRXLPE_I_C,0.099419,0.279617,0.086992,0.068351,2.696750,0.000000,441.000000,441.000000,441.000000,441.000000,441.000000,441.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_500_AL_XLPE_D_B,0.099419,0.279617,0.086992,0.068351,2.696750,0.000000,441.000000,441.000000,441.000000,441.000000,441.000000,441.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_500_CU_TRXLPE_CIC,0.055923,0.161556,0.074565,0.049710,5.455637,0.000000,517.000000,517.000000,517.000000,517.000000,517.000000,517.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_500_CU_TRXLPE_D_B,0.055923,0.161556,0.074565,0.049710,5.455637,0.000000,517.000000,517.000000,517.000000,517.000000,517.000000,517.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_500_CU_TRXLPE_D_B_W_S,0.055923,0.161556,0.074565,0.049710,5.455637,0.000000,517.000000,517.000000,517.000000,517.000000,517.000000,517.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_500_CU_TRXLPE_I_C,0.055923,0.161556,0.074565,0.049710,5.455637,0.000000,517.000000,517.000000,517.000000,517.000000,517.000000,517.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_750_AL_TRXLPE_CIC,0.080778,1.217887,0.062137,0.888560,125.293250,0.000000,530.000000,530.000000,530.000000,530.000000,530.000000,530.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_750_AL_TRXLPE_D_B,0.080778,1.217887,0.062137,0.888560,125.293250,0.000000,530.000000,530.000000,530.000000,530.000000,530.000000,530.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_750_AL_TRXLPE_D_B_W_S,0.080778,1.217887,0.062137,0.888560,125.293250,0.000000,530.000000,530.000000,530.000000,530.000000,530.000000,530.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC1_750_AL_TRXLPE_I_C,0.080778,1.217887,0.062137,0.888561,125.293250,0.000000,530.000000,530.000000,530.000000,530.000000,530.000000,530.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_#1/0_AWG_AL_XLPE_JACKET_CN_,0.602730,1.609351,0.161556,0.882347,45.142604,0.000000,135.000000,135.000000,135.000000,135.000000,135.000000,135.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_#1_AL_TRXLPE_CIC,0.571661,0.192625,0.975553,0.236121,27.545378,0.000000,162.000000,162.000000,162.000000,162.000000,162.000000,162.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_#1_AL_TRXLPE_D_B,0.571661,0.192625,0.975553,0.236121,27.545378,0.000000,162.000000,162.000000,162.000000,162.000000,162.000000,162.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_#1_AL_TRXLPE_D_B_W_S,0.571661,0.192625,0.975553,0.236121,27.545378,0.000000,162.000000,162.000000,162.000000,162.000000,162.000000,162.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_#1_AL_TRXLPE_I_C,0.571661,0.192625,0.975552,0.236121,27.545376,0.000000,162.000000,162.000000,162.000000,162.000000,162.000000,162.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_#2_AL_TRXLPE_CIC,0.956911,1.895182,0.161556,0.714577,47.304973,0.000000,105.000000,105.000000,105.000000,105.000000,105.000000,105.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_#2_AL_TRXLPE_D_B,0.956911,1.895182,0.161556,0.714577,47.304973,0.000000,105.000000,105.000000,105.000000,105.000000,105.000000,105.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_#2_AL_TRXLPE_D_B_W_S,0.956911,1.895182,0.161556,0.714577,47.304973,0.000000,105.000000,105.000000,105.000000,105.000000,105.000000,105.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_#2_AL_TRXLPE_I_C,0.956911,1.895182,0.161556,0.714577,47.304974,0.000000,105.000000,105.000000,105.000000,105.000000,105.000000,105.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_#2_AL-J_TRXLPE_CIC,0.956911,1.895182,0.161556,0.714577,47.304973,0.000000,182.000000,182.000000,182.000000,182.000000,182.000000,182.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_#2_AL-J_TRXLPE_D_B,0.956911,1.895182,0.161556,0.714577,47.304973,0.000000,182.000000,182.000000,182.000000,182.000000,182.000000,182.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_#2_AL-J_TRXLPE_D_B_W_S,0.956911,1.895182,0.161556,0.714577,47.304973,0.000000,182.000000,182.000000,182.000000,182.000000,182.000000,182.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_#2_AL-J_TRXLPE_I_C,0.956911,1.895182,0.161556,0.714577,47.304974,0.000000,182.000000,182.000000,182.000000,182.000000,182.000000,182.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_#2_AWG_AL_XLPE_JACKET_CN_D_,0.956911,1.895182,0.161556,0.714577,47.304973,0.000000,182.000000,182.000000,182.000000,182.000000,182.000000,182.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_#2_CU_TRXLPE_CIC,0.590302,1.304879,0.173984,0.441173,46.783023,0.000000,160.000000,160.000000,160.000000,160.000000,160.000000,160.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_#2_CU_TRXLPE_D_B,0.590302,1.304879,0.173984,0.441173,46.783023,0.000000,160.000000,160.000000,160.000000,160.000000,160.000000,160.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_#2_CU_TRXLPE_D_B_W_S,0.590302,1.304879,0.173984,0.441173,46.783023,0.000000,160.000000,160.000000,160.000000,160.000000,160.000000,160.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_#2_CU_TRXLPE_I_C,0.590302,1.304879,0.173984,0.441173,46.783023,0.000000,160.000000,160.000000,160.000000,160.000000,160.000000,160.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_#4_AL_TRXLPE_CIC,1.280024,1.280024,0.428746,0.428746,1.124681,0.000000,150.000000,150.000000,150.000000,150.000000,150.000000,150.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_#4_AL_TRXLPE_D_B,1.280024,1.280024,0.428746,0.428746,1.124681,0.000000,150.000000,150.000000,150.000000,150.000000,150.000000,150.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_#4_AL_TRXLPE_D_B_W_S,1.280024,1.280024,0.428746,0.428746,1.124681,0.000000,150.000000,150.000000,150.000000,150.000000,150.000000,150.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_#4_AL_TRXLPE_I_C,1.280024,1.280024,0.428746,0.428746,1.124682,0.000000,150.000000,150.000000,150.000000,150.000000,150.000000,150.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_#8_CU_TRXLPE_CIC,1.466435,1.696343,0.323113,1.130895,1.920036,0.000000,65.000000,65.000000,65.000000,65.000000,65.000000,65.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_#8_CU_TRXLPE_D_B,1.466435,1.696343,0.323113,1.130895,1.920036,0.000000,65.000000,65.000000,65.000000,65.000000,65.000000,65.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_#8_CU_TRXLPE_D_B_W_S,1.466435,1.696343,0.323113,1.130895,1.920036,0.000000,65.000000,65.000000,65.000000,65.000000,65.000000,65.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_#8_CU_TRXLPE_I_C,1.466436,1.696343,0.323113,1.130895,1.920036,0.000000,65.000000,65.000000,65.000000,65.000000,65.000000,65.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_1/0_AL_TRXLPE_CIC,0.602730,1.609351,0.161556,0.882347,45.142604,0.000000,135.000000,135.000000,135.000000,135.000000,135.000000,135.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_1/0_AL_TRXLPE_D_B,0.602730,1.609351,0.161556,0.882347,45.142604,0.000000,135.000000,135.000000,135.000000,135.000000,135.000000,135.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_1/0_AL_TRXLPE_D_B_W_S,0.602730,1.609351,0.161556,0.882347,45.142604,0.000000,135.000000,135.000000,135.000000,135.000000,135.000000,135.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_1/0_AL_TRXLPE_I_C,0.602730,1.609351,0.161556,0.882347,45.142603,0.000000,135.000000,135.000000,135.000000,135.000000,135.000000,135.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_1/0_AL-J_TRXLPE_CIC,0.602730,1.609351,0.161556,0.882347,45.142604,0.000000,236.000000,236.000000,236.000000,236.000000,236.000000,236.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_1/0_AL-J_TRXLPE_D_B,0.602730,1.609351,0.161556,0.882347,45.142604,0.000000,236.000000,236.000000,236.000000,236.000000,236.000000,236.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_1/0_AL-J_TRXLPE_D_B_W_S,0.602730,1.609351,0.161556,0.882347,45.142604,0.000000,236.000000,236.000000,236.000000,236.000000,236.000000,236.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_1/0_AL-J_TRXLPE_I_C,0.602730,1.609351,0.161556,0.882347,45.142603,0.000000,236.000000,236.000000,236.000000,236.000000,236.000000,236.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_1/0_CU_TRXLPE_CIC,0.316899,0.161556,0.515738,0.105633,42.967806,0.000000,217.000000,217.000000,217.000000,217.000000,217.000000,217.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_1/0_CU_TRXLPE_D_B,0.316899,0.161556,0.515738,0.105633,42.967806,0.000000,217.000000,217.000000,217.000000,217.000000,217.000000,217.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_1/0_CU_TRXLPE_D_B_W_S,0.316899,0.161556,0.515738,0.105633,42.967806,0.000000,217.000000,217.000000,217.000000,217.000000,217.000000,217.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_1/0_CU_TRXLPE_I_C,0.316899,0.161556,0.515738,0.105633,42.967805,0.000000,217.000000,217.000000,217.000000,217.000000,217.000000,217.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_1000_AL_TRXLPE_CIC,0.068351,0.708363,0.111847,0.310686,126.902600,0.000000,625.000000,625.000000,625.000000,625.000000,625.000000,625.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_1000_AL_TRXLPE_D_B,0.068351,0.708363,0.111847,0.310686,126.902600,0.000000,625.000000,625.000000,625.000000,625.000000,625.000000,625.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_1000_AL_TRXLPE_D_B_W_S,0.068351,0.708363,0.111847,0.310686,126.902600,0.000000,625.000000,625.000000,625.000000,625.000000,625.000000,625.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_1000_AL_TRXLPE_I_C,0.068351,0.708363,0.111847,0.310686,126.902600,0.000000,625.000000,625.000000,625.000000,625.000000,625.000000,625.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_2/0_AL_TRXLPE_CIC,0.335540,0.565448,0.111847,0.099419,1.516145,0.000000,223.000000,223.000000,223.000000,223.000000,223.000000,223.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_2/0_AL_TRXLPE_D_B,0.335540,0.565448,0.111847,0.099419,1.516145,0.000000,223.000000,223.000000,223.000000,223.000000,223.000000,223.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_2/0_AL_TRXLPE_D_B_W_S,0.335540,0.565448,0.111847,0.099419,1.516145,0.000000,223.000000,223.000000,223.000000,223.000000,223.000000,223.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_2/0_AL_TRXLPE_I_C,0.335540,0.565448,0.111847,0.099419,1.516145,0.000000,223.000000,223.000000,223.000000,223.000000,223.000000,223.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_2/0_CU_TRXLPE_CIC,0.205052,0.093206,0.938270,0.888560,58.651208,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,245.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_2/0_CU_TRXLPE_D_B,0.205052,0.093206,0.938270,0.888560,58.651208,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,245.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_2/0_CU_TRXLPE_D_B_W_S,0.205052,0.093206,0.938270,0.888560,58.651208,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,245.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_2/0_CU_TRXLPE_I_C,0.205052,0.093206,0.938270,0.888561,58.651209,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,245.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_250_CU_TRXLPE_CIC,0.093206,0.273403,0.254762,0.770500,2.466843,0.000000,360.000000,360.000000,360.000000,360.000000,360.000000,360.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_250_CU_TRXLPE_D_B,0.093206,0.273403,0.254762,0.770500,2.466843,0.000000,360.000000,360.000000,360.000000,360.000000,360.000000,360.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_250_CU_TRXLPE_D_B_W_S,0.093206,0.273403,0.254762,0.770500,2.466843,0.000000,360.000000,360.000000,360.000000,360.000000,360.000000,360.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_250_CU_TRXLPE_I_C,0.093206,0.273403,0.254762,0.770500,2.466843,0.000000,360.000000,360.000000,360.000000,360.000000,360.000000,360.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_300_CU_TRXLPE_CIC,0.099419,0.279617,0.086992,0.062137,4.436589,0.000000,425.000000,425.000000,425.000000,425.000000,425.000000,425.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_300_CU_TRXLPE_D_B,0.099419,0.279617,0.086992,0.062137,4.436589,0.000000,425.000000,425.000000,425.000000,425.000000,425.000000,425.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_300_CU_TRXLPE_D_B_W_S,0.099419,0.279617,0.086992,0.062137,4.436589,0.000000,425.000000,425.000000,425.000000,425.000000,425.000000,425.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_300_CU_TRXLPE_I_C,0.099419,0.279617,0.086992,0.062137,4.436589,0.000000,425.000000,425.000000,425.000000,425.000000,425.000000,425.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_350_AL_TRXLPE_CIC,0.186411,0.845065,0.118060,0.347968,83.791883,0.000000,313.000000,313.000000,313.000000,313.000000,313.000000,313.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_350_AL_TRXLPE_D_B,0.186411,0.845065,0.118060,0.347968,83.791883,0.000000,313.000000,313.000000,313.000000,313.000000,313.000000,313.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_350_AL_TRXLPE_D_B_W_S,0.186411,0.845065,0.118060,0.347968,83.791883,0.000000,313.000000,313.000000,313.000000,313.000000,313.000000,313.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_350_AL_TRXLPE_I_C,0.186411,0.845065,0.118060,0.347968,83.791879,0.000000,313.000000,313.000000,313.000000,313.000000,313.000000,313.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_350_CU_TRXLPE_CIC,0.086992,0.236121,0.093206,0.062137,2.342569,0.000000,470.000000,470.000000,470.000000,470.000000,470.000000,470.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_350_CU_TRXLPE_D_B,0.086992,0.236121,0.093206,0.062137,2.342569,0.000000,470.000000,470.000000,470.000000,470.000000,470.000000,470.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_350_CU_TRXLPE_D_B_W_S,0.086992,0.236121,0.093206,0.062137,2.342569,0.000000,470.000000,470.000000,470.000000,470.000000,470.000000,470.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_350_CU_TRXLPE_I_C,0.086992,0.236121,0.093206,0.062137,2.342569,0.000000,470.000000,470.000000,470.000000,470.000000,470.000000,470.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_4/0_AL_TRXLPE_CIC,0.217480,0.360395,0.111847,0.080778,1.180605,0.000000,198.000000,198.000000,198.000000,198.000000,198.000000,198.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_4/0_AL_TRXLPE_D_B,0.217480,0.360395,0.111847,0.080778,1.180605,0.000000,198.000000,198.000000,198.000000,198.000000,198.000000,198.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_4/0_AL_TRXLPE_D_B_W_S,0.217480,0.360395,0.111847,0.080778,1.180605,0.000000,198.000000,198.000000,198.000000,198.000000,198.000000,198.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_4/0_AL_TRXLPE_I_C,0.217480,0.360395,0.111847,0.080778,1.180605,0.000000,198.000000,198.000000,198.000000,198.000000,198.000000,198.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_4/0_CU_TRXLPE_CIC,0.173984,0.161556,0.466028,0.136702,55.339300,0.000000,304.000000,304.000000,304.000000,304.000000,304.000000,304.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_4/0_CU_TRXLPE_D_B,0.173984,0.161556,0.466028,0.136702,55.339300,0.000000,304.000000,304.000000,304.000000,304.000000,304.000000,304.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_4/0_CU_TRXLPE_D_B_W_S,0.173984,0.161556,0.466028,0.136702,55.339300,0.000000,304.000000,304.000000,304.000000,304.000000,304.000000,304.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_4/0_CU_TRXLPE_I_C,0.173984,0.161556,0.466028,0.136702,55.339301,0.000000,304.000000,304.000000,304.000000,304.000000,304.000000,304.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_500_AL_TRXLPE_CIC,0.099419,0.279617,0.086992,0.068351,2.696750,0.000000,441.000000,441.000000,441.000000,441.000000,441.000000,441.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_500_AL_TRXLPE_D_B,0.099419,0.279617,0.086992,0.068351,2.696750,0.000000,441.000000,441.000000,441.000000,441.000000,441.000000,441.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_500_AL_TRXLPE_D_B_W_S,0.099419,0.279617,0.086992,0.068351,2.696750,0.000000,441.000000,441.000000,441.000000,441.000000,441.000000,441.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_500_AL_TRXLPE_I_C,0.099419,0.279617,0.086992,0.068351,2.696750,0.000000,441.000000,441.000000,441.000000,441.000000,441.000000,441.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_500_CU_TRXLPE_CIC,0.055923,0.161556,0.074565,0.049710,5.455637,0.000000,517.000000,517.000000,517.000000,517.000000,517.000000,517.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_500_CU_TRXLPE_D_B,0.055923,0.161556,0.074565,0.049710,5.455637,0.000000,517.000000,517.000000,517.000000,517.000000,517.000000,517.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_500_CU_TRXLPE_D_B_W_S,0.055923,0.161556,0.074565,0.049710,5.455637,0.000000,517.000000,517.000000,517.000000,517.000000,517.000000,517.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_500_CU_TRXLPE_I_C,0.055923,0.161556,0.074565,0.049710,5.455637,0.000000,517.000000,517.000000,517.000000,517.000000,517.000000,517.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_750_AL_TRXLPE_CIC,0.086992,0.782927,0.105633,0.385250,89.204019,0.000000,530.000000,530.000000,530.000000,530.000000,530.000000,530.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_750_AL_TRXLPE_D_B,0.086992,0.782927,0.105633,0.385250,89.204019,0.000000,530.000000,530.000000,530.000000,530.000000,530.000000,530.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_750_AL_TRXLPE_D_B_W_S,0.086992,0.782927,0.105633,0.385250,89.204019,0.000000,530.000000,530.000000,530.000000,530.000000,530.000000,530.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC2_750_AL_TRXLPE_I_C,0.086992,0.782927,0.105633,0.385250,89.204021,0.000000,530.000000,530.000000,530.000000,530.000000,530.000000,530.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_#1/0_AWG_AL_EPR_CN_D_B,0.602730,1.174391,0.167770,0.248548,60.826007,0.000000,135.000000,135.000000,135.000000,135.000000,135.000000,135.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_#1/0_AWG_AL_XLPE_JACKET_CN_,0.602730,1.174391,0.167770,0.248548,60.826007,0.000000,135.000000,135.000000,135.000000,135.000000,135.000000,135.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_#1/0_AWG_AL_XLPE_NON-JACKET,0.602690,1.174541,0.167651,0.248688,60.826115,0.000000,135.000000,135.000000,135.000000,135.000000,135.000000,135.000000,3,,,,,,DEFAULT,DEFAULT,2,0,3.000000,11.000001,2.000001,2.000001,4.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_#1_AL_TRXLPE_CIC,0.571661,0.192625,0.975553,0.236121,27.545378,0.000000,162.000000,162.000000,162.000000,162.000000,162.000000,162.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_#1_AL_TRXLPE_D_B,0.571661,0.192625,0.975553,0.236121,27.545378,0.000000,162.000000,162.000000,162.000000,162.000000,162.000000,162.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_#1_AL_TRXLPE_D_B_W_S,0.571661,0.192625,0.975553,0.236121,27.545378,0.000000,162.000000,162.000000,162.000000,162.000000,162.000000,162.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_#1_AL_TRXLPE_I_C,0.571661,0.192625,0.975552,0.236121,27.545376,0.000000,162.000000,162.000000,162.000000,162.000000,162.000000,162.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_#2_AL_TRXLPE_CIC,0.956911,1.789549,0.180198,0.453601,47.304973,0.000000,105.000000,105.000000,105.000000,105.000000,105.000000,105.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_#2_AL_TRXLPE_D_B,0.956911,1.789549,0.180198,0.453601,47.304973,0.000000,105.000000,105.000000,105.000000,105.000000,105.000000,105.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_#2_AL_TRXLPE_D_B_W_S,0.956911,1.789549,0.180198,0.453601,47.304973,0.000000,105.000000,105.000000,105.000000,105.000000,105.000000,105.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_#2_AL_TRXLPE_I_C,0.956911,1.789548,0.180198,0.453601,47.304974,0.000000,105.000000,105.000000,105.000000,105.000000,105.000000,105.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_#2_AL-J_TRXLPE_CIC,0.956911,1.789549,0.180198,0.453601,47.304973,0.000000,182.000000,182.000000,182.000000,182.000000,182.000000,182.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_#2_AL-J_TRXLPE_D_B,0.956911,1.789549,0.180198,0.453601,47.304973,0.000000,182.000000,182.000000,182.000000,182.000000,182.000000,182.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_#2_AL-J_TRXLPE_D_B_W_S,0.956911,1.789549,0.180198,0.453601,47.304973,0.000000,182.000000,182.000000,182.000000,182.000000,182.000000,182.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_#2_AL-J_TRXLPE_I_C,0.956911,1.789548,0.180198,0.453601,47.304974,0.000000,182.000000,182.000000,182.000000,182.000000,182.000000,182.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_#2_AWG_AL_XLPE_JACKET_CN_D_,0.956911,1.789549,0.180198,0.453601,47.304973,0.000000,182.000000,182.000000,182.000000,182.000000,182.000000,182.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_#2_AWG_AL_XLPE_JACKET_CN_I_,0.956911,1.789549,0.180198,0.453601,47.304973,0.000000,182.000000,182.000000,182.000000,182.000000,182.000000,182.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_#2_CU_TRXLPE_CIC,0.590302,1.155750,0.192625,0.267190,46.783023,0.000000,160.000000,160.000000,160.000000,160.000000,160.000000,160.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_#2_CU_TRXLPE_D_B,0.590302,1.155750,0.192625,0.267190,46.783023,0.000000,160.000000,160.000000,160.000000,160.000000,160.000000,160.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_#2_CU_TRXLPE_D_B_W_S,0.590302,1.155750,0.192625,0.267190,46.783023,0.000000,160.000000,160.000000,160.000000,160.000000,160.000000,160.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_#2_CU_TRXLPE_I_C,0.590302,1.155750,0.192625,0.267190,46.783023,0.000000,160.000000,160.000000,160.000000,160.000000,160.000000,160.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_#4_AL_TRXLPE_CIC,1.280024,1.280024,0.428746,0.428746,1.124681,0.000000,150.000000,150.000000,150.000000,150.000000,150.000000,150.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_#4_AL_TRXLPE_D_B,1.280024,1.280024,0.428746,0.428746,1.124681,0.000000,150.000000,150.000000,150.000000,150.000000,150.000000,150.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_#4_AL_TRXLPE_D_B_W_S,1.280024,1.280024,0.428746,0.428746,1.124681,0.000000,150.000000,150.000000,150.000000,150.000000,150.000000,150.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_#4_AL_TRXLPE_I_C,1.280024,1.280024,0.428746,0.428746,1.124682,0.000000,150.000000,150.000000,150.000000,150.000000,150.000000,150.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_#8_CU_TRXLPE_CIC,1.466435,1.696343,0.323113,1.130895,1.920036,0.000000,65.000000,65.000000,65.000000,65.000000,65.000000,65.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_#8_CU_TRXLPE_D_B,1.466435,1.696343,0.323113,1.130895,1.920036,0.000000,65.000000,65.000000,65.000000,65.000000,65.000000,65.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_#8_CU_TRXLPE_D_B_W_S,1.466435,1.696343,0.323113,1.130895,1.920036,0.000000,65.000000,65.000000,65.000000,65.000000,65.000000,65.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_#8_CU_TRXLPE_I_C,1.466436,1.696343,0.323113,1.130895,1.920036,0.000000,65.000000,65.000000,65.000000,65.000000,65.000000,65.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_1/0_AL_TRXLPE_CIC,0.602730,1.174391,0.167770,0.248548,60.826007,0.000000,135.000000,135.000000,135.000000,135.000000,135.000000,135.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_1/0_AL_TRXLPE_D_B,0.602730,1.174391,0.167770,0.248548,60.826007,0.000000,135.000000,135.000000,135.000000,135.000000,135.000000,135.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_1/0_AL_TRXLPE_D_B_W_S,0.602730,1.174391,0.167770,0.248548,60.826007,0.000000,135.000000,135.000000,135.000000,135.000000,135.000000,135.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_1/0_AL_TRXLPE_I_C,0.602730,1.174391,0.167770,0.248548,60.826007,0.000000,135.000000,135.000000,135.000000,135.000000,135.000000,135.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_1/0_AL-J_TRXLPE_CIC,0.602730,1.174391,0.167770,0.248548,60.826007,0.000000,236.000000,236.000000,236.000000,236.000000,236.000000,236.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_1/0_AL-J_TRXLPE_D_B,0.602730,1.174391,0.167770,0.248548,60.826007,0.000000,236.000000,236.000000,236.000000,236.000000,236.000000,236.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_1/0_AL-J_TRXLPE_D_B_W_S,0.602730,1.174391,0.167770,0.248548,60.826007,0.000000,236.000000,236.000000,236.000000,236.000000,236.000000,236.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_1/0_AL-J_TRXLPE_I_C,0.602730,1.174391,0.167770,0.248548,60.826007,0.000000,236.000000,236.000000,236.000000,236.000000,236.000000,236.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_1/0_CU_TRXLPE_CIC,0.316899,0.161556,0.515738,0.105633,42.967806,0.000000,217.000000,217.000000,217.000000,217.000000,217.000000,217.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_1/0_CU_TRXLPE_D_B,0.316899,0.161556,0.515738,0.105633,42.967806,0.000000,217.000000,217.000000,217.000000,217.000000,217.000000,217.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_1/0_CU_TRXLPE_D_B_W_S,0.316899,0.161556,0.515738,0.105633,42.967806,0.000000,217.000000,217.000000,217.000000,217.000000,217.000000,217.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_1/0_CU_TRXLPE_I_C,0.316899,0.161556,0.515738,0.105633,42.967805,0.000000,217.000000,217.000000,217.000000,217.000000,217.000000,217.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_1000_AL_TRXLPE_CIC,0.068351,0.565448,0.118060,0.173984,126.902600,0.000000,625.000000,625.000000,625.000000,625.000000,625.000000,625.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_1000_AL_TRXLPE_D_B,0.068351,0.565448,0.118060,0.173984,126.902600,0.000000,625.000000,625.000000,625.000000,625.000000,625.000000,625.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_1000_AL_TRXLPE_D_B_W_S,0.068351,0.565448,0.118060,0.173984,126.902600,0.000000,625.000000,625.000000,625.000000,625.000000,625.000000,625.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_1000_AL_TRXLPE_I_C,0.068351,0.565448,0.118060,0.173984,126.902600,0.000000,625.000000,625.000000,625.000000,625.000000,625.000000,625.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_2/0_AL_TRXLPE_CIC,0.335540,0.565448,0.111847,0.099419,1.516145,0.000000,223.000000,223.000000,223.000000,223.000000,223.000000,223.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_2/0_AL_TRXLPE_D_B,0.335540,0.565448,0.111847,0.099419,1.516145,0.000000,223.000000,223.000000,223.000000,223.000000,223.000000,223.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_2/0_AL_TRXLPE_D_B_W_S,0.335540,0.565448,0.111847,0.099419,1.516145,0.000000,223.000000,223.000000,223.000000,223.000000,223.000000,223.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_2/0_AL_TRXLPE_I_C,0.335540,0.565448,0.111847,0.099419,1.516145,0.000000,223.000000,223.000000,223.000000,223.000000,223.000000,223.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_2/0_CU_TRXLPE_CIC,0.205052,0.093206,0.938270,0.888560,58.651208,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,245.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_2/0_CU_TRXLPE_D_B,0.205052,0.093206,0.938270,0.888560,58.651208,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,245.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_2/0_CU_TRXLPE_D_B_W_S,0.205052,0.093206,0.938270,0.888560,58.651208,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,245.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_2/0_CU_TRXLPE_I_C,0.205052,0.093206,0.938270,0.888561,58.651209,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,245.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_250_CU_TRXLPE_CIC,0.093206,0.273403,0.254762,0.770500,2.466843,0.000000,360.000000,360.000000,360.000000,360.000000,360.000000,360.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_250_CU_TRXLPE_D_B,0.093206,0.273403,0.254762,0.770500,2.466843,0.000000,360.000000,360.000000,360.000000,360.000000,360.000000,360.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_250_CU_TRXLPE_D_B_W_S,0.093206,0.273403,0.254762,0.770500,2.466843,0.000000,360.000000,360.000000,360.000000,360.000000,360.000000,360.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_250_CU_TRXLPE_I_C,0.093206,0.273403,0.254762,0.770500,2.466843,0.000000,360.000000,360.000000,360.000000,360.000000,360.000000,360.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_300_CU_TRXLPE_CIC,0.099419,0.279617,0.086992,0.062137,4.436589,0.000000,425.000000,425.000000,425.000000,425.000000,425.000000,425.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_300_CU_TRXLPE_D_B,0.099419,0.279617,0.086992,0.062137,4.436589,0.000000,425.000000,425.000000,425.000000,425.000000,425.000000,425.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_300_CU_TRXLPE_D_B_W_S,0.099419,0.279617,0.086992,0.062137,4.436589,0.000000,425.000000,425.000000,425.000000,425.000000,425.000000,425.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_300_CU_TRXLPE_I_C,0.099419,0.279617,0.086992,0.062137,4.436589,0.000000,425.000000,425.000000,425.000000,425.000000,425.000000,425.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_350_AL__D_B,0.186411,0.695936,0.136702,0.192625,83.791883,0.000000,313.000000,313.000000,313.000000,313.000000,313.000000,313.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_350_AL__I_C,0.186411,0.695936,0.136702,0.192625,83.791883,0.000000,313.000000,313.000000,313.000000,313.000000,313.000000,313.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_350_AL_TRXLPE_CIC,0.186411,0.695936,0.136702,0.192625,83.791883,0.000000,313.000000,313.000000,313.000000,313.000000,313.000000,313.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_350_AL_TRXLPE_D_B,0.186411,0.695936,0.136702,0.192625,83.791883,0.000000,313.000000,313.000000,313.000000,313.000000,313.000000,313.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_350_AL_TRXLPE_D_B_W_S,0.186411,0.695936,0.136702,0.192625,83.791883,0.000000,313.000000,313.000000,313.000000,313.000000,313.000000,313.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_350_AL_TRXLPE_I_C,0.186411,0.695936,0.136702,0.192625,83.791883,0.000000,313.000000,313.000000,313.000000,313.000000,313.000000,313.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_350_AL-J_TRXLPE_CIC,0.186411,0.695936,0.136702,0.192625,83.791883,0.000000,313.000000,313.000000,313.000000,313.000000,313.000000,313.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_350_AL-J_TRXLPE_D_B,0.186411,0.695936,0.136702,0.192625,83.791883,0.000000,313.000000,313.000000,313.000000,313.000000,313.000000,313.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_350_AL-J_TRXLPE_D_B_W_S,0.186411,0.695936,0.136702,0.192625,83.791883,0.000000,313.000000,313.000000,313.000000,313.000000,313.000000,313.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_350_AL-J_TRXLPE_I_C,0.186411,0.695936,0.136702,0.192625,83.791883,0.000000,313.000000,313.000000,313.000000,313.000000,313.000000,313.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_350_CU_TRXLPE_CIC,0.086992,0.236121,0.093206,0.062137,2.342569,0.000000,470.000000,470.000000,470.000000,470.000000,470.000000,470.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_350_CU_TRXLPE_D_B,0.086992,0.236121,0.093206,0.062137,2.342569,0.000000,470.000000,470.000000,470.000000,470.000000,470.000000,470.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_350_CU_TRXLPE_D_B_W_S,0.086992,0.236121,0.093206,0.062137,2.342569,0.000000,470.000000,470.000000,470.000000,470.000000,470.000000,470.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_350_CU_TRXLPE_I_C,0.086992,0.236121,0.093206,0.062137,2.342569,0.000000,470.000000,470.000000,470.000000,470.000000,470.000000,470.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_350KCMIL_AL_XLPE_LC_SHIELD,0.213255,0.980971,0.137795,0.364173,89.337270,0.000000,313.000000,313.000000,313.000000,313.000000,313.000000,313.000000,3,,,,,,DEFAULT,DEFAULT,2,0,3.000000,11.000001,2.000001,2.000001,4.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_350KCMIL_AL_XLPE_LC_SHIELD_,0.213255,0.980971,0.137795,0.364173,89.337270,0.000000,313.000000,313.000000,313.000000,313.000000,313.000000,313.000000,3,,,,,,DEFAULT,DEFAULT,2,0,3.000000,11.000001,2.000001,2.000001,4.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_4/0_AL_TRXLPE_CIC,0.217480,0.360395,0.111847,0.080778,1.180605,0.000000,198.000000,198.000000,198.000000,198.000000,198.000000,198.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_4/0_AL_TRXLPE_D_B,0.217480,0.360395,0.111847,0.080778,1.180605,0.000000,198.000000,198.000000,198.000000,198.000000,198.000000,198.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_4/0_AL_TRXLPE_D_B_W_S,0.217480,0.360395,0.111847,0.080778,1.180610,0.000000,198.000000,198.000000,198.000000,198.000000,198.000000,198.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_4/0_AL_TRXLPE_I_C,0.217480,0.360395,0.111847,0.080778,1.180605,0.000000,198.000000,198.000000,198.000000,198.000000,198.000000,198.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_4/0_CU_TRXLPE_CIC,0.173984,0.161556,0.466028,0.136702,55.339298,0.000000,304.000000,304.000000,304.000000,304.000000,304.000000,304.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_4/0_CU_TRXLPE_D_B,0.173984,0.161556,0.466028,0.136702,55.339300,0.000000,304.000000,304.000000,304.000000,304.000000,304.000000,304.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_4/0_CU_TRXLPE_D_B_W_S,0.173984,0.161556,0.466028,0.136702,55.339298,0.000000,304.000000,304.000000,304.000000,304.000000,304.000000,304.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_4/0_CU_TRXLPE_I_C,0.173984,0.161556,0.466028,0.136702,55.339298,0.000000,304.000000,304.000000,304.000000,304.000000,304.000000,304.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_500_AL_TRXLPE_CIC,0.099419,0.279617,0.086992,0.068351,2.696750,0.000000,441.000000,441.000000,441.000000,441.000000,441.000000,441.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_500_AL_TRXLPE_D_B,0.099419,0.279617,0.086992,0.068351,2.696750,0.000000,441.000000,441.000000,441.000000,441.000000,441.000000,441.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_500_AL_TRXLPE_D_B_W_S,0.099419,0.279617,0.086992,0.068351,2.696750,0.000000,441.000000,441.000000,441.000000,441.000000,441.000000,441.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_500_AL_TRXLPE_I_C,0.099419,0.279617,0.086992,0.068351,2.696750,0.000000,441.000000,441.000000,441.000000,441.000000,441.000000,441.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_500_CU_TRXLPE_CIC,0.055923,0.161556,0.074565,0.049710,5.455637,0.000000,517.000000,517.000000,517.000000,517.000000,517.000000,517.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_500_CU_TRXLPE_D_B,0.055923,0.161556,0.074565,0.049710,5.455640,0.000000,517.000000,517.000000,517.000000,517.000000,517.000000,517.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_500_CU_TRXLPE_D_B_W_S,0.055923,0.161556,0.074565,0.049710,5.455640,0.000000,517.000000,517.000000,517.000000,517.000000,517.000000,517.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_500_CU_TRXLPE_I_C,0.055923,0.161556,0.074565,0.049710,5.455640,0.000000,517.000000,517.000000,517.000000,517.000000,517.000000,517.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_750_AL_TRXLPE_CIC,0.086992,0.646226,0.118060,0.211266,125.292999,0.000000,530.000000,530.000000,530.000000,530.000000,530.000000,530.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_750_AL_TRXLPE_D_B,0.086992,0.646226,0.118060,0.211266,125.292999,0.000000,530.000000,530.000000,530.000000,530.000000,530.000000,530.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_750_AL_TRXLPE_D_B_W_S,0.086992,0.646226,0.118060,0.211266,125.292999,0.000000,530.000000,530.000000,530.000000,530.000000,530.000000,530.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_750_AL_TRXLPE_I_C,0.086992,0.646226,0.118060,0.211266,125.292999,0.000000,530.000000,530.000000,530.000000,530.000000,530.000000,530.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_750_AL-J_TRXLPE_CIC,0.106000,0.758000,0.123000,0.268000,125.292999,0.000000,594.000000,594.000000,594.000000,594.000000,594.000000,594.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_750_AL-J_TRXLPE_D_B,0.106000,0.758000,0.123000,0.268000,125.292999,0.000000,594.000000,594.000000,594.000000,594.000000,594.000000,594.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_750_AL-J_TRXLPE_I_C,0.106000,0.758000,0.123000,0.268000,125.292999,0.000000,594.000000,594.000000,594.000000,594.000000,594.000000,594.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_750KCMIL_AL_EPR_CN_D_B,0.106000,0.758000,0.123000,0.268000,125.292999,0.000000,594.000000,594.000000,594.000000,594.000000,594.000000,594.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEC3_750KCMIL_AL_XLPE_LC_SHIELD_,0.106000,0.758000,0.123000,0.268000,125.292999,0.000000,594.000000,594.000000,594.000000,594.000000,594.000000,594.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_PECN_2_3_D_B,0.680700,0.124170,1.463521,0.876413,40.669911,0.000000,84.000000,84.000000,84.000000,84.000000,84.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_PECN_6_D_B,0.680700,0.124170,1.463521,0.876413,40.669911,0.000000,71.000000,71.000000,71.000000,71.000000,71.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_PECN_CIC,0.680700,0.124170,1.463521,0.876413,40.669911,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_PECN_D_B,0.680700,0.124170,1.463521,0.876413,40.669911,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_PECN_D_B_W_S,0.680700,0.124170,1.463521,0.876413,40.669911,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_PECN_I_C,0.680700,0.124170,1.463521,0.876413,40.669911,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_PECN_N_V_R,0.680700,0.124170,1.463521,0.876413,40.669911,0.000000,89.000000,89.000000,89.000000,89.000000,89.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_PECN_U_W,0.680700,0.124170,1.463521,0.876413,40.669911,0.000000,89.000000,89.000000,89.000000,89.000000,89.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_PECNPJ_2_3_D_B,0.680699,0.124170,1.463521,0.876413,40.669910,0.000000,84.000000,84.000000,84.000000,84.000000,84.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_PECNPJ_6_D_B,0.680700,0.124170,1.463521,0.876413,40.669911,0.000000,71.000000,71.000000,71.000000,71.000000,71.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_PECNPJ_D_B,0.680700,0.124170,1.463521,0.876413,40.669911,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_PECNPJ_I_C,0.680700,0.124170,1.463520,0.876413,40.669899,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_PECNPJ_N_V_R,0.680700,0.124170,1.463520,0.876413,40.669899,0.000000,89.000000,89.000000,89.000000,89.000000,89.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_POPJ_2_3_D_B,0.680700,0.124170,1.463521,0.876413,40.669911,0.000000,110.000000,110.000000,110.000000,110.000000,110.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_POPJ_6_D_B,0.680700,0.124170,1.463521,0.876413,40.669911,0.000000,93.000000,93.000000,93.000000,93.000000,93.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_POPJ_D_B,0.680700,0.124170,1.463521,0.876413,40.669911,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_POPJ_I_C,0.680700,0.124170,1.463521,0.876413,40.669911,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_POPJ_N_V_R,0.680700,0.124170,1.463521,0.876413,40.669911,0.000000,126.000000,126.000000,126.000000,126.000000,126.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_POPJ_U_W,0.680700,0.124170,1.463521,0.876413,40.669911,0.000000,100.000000,100.000000,100.000000,100.000000,100.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_RINJ_2_3_D_B,0.680700,0.124170,1.463521,0.876413,40.669911,0.000000,110.000000,110.000000,110.000000,110.000000,110.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_RINJ_6_D_B,0.680700,0.124170,1.463521,0.876413,40.669911,0.000000,93.000000,93.000000,93.000000,93.000000,93.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_RINJ_D_B,0.680700,0.124170,1.463521,0.876413,40.669911,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_RINJ_I_C,0.680700,0.124170,1.463521,0.876413,40.669911,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_RINJ_N_V_R,0.680700,0.124170,1.463521,0.876413,40.669911,0.000000,128.000000,128.000000,128.000000,128.000000,128.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_SUBMARINE_U_W,0.600389,0.288225,1.094905,0.432705,25.917322,0.000000,95.000000,95.000000,95.000000,95.000000,95.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_XLPECNPJ_CIC,0.680699,0.124170,1.463521,0.876413,40.669910,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_XLPECNPJ_D_B,0.680699,0.124170,1.463521,0.876413,40.669910,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_XLPECNPJ_D_B_W_S,0.680699,0.124170,1.463521,0.876413,40.669910,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_XLPECNPJ_I_A,0.680699,0.124170,1.463521,0.876413,40.669910,0.000000,143.000000,143.000000,143.000000,143.000000,143.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#2_AL_XLPECNPJ_I_C,0.680699,0.124170,1.463521,0.876413,40.669910,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#4_AL_PECN_2_3_D_B,0.950082,0.286256,1.445216,0.440735,18.551218,0.000000,89.000000,89.000000,89.000000,89.000000,89.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#4_AL_PECN_6_D_B,0.950082,0.286256,1.445216,0.440735,18.551218,0.000000,74.000000,74.000000,74.000000,74.000000,74.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#4_AL_PECN_D_B,0.950082,0.286256,1.445216,0.440735,18.551218,0.000000,98.000000,98.000000,98.000000,98.000000,98.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#4_AL_PECN_I_C,0.950082,0.286256,1.445216,0.440735,18.551218,0.000000,98.000000,98.000000,98.000000,98.000000,98.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#4_AL_PECN_IN_AIR,0.950082,0.286256,1.445216,0.440735,18.551218,0.000000,114.000000,114.000000,114.000000,114.000000,114.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_#4_AL_PECN_N_V_R,0.950082,0.286256,1.445216,0.440735,18.551218,0.000000,95.000000,95.000000,95.000000,95.000000,95.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1/0_AL_CIC_2_3_D_B,0.427685,0.110695,1.202788,0.873554,47.522456,0.000000,123.000000,123.000000,123.000000,123.000000,123.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1/0_AL_CIC_6_D_B,0.427685,0.110695,1.202788,0.873554,47.522456,0.000000,167.000000,167.000000,167.000000,167.000000,167.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1/0_AL_CIC_CIC,0.427685,0.110695,1.202788,0.873554,47.522456,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1/0_AL_CIC_D_B,0.427685,0.110695,1.202788,0.873554,47.522456,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1/0_AL_CIC_D_B_W_S,0.427685,0.110695,1.202788,0.873554,47.522456,0.000000,215.000000,215.000000,215.000000,215.000000,215.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1/0_AL_CIC_I_C,0.427685,0.110695,1.202788,0.873554,47.522456,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1/0_AL_CIC_N_V_R,0.427685,0.110695,1.202788,0.873554,47.522456,0.000000,150.000000,150.000000,150.000000,150.000000,150.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1/0_AL_PILC_2_3_D_B,0.427685,0.110695,1.202788,0.873554,47.522456,0.000000,155.000000,155.000000,155.000000,155.000000,155.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1/0_AL_PILC_6_D_B,0.427685,0.110695,1.202788,0.873554,47.522456,0.000000,130.000000,130.000000,130.000000,130.000000,130.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1/0_AL_PILC_CIC,0.427685,0.110695,1.202788,0.873554,47.522456,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1/0_AL_PILC_D_B,0.427685,0.110695,1.202788,0.873554,47.522456,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1/0_AL_PILC_I_A,0.427685,0.110695,1.202788,0.873554,47.522456,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1/0_AL_PILC_I_C,0.427685,0.110695,1.202788,0.873554,47.522456,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1/0_AL_PILC_N_V_R,0.427685,0.110695,1.202788,0.873554,47.522456,0.000000,140.000000,140.000000,140.000000,140.000000,140.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1/0_AL_PILCPJ_2_3_D_B,0.427685,0.110695,1.202788,0.873554,47.522456,0.000000,155.000000,155.000000,155.000000,155.000000,155.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1/0_AL_PILCPJ_6_D_B,0.427685,0.110695,1.202788,0.873554,47.522456,0.000000,130.000000,130.000000,130.000000,130.000000,130.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1/0_AL_PILCPJ_CIC,0.427685,0.110695,1.202788,0.873554,47.522456,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1/0_AL_PILCPJ_D_B,0.427685,0.110695,1.202788,0.873554,47.522456,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1/0_AL_PILCPJ_D_B_W_S,0.427685,0.110695,1.202788,0.873554,47.522456,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1/0_AL_PILCPJ_I_C,0.427685,0.110695,1.202788,0.873554,47.522456,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1/0_AL_PILCPJ_N_V_R,0.427685,0.110695,1.202788,0.873554,47.522456,0.000000,140.000000,140.000000,140.000000,140.000000,140.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1/0_AL_XLPECN_2_3_D_B,0.427685,0.110695,1.202788,0.873554,47.522456,0.000000,123.000000,123.000000,123.000000,123.000000,123.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1/0_AL_XLPECN_6_D_B,0.427685,0.110695,1.202788,0.873554,47.522456,0.000000,117.000000,117.000000,117.000000,117.000000,117.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1/0_AL_XLPECN_CIC,0.427685,0.110695,1.202788,0.873554,47.522456,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1/0_AL_XLPECN_D_B,0.427685,0.110695,1.202788,0.873554,47.522456,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1/0_AL_XLPECN_D_B_W_S,0.427685,0.110695,1.202788,0.873554,47.522456,0.000000,210.000000,210.000000,210.000000,210.000000,210.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1/0_AL_XLPECN_I_A,0.427685,0.110695,1.202788,0.873554,47.522456,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1/0_AL_XLPECN_I_C,0.427685,0.110695,1.202788,0.873554,47.522456,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1/0_AL_XLPECN_N_V_R,0.427685,0.110695,1.202788,0.873554,47.522456,0.000000,150.000000,150.000000,150.000000,150.000000,150.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1000_AL_CIC_2_3_D_B,0.053012,0.080734,0.378998,0.116796,112.568810,0.000000,449.000000,449.000000,449.000000,449.000000,449.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1000_AL_CIC_6_D_B,0.053012,0.080734,0.378998,0.116796,112.569000,0.000000,361.000000,361.000000,361.000000,361.000000,361.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1000_AL_CIC_CIC,0.053012,0.080734,0.378998,0.116796,112.569000,0.000000,600.000000,600.000000,600.000000,600.000000,600.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1000_AL_CIC_D_B,0.053012,0.080734,0.378998,0.116796,112.568810,0.000000,600.000000,600.000000,600.000000,600.000000,600.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1000_AL_CIC_D_B_W_S,0.053012,0.080734,0.378998,0.116796,112.568810,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1000_AL_CIC_I_A,0.053012,0.080734,0.378998,0.116796,112.568810,0.000000,600.000000,600.000000,600.000000,600.000000,600.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1000_AL_CIC_I_C,0.053012,0.080734,0.378998,0.116796,112.568810,0.000000,600.000000,600.000000,600.000000,600.000000,600.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1000_AL_CIC_N_V_R,0.053012,0.080734,0.378998,0.116796,112.568810,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1000_AL_SUBMARINE_U_W,0.100502,0.100927,0.184479,0.047915,71.042603,0.000000,485.000000,485.000000,485.000000,485.000000,485.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1000_AL_XLPECN_2_3_D_B,0.053012,0.080734,0.378998,0.116796,112.568810,0.000000,449.000000,449.000000,449.000000,449.000000,449.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1000_AL_XLPECN_6_D_B,0.053012,0.080734,0.378998,0.116796,112.569000,0.000000,361.000000,361.000000,361.000000,361.000000,361.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1000_AL_XLPECN_CIC,0.053012,0.080734,0.378998,0.116796,112.568810,0.000000,555.000000,555.000000,555.000000,555.000000,555.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1000_AL_XLPECN_D_B,0.053012,0.080734,0.378998,0.116796,112.568810,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1000_AL_XLPECN_D_B_W_S,0.053012,0.080734,0.378998,0.116796,112.568810,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1000_AL_XLPECN_I_C,0.053012,0.080734,0.378998,0.116796,112.568810,0.000000,555.000000,555.000000,555.000000,555.000000,555.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1000_AL_XLPECN_N_V_R,0.053012,0.080734,0.378998,0.116796,112.569000,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_1000_AL_XLPECN_U_W,0.053012,0.080734,0.378998,0.116796,112.569000,0.000000,485.000000,485.000000,485.000000,485.000000,485.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_350_AL_PILC_2_3_D_B,0.170619,0.155136,0.471933,0.140850,71.042590,0.000000,279.000000,279.000000,279.000000,279.000000,279.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_350_AL_PILC_6_D_B,0.170619,0.155136,0.471933,0.140850,71.042590,0.000000,231.000000,231.000000,231.000000,231.000000,231.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_350_AL_PILC_D_B,0.170619,0.155136,0.471933,0.140850,71.042590,0.000000,331.000000,331.000000,331.000000,331.000000,331.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_350_AL_PILC_I_C,0.170619,0.155136,0.471933,0.140850,71.042590,0.000000,331.000000,331.000000,331.000000,331.000000,331.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_350_AL_PILC_N_V_R,0.170619,0.155136,0.471933,0.140850,71.042590,0.000000,394.000000,394.000000,394.000000,394.000000,394.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_350_AL_PILCPJ_2_3_D_B,0.170619,0.155136,0.471933,0.140850,71.042590,0.000000,279.000000,279.000000,279.000000,279.000000,279.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_350_AL_PILCPJ_6_D_B,0.170619,0.155136,0.471933,0.140850,71.042590,0.000000,231.000000,231.000000,231.000000,231.000000,231.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_350_AL_PILCPJ_D_B,0.170619,0.155136,0.471933,0.140850,71.042590,0.000000,331.000000,331.000000,331.000000,331.000000,331.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_350_AL_PILCPJ_I_C,0.170619,0.155136,0.471933,0.140850,71.042590,0.000000,331.000000,331.000000,331.000000,331.000000,331.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_350_AL_PILCPJ_N_V_R,0.170619,0.155136,0.471933,0.140850,71.042590,0.000000,394.000000,394.000000,394.000000,394.000000,394.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_350_AL_SUBMARINE_U_W,0.170619,0.155136,0.471933,0.140850,71.042590,0.000000,220.000000,220.000000,220.000000,220.000000,220.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_350_AL_XLPOPJ_2_3_D_B,0.170619,0.155136,0.471933,0.140850,71.042590,0.000000,309.000000,309.000000,309.000000,309.000000,309.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_350_AL_XLPOPJ_6_D_B,0.170619,0.155136,0.471933,0.140850,71.042590,0.000000,254.000000,254.000000,254.000000,254.000000,254.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_350_AL_XLPOPJ_D_B,0.170619,0.155136,0.471933,0.140850,71.042590,0.000000,371.000000,371.000000,371.000000,371.000000,371.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_350_AL_XLPOPJ_I_C,0.170619,0.155136,0.471933,0.140850,71.042590,0.000000,371.000000,371.000000,371.000000,371.000000,371.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_350_AL_XLPOPJ_N_V_R,0.170619,0.155136,0.471933,0.140850,71.042590,0.000000,394.000000,394.000000,394.000000,394.000000,394.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_PILC_2_3_D_B,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,220.000000,220.000000,220.000000,220.000000,220.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_PILC_6_D_B,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,185.000000,185.000000,185.000000,185.000000,185.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_PILC_D_B,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,255.000000,255.000000,255.000000,255.000000,255.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_PILC_I_C,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,255.000000,255.000000,255.000000,255.000000,255.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_PILC_N_V_R,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,230.000000,230.000000,230.000000,230.000000,230.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_PILCPJ_2_3_D_B,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,220.000000,220.000000,220.000000,220.000000,220.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_PILCPJ_6_D_B,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,185.000000,185.000000,185.000000,185.000000,185.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_PILCPJ_CIC,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,255.000000,255.000000,255.000000,255.000000,255.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_PILCPJ_D_B,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,255.000000,255.000000,255.000000,255.000000,255.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_PILCPJ_I_C,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,255.000000,255.000000,255.000000,255.000000,255.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_PILCPJ_N_V_R,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,230.000000,230.000000,230.000000,230.000000,230.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_POPJ_2_3_D_B,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,206.000000,206.000000,206.000000,206.000000,206.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_POPJ_6_D_B,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,171.000000,171.000000,171.000000,171.000000,171.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_POPJ_CIC,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_POPJ_D_B,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_POPJ_I_C,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_POPJ_N_V_R,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,251.000000,251.000000,251.000000,251.000000,251.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_RINJ_2_3_D_B,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,206.000000,206.000000,206.000000,206.000000,206.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_RINJ_6_D_B,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,171.000000,171.000000,171.000000,171.000000,171.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_RINJ_CIC,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_RINJ_D_B,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_RINJ_I_C,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_RINJ_N_V_R,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,251.000000,251.000000,251.000000,251.000000,251.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_SUBMARINE_U_W,0.950082,0.286256,1.445216,0.440735,18.551218,0.000000,170.000000,170.000000,170.000000,170.000000,170.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_XLPECN_2_3_D_B,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,203.000000,203.000000,203.000000,203.000000,203.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_XLPECN_6_D_B,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,168.000000,168.000000,168.000000,168.000000,168.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_XLPECN_CIC,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,241.000000,241.000000,241.000000,241.000000,241.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_XLPECN_D_B,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,241.000000,241.000000,241.000000,241.000000,241.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_XLPECN_D_B_W_S,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,310.000000,310.000000,310.000000,310.000000,310.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_XLPECN_I_C,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,241.000000,241.000000,241.000000,241.000000,241.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_4/0_CU_XLPECN_N_V_R,0.240773,0.174904,0.712899,0.285831,71.042590,0.000000,253.000000,253.000000,253.000000,253.000000,253.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_500_AL_XLPECN_2_3_D_B,0.097838,0.086448,0.424867,0.120271,84.014952,0.000000,319.000000,319.000000,319.000000,319.000000,319.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_500_AL_XLPECN_6_D_B,0.097838,0.086448,0.424867,0.120271,84.014952,0.000000,262.000000,262.000000,262.000000,262.000000,262.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_500_AL_XLPECN_CIC,0.097838,0.086448,0.424867,0.120271,84.014952,0.000000,393.000000,393.000000,393.000000,393.000000,393.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_500_AL_XLPECN_D_B,0.097838,0.086448,0.424867,0.120271,84.014952,0.000000,393.000000,393.000000,393.000000,393.000000,393.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_500_AL_XLPECN_D_B_W_S,0.097838,0.086448,0.424867,0.120271,84.014952,0.000000,500.000000,500.000000,500.000000,500.000000,500.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_500_AL_XLPECN_I_C,0.097838,0.086448,0.424867,0.120271,84.014952,0.000000,393.000000,393.000000,393.000000,393.000000,393.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_500_AL_XLPECN_N_V_R,0.097838,0.086448,0.424867,0.120271,84.014952,0.000000,393.000000,393.000000,393.000000,393.000000,393.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_600_CU_XLPOPJ_2_3_D_B,0.071429,0.008919,0.071429,0.008919,71.042590,0.000000,457.000000,457.000000,457.000000,457.000000,457.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_600_CU_XLPOPJ_6_D_B,0.071429,0.008919,0.071429,0.008919,71.042590,0.000000,372.000000,372.000000,372.000000,372.000000,372.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_600_CU_XLPOPJ_D_B,0.071429,0.008919,0.071429,0.008919,71.042590,0.000000,490.000000,490.000000,490.000000,490.000000,490.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_600_CU_XLPOPJ_I_C,0.071429,0.008919,0.071429,0.008919,71.042590,0.000000,490.000000,490.000000,490.000000,490.000000,490.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_600_CU_XLPOPJ_N_V_R,0.071429,0.008919,0.071429,0.008919,71.042590,0.000000,527.000000,527.000000,527.000000,527.000000,527.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_750_AL_PILC_2_3_D_B,0.112124,0.118456,0.242202,0.062163,71.042590,0.000000,430.000000,430.000000,430.000000,430.000000,430.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_750_AL_PILC_6_D_B,0.112124,0.118456,0.242202,0.062163,71.042590,0.000000,340.000000,340.000000,340.000000,340.000000,340.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_750_AL_PILC_D_B,0.112124,0.118456,0.242202,0.062163,71.042590,0.000000,515.000000,515.000000,515.000000,515.000000,515.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_750_AL_PILC_I_C,0.112124,0.118456,0.242202,0.062163,71.042590,0.000000,515.000000,515.000000,515.000000,515.000000,515.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_750_AL_PILC_N_V_R,0.112124,0.118456,0.242202,0.062163,71.042590,0.000000,465.000000,465.000000,465.000000,465.000000,465.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_750_AL_PILCPJ_2_3_D_B,0.112124,0.118456,0.242202,0.062163,71.042590,0.000000,430.000000,430.000000,430.000000,430.000000,430.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_750_AL_PILCPJ_6_D_B,0.112124,0.118456,0.242202,0.062163,71.042590,0.000000,340.000000,340.000000,340.000000,340.000000,340.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_750_AL_PILCPJ_D_B,0.112124,0.118456,0.242202,0.062163,71.042590,0.000000,515.000000,515.000000,515.000000,515.000000,515.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_750_AL_PILCPJ_I_C,0.112124,0.118456,0.242202,0.062163,71.042590,0.000000,515.000000,515.000000,515.000000,515.000000,515.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_750_AL_PILCPJ_N_V_R,0.112124,0.118456,0.242202,0.062163,71.042590,0.000000,465.000000,465.000000,465.000000,465.000000,465.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_750_AL_XLPECN_2_3_D_B,0.112124,0.118456,0.242202,0.062163,71.042590,0.000000,392.000000,392.000000,392.000000,392.000000,392.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_750_AL_XLPECN_6_D_B,0.112124,0.118456,0.242202,0.062163,71.042590,0.000000,304.000000,304.000000,304.000000,304.000000,304.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_750_AL_XLPECN_D_B,0.112124,0.118456,0.242202,0.062163,71.042590,0.000000,486.000000,486.000000,486.000000,486.000000,486.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_750_AL_XLPECN_D_B_W_S,0.112124,0.118456,0.242202,0.062163,71.042590,0.000000,603.000000,603.000000,603.000000,603.000000,603.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_750_AL_XLPECN_I_C,0.112124,0.118456,0.242202,0.062163,71.042590,0.000000,486.000000,486.000000,486.000000,486.000000,486.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_750_AL_XLPECN_N_V_R,0.112124,0.118456,0.242202,0.062163,71.042590,0.000000,530.000000,530.000000,530.000000,530.000000,530.000000,0.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_750_CU_XLP_2_3_D_B,0.060024,0.643057,0.118744,0.217169,157.020450,0.000000,430.000000,430.000000,430.000000,430.000000,430.000000,1.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_750_CU_XLP_6_D_B,0.060024,0.643057,0.118744,0.217169,157.020450,0.000000,340.000000,340.000000,340.000000,340.000000,340.000000,1.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_750_CU_XLP_CIC,0.060024,0.643057,0.118744,0.217169,157.020450,0.000000,515.000000,515.000000,515.000000,515.000000,515.000000,1.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_750_CU_XLP_D_B,0.060024,0.643057,0.118744,0.217169,157.020450,0.000000,575.000000,575.000000,575.000000,575.000000,575.000000,1.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_750_CU_XLP_I_A,0.060024,0.643057,0.118744,0.217169,157.020450,0.000000,575.000000,575.000000,575.000000,575.000000,575.000000,1.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_750_CU_XLP_I_C,0.060024,0.643057,0.118744,0.217169,157.020450,0.000000,515.000000,515.000000,515.000000,515.000000,515.000000,1.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_750_CU_XLP_N_V_R,0.060024,0.643057,0.118744,0.217169,157.020450,0.000000,575.000000,575.000000,575.000000,575.000000,575.000000,1.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF_750_CU_XLP_U_W,0.060024,0.643057,0.118744,0.217169,157.020450,0.000000,575.000000,575.000000,575.000000,575.000000,575.000000,1.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#1/0_AWG_AL_CIC_D_B,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#1/0_AWG_AL_XLPE_JACKET_CN_,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#1/0_AWG_AL_XLPECN_CIC,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#1/0_AWG_AL_XLPECN_D_B,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#1/0_AWG_AL_XLPECN_D_B_W_S,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,210.000000,210.000000,210.000000,210.000000,210.000000,210.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#1/0_AWG_AL_XLPECN_I_C,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_PECN_2_3_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,84.000000,84.000000,84.000000,84.000000,84.000000,84.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_PECN_6_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,71.000000,71.000000,71.000000,71.000000,71.000000,71.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_PECN_CIC,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_PECN_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_PECN_D_B_W_S,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_PECN_I_C,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_PECN_N_V_R,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,89.000000,89.000000,89.000000,89.000000,89.000000,89.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_PECN_U_W,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,89.000000,89.000000,89.000000,89.000000,89.000000,89.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_PECNPJ_2_3_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,84.000000,84.000000,84.000000,84.000000,84.000000,84.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_PECNPJ_6_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,71.000000,71.000000,71.000000,71.000000,71.000000,71.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_PECNPJ_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_PECNPJ_I_C,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_PECNPJ_N_V_R,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,89.000000,89.000000,89.000000,89.000000,89.000000,89.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_POPJ_2_3_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,110.000000,110.000000,110.000000,110.000000,110.000000,110.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_POPJ_6_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,93.000000,93.000000,93.000000,93.000000,93.000000,93.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_POPJ_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,127.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_POPJ_I_C,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,127.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_POPJ_N_V_R,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,126.000000,126.000000,126.000000,126.000000,126.000000,126.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_POPJ_U_W,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,100.000000,100.000000,100.000000,100.000000,100.000000,100.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_RINJ_2_3_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,110.000000,110.000000,110.000000,110.000000,110.000000,110.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_RINJ_6_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,93.000000,93.000000,93.000000,93.000000,93.000000,93.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_RINJ_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,127.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_RINJ_I_C,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,127.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_RINJ_N_V_R,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,128.000000,128.000000,128.000000,128.000000,128.000000,128.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_XLPE_CIC,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_XLPE_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_XLPE_D_B_W_S,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_XLPE_I_A,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,143.000000,143.000000,143.000000,143.000000,143.000000,143.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_XLPE_I_C,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_XLPE_SUB_U_W,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,95.000000,95.000000,95.000000,95.000000,95.000000,95.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_XLPE_U_W,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_XLPECN_D_B_W_S,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_XLPECNPJ_CIC,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_XLPECNPJ_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_XLPECNPJ_D_B_W_S,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_XLPECNPJ_I_A,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,143.000000,143.000000,143.000000,143.000000,143.000000,143.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_XLPECNPJ_I_C,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_XLPENCNPJ_CIC,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_XLPENCNPJ_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_XLPENCNPJ_D_B_W_S,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_XLPENCNPJ_I_A,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,143.000000,143.000000,143.000000,143.000000,143.000000,143.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_XLPENPJ_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,127.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_XLPENPJ_D_B_W_S,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AAC_XLPENPJ_I_C,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_PECN_2_3_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,84.000000,84.000000,84.000000,84.000000,84.000000,84.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_PECN_6_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,71.000000,71.000000,71.000000,71.000000,71.000000,71.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_PECN_CIC,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_PECN_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_PECN_D_B_W_S,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_PECN_I_C,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_PECN_N_V_R,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,89.000000,89.000000,89.000000,89.000000,89.000000,89.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_PECN_U_W,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,89.000000,89.000000,89.000000,89.000000,89.000000,89.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_PECNPJ_2_3_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,84.000000,84.000000,84.000000,84.000000,84.000000,84.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_PECNPJ_6_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,71.000000,71.000000,71.000000,71.000000,71.000000,71.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_PECNPJ_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_PECNPJ_I_C,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_PECNPJ_N_V_R,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,89.000000,89.000000,89.000000,89.000000,89.000000,89.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_POPJ_2_3_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,110.000000,110.000000,110.000000,110.000000,110.000000,110.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_POPJ_6_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,93.000000,93.000000,93.000000,93.000000,93.000000,93.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_POPJ_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,127.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_POPJ_I_C,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,127.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_POPJ_N_V_R,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,126.000000,126.000000,126.000000,126.000000,126.000000,126.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_POPJ_U_W,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,100.000000,100.000000,100.000000,100.000000,100.000000,100.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_RINJ_2_3_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,110.000000,110.000000,110.000000,110.000000,110.000000,110.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_RINJ_6_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,93.000000,93.000000,93.000000,93.000000,93.000000,93.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_RINJ_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,127.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_RINJ_I_C,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,127.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_RINJ_N_V_R,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,128.000000,128.000000,128.000000,128.000000,128.000000,128.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_SUBMARINE_U_W,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,95.000000,95.000000,95.000000,95.000000,95.000000,95.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_XLPE_CIC,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_XLPE_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_XLPE_D_B_W_S,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_XLPE_I_A,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,143.000000,143.000000,143.000000,143.000000,143.000000,143.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_XLPE_I_C,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_XLPE_SUB_U_W,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,95.000000,95.000000,95.000000,95.000000,95.000000,95.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_XLPE_U_W,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_XLPECN_D_B_W_S,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_XLPECNPJ_CIC,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_XLPECNPJ_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_XLPECNPJ_D_B_W_S,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_XLPECNPJ_I_A,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,143.000000,143.000000,143.000000,143.000000,143.000000,143.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_XLPECNPJ_I_C,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_XLPENCNPJ_CIC,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_XLPENCNPJ_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_XLPENCNPJ_D_B_W_S,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_XLPENCNPJ_I_A,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,143.000000,143.000000,143.000000,143.000000,143.000000,143.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_XLPENPJ_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,127.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_XLPENPJ_D_B_W_S,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AL_XLPENPJ_I_C,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AWG_AL_PECN_CIC,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AWG_AL_PECN_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AWG_AL_PECN_D_B_W_S,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AWG_AL_PECN_I_C,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AWG_AL_XLPE_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AWG_AL_XLPE_NON-JACKET_C,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AWG_AL_XLPECNPJ_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AWG_AL_XLPECNPJ_D_B_W_S,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#2_AWG_AL_XLPECNPJ_I_C,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#4/0_AWG_CU_POPJ_I_C,0.180198,1.429153,0.074565,1.335948,95.995609,0.000000,241.000000,241.000000,241.000000,241.000000,241.000000,241.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#4/0_AWG_CU_XLPE_JACKET_CN_,0.180198,1.429153,0.074565,1.335948,95.995609,0.000000,241.000000,241.000000,241.000000,241.000000,241.000000,241.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#4_AAC_PECN_2_3_D_B,0.944484,0.285831,1.441581,0.434960,18.547925,0.000000,89.000000,89.000000,89.000000,89.000000,89.000000,89.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#4_AAC_PECN_6_D_B,0.944484,0.285831,1.441581,0.434960,18.547925,0.000000,74.000000,74.000000,74.000000,74.000000,74.000000,74.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#4_AAC_PECN_D_B,0.944484,0.285831,1.441581,0.434960,18.547925,0.000000,98.000000,98.000000,98.000000,98.000000,98.000000,98.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#4_AAC_PECN_I_C,0.944484,0.285831,1.441581,0.434960,18.547925,0.000000,98.000000,98.000000,98.000000,98.000000,98.000000,98.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#4_AAC_PECN_IN_AIR,0.944484,0.285831,1.441581,0.434960,18.547925,0.000000,114.000000,114.000000,114.000000,114.000000,114.000000,114.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#4_AAC_PECN_N_V_R,0.944484,0.285831,1.441581,0.434960,18.547925,0.000000,95.000000,95.000000,95.000000,95.000000,95.000000,95.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#4_AL_PECN_2_3_D_B,0.944484,0.285831,1.441581,0.434960,18.547924,0.000000,89.000000,89.000000,89.000000,89.000000,89.000000,89.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#4_AL_PECN_6_D_B,0.944484,0.285831,1.441581,0.434960,18.547924,0.000000,74.000000,74.000000,74.000000,74.000000,74.000000,74.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#4_AL_PECN_D_B,0.944484,0.285831,1.441581,0.434960,18.547925,0.000000,98.000000,98.000000,98.000000,98.000000,98.000000,98.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#4_AL_PECN_I_C,0.944484,0.285831,1.441581,0.434960,18.547924,0.000000,98.000000,98.000000,98.000000,98.000000,98.000000,98.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#4_AL_PECN_IN_AIR,0.944484,0.285831,1.441581,0.434960,18.547924,0.000000,114.000000,114.000000,114.000000,114.000000,114.000000,114.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_#4_AL_PECN_N_V_R,0.944484,0.285831,1.441581,0.434960,18.547924,0.000000,95.000000,95.000000,95.000000,95.000000,95.000000,95.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_CIC_2_3_D_B,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,123.000000,123.000000,123.000000,123.000000,123.000000,123.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_CIC_6_D_B,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,167.000000,167.000000,167.000000,167.000000,167.000000,167.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_CIC_CIC,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_CIC_D_B,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_CIC_D_B_W_S,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,215.000000,215.000000,215.000000,215.000000,215.000000,215.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_CIC_I_C,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_CIC_N_V_R,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,150.000000,150.000000,150.000000,150.000000,150.000000,150.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_PILC_2_3_D_B,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,155.000000,155.000000,155.000000,155.000000,155.000000,155.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_PILC_6_D_B,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,130.000000,130.000000,130.000000,130.000000,130.000000,130.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_PILC_CIC,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_PILC_D_B,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_PILC_I_A,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_PILC_I_C,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_PILC_N_V_R,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,140.000000,140.000000,140.000000,140.000000,140.000000,140.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_PILCPJ_2_3_D_B,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,155.000000,155.000000,155.000000,155.000000,155.000000,155.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_PILCPJ_6_D_B,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,130.000000,130.000000,130.000000,130.000000,130.000000,130.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_PILCPJ_CIC,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_PILCPJ_D_B,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_PILCPJ_D_B_W_S,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_PILCPJ_I_C,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_PILCPJ_N_V_R,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,140.000000,140.000000,140.000000,140.000000,140.000000,140.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_XLPE_2_3_D_B,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,123.000000,123.000000,123.000000,123.000000,123.000000,123.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_XLPE_6_D_B,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,117.000000,117.000000,117.000000,117.000000,117.000000,117.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_XLPE_CIC,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_XLPE_D_B,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_XLPE_D_B_W_S,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,210.000000,210.000000,210.000000,210.000000,210.000000,210.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_XLPE_I_A,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_XLPE_I_C,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_XLPE_N_V_R,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,150.000000,150.000000,150.000000,150.000000,150.000000,150.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_XLPE_U_W,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_XLPECN_2_3_D_B,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,123.000000,123.000000,123.000000,123.000000,123.000000,123.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_XLPECN_6_D_B,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,117.000000,117.000000,117.000000,117.000000,117.000000,117.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_XLPECN_CIC,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_XLPECN_D_B,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_XLPECN_D_B_W_S,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,210.000000,210.000000,210.000000,210.000000,210.000000,210.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_XLPECN_I_A,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_XLPECN_I_C,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AAC_XLPECN_N_V_R,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,150.000000,150.000000,150.000000,150.000000,150.000000,150.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_CIC_2_3_D_B,0.596516,1.870327,0.093206,1.472649,69.941520,0.000000,123.000000,123.000000,123.000000,123.000000,123.000000,123.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_CIC_6_D_B,0.596516,1.870327,0.093206,1.472649,69.941520,0.000000,167.000000,167.000000,167.000000,167.000000,167.000000,167.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_CIC_CIC,0.596516,1.870327,0.093206,1.472649,69.941520,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_CIC_D_B,0.596516,1.870327,0.093206,1.472649,69.941520,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_CIC_D_B_W_S,0.596516,1.870327,0.093206,1.472649,69.941520,0.000000,215.000000,215.000000,215.000000,215.000000,215.000000,215.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_CIC_I_C,0.596516,1.870327,0.093206,1.472649,69.941520,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_CIC_N_V_R,0.596516,1.870327,0.093206,1.472649,69.941520,0.000000,150.000000,150.000000,150.000000,150.000000,150.000000,150.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_PILC_2_3_D_B,0.596516,1.870327,0.093206,1.472649,69.941520,0.000000,155.000000,155.000000,155.000000,155.000000,155.000000,155.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_PILC_6_D_B,0.596516,1.870327,0.093206,1.472649,69.941520,0.000000,130.000000,130.000000,130.000000,130.000000,130.000000,130.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_PILC_CIC,0.596516,1.870327,0.093206,1.472649,69.941520,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_PILC_D_B,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_PILC_I_A,0.596516,1.870327,0.093206,1.472649,69.941520,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_PILC_I_C,0.596516,1.870327,0.093206,1.472649,69.941520,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_PILC_N_V_R,0.596516,1.870327,0.093206,1.472649,69.941520,0.000000,140.000000,140.000000,140.000000,140.000000,140.000000,140.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_PILCPJ_2_3_D_B,0.596516,1.870327,0.093206,1.472649,69.941520,0.000000,155.000000,155.000000,155.000000,155.000000,155.000000,155.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_PILCPJ_6_D_B,0.596516,1.870327,0.093206,1.472649,69.941520,0.000000,130.000000,130.000000,130.000000,130.000000,130.000000,130.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_PILCPJ_CIC,0.596516,1.870327,0.093206,1.472649,69.941520,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_PILCPJ_D_B,0.596516,1.870327,0.093206,1.472649,69.941520,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_PILCPJ_D_B_W_S,0.596516,1.870327,0.093206,1.472649,69.941520,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_PILCPJ_I_C,0.596516,1.870327,0.093206,1.472649,69.941520,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_PILCPJ_N_V_R,0.596516,1.870327,0.093206,1.472649,69.941520,0.000000,140.000000,140.000000,140.000000,140.000000,140.000000,140.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_SEMI_JKT_D_B,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_XLPE_2_3_D_B,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,123.000000,123.000000,123.000000,123.000000,123.000000,123.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_XLPE_6_D_B,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,117.000000,117.000000,117.000000,117.000000,117.000000,117.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_XLPE_CIC,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_XLPE_D_B,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_XLPE_D_B_W_S,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,210.000000,210.000000,210.000000,210.000000,210.000000,210.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_XLPE_I_A,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_XLPE_I_C,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_XLPE_N_V_R,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,150.000000,150.000000,150.000000,150.000000,150.000000,150.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_XLPE_U_W,0.596516,1.870327,0.093206,1.472649,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_XLPECN_2_3_D_B,0.596516,1.870327,0.093206,1.472649,69.941520,0.000000,123.000000,123.000000,123.000000,123.000000,123.000000,123.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_XLPECN_6_D_B,0.596516,1.870327,0.093206,1.472649,69.941520,0.000000,117.000000,117.000000,117.000000,117.000000,117.000000,117.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_XLPECN_CIC,0.596516,1.870327,0.093206,1.472649,69.941520,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_XLPECN_D_B,0.596516,1.870327,0.093206,1.472649,69.941520,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_XLPECN_D_B_W_S,0.596516,1.870327,0.093206,1.472649,69.941520,0.000000,210.000000,210.000000,210.000000,210.000000,210.000000,210.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_XLPECN_I_A,0.596516,1.870327,0.093206,1.472649,69.941520,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_XLPECN_I_C,0.596516,1.870327,0.093206,1.472649,69.941520,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1/0_AL_XLPECN_N_V_R,0.596516,1.870327,0.093206,1.472649,69.941520,0.000000,150.000000,150.000000,150.000000,150.000000,150.000000,150.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AAC_CIC_2_3_D_B,0.062137,1.180605,0.093206,0.764286,176.668207,0.000000,449.000000,449.000000,449.000000,449.000000,449.000000,449.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AAC_CIC_6_D_B,0.062137,1.180605,0.093206,0.764286,176.668207,0.000000,361.000000,361.000000,361.000000,361.000000,361.000000,361.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AAC_CIC_CIC,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,600.000000,600.000000,600.000000,600.000000,600.000000,600.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AAC_CIC_D_B,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,600.000000,600.000000,600.000000,600.000000,600.000000,600.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AAC_CIC_D_B_W_S,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AAC_CIC_I_A,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,600.000000,600.000000,600.000000,600.000000,600.000000,600.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AAC_CIC_I_C,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,600.000000,600.000000,600.000000,600.000000,600.000000,600.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AAC_CIC_N_V_R,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AAC_XLPE_2_3_D_B,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,449.000000,449.000000,449.000000,449.000000,449.000000,449.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AAC_XLPE_6_D_B,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,361.000000,361.000000,361.000000,361.000000,361.000000,361.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AAC_XLPE_CIC,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,555.000000,555.000000,555.000000,555.000000,555.000000,555.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AAC_XLPE_D_B,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AAC_XLPE_D_B_W_S,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AAC_XLPE_I_C,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,555.000000,555.000000,555.000000,555.000000,555.000000,555.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AAC_XLPE_N_V_R,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AAC_XLPE_SUB_U_W,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,485.000000,485.000000,485.000000,485.000000,485.000000,485.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AAC_XLPE_U_W,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,485.000000,485.000000,485.000000,485.000000,485.000000,485.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AAC_XLPECN_2_3_D_B,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,449.000000,449.000000,449.000000,449.000000,449.000000,449.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AAC_XLPECN_6_D_B,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,361.000000,361.000000,361.000000,361.000000,361.000000,361.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AAC_XLPECN_CIC,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,555.000000,555.000000,555.000000,555.000000,555.000000,555.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AAC_XLPECN_D_B,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AAC_XLPECN_D_B_W_S,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AAC_XLPECN_I_C,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,555.000000,555.000000,555.000000,555.000000,555.000000,555.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AAC_XLPECN_N_V_R,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AAC_XLPECN_U_W,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,485.000000,485.000000,485.000000,485.000000,485.000000,485.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AL_CIC_2_3_D_B,0.062137,1.180605,0.093206,0.764286,176.668200,0.000000,449.000000,449.000000,449.000000,449.000000,449.000000,449.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AL_CIC_6_D_B,0.062137,1.180605,0.093206,0.764286,176.668200,0.000000,361.000000,361.000000,361.000000,361.000000,361.000000,361.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AL_CIC_CIC,0.062137,1.180605,0.093206,0.764286,176.668200,0.000000,600.000000,600.000000,600.000000,600.000000,600.000000,600.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AL_CIC_D_B,0.062137,1.180605,0.093206,0.764286,176.668200,0.000000,600.000000,600.000000,600.000000,600.000000,600.000000,600.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AL_CIC_D_B_W_S,0.062137,1.180605,0.093206,0.764286,176.668200,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AL_CIC_I_A,0.062137,1.180605,0.093206,0.764286,176.668200,0.000000,600.000000,600.000000,600.000000,600.000000,600.000000,600.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AL_CIC_I_C,0.062137,1.180605,0.093206,0.764286,176.668200,0.000000,600.000000,600.000000,600.000000,600.000000,600.000000,600.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AL_CIC_N_V_R,0.062137,1.180605,0.093206,0.764286,176.668200,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AL_SUBMARINE_U_W,0.062137,1.180605,0.093206,0.764286,176.668200,0.000000,485.000000,485.000000,485.000000,485.000000,485.000000,485.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AL_XLPE_2_3_D_B,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,449.000000,449.000000,449.000000,449.000000,449.000000,449.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AL_XLPE_6_D_B,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,361.000000,361.000000,361.000000,361.000000,361.000000,361.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AL_XLPE_CIC,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,555.000000,555.000000,555.000000,555.000000,555.000000,555.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AL_XLPE_D_B,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AL_XLPE_D_B_W_S,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AL_XLPE_I_C,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,555.000000,555.000000,555.000000,555.000000,555.000000,555.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AL_XLPE_N_V_R,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AL_XLPE_SUB_U_W,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,485.000000,485.000000,485.000000,485.000000,485.000000,485.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AL_XLPE_U_W,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,485.000000,485.000000,485.000000,485.000000,485.000000,485.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AL_XLPECN_2_3_D_B,0.062137,1.180605,0.093206,0.764286,176.668200,0.000000,449.000000,449.000000,449.000000,449.000000,449.000000,449.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AL_XLPECN_6_D_B,0.062137,1.180605,0.093206,0.764286,176.668200,0.000000,361.000000,361.000000,361.000000,361.000000,361.000000,361.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AL_XLPECN_CIC,0.062137,1.180605,0.093206,0.764286,176.668200,0.000000,555.000000,555.000000,555.000000,555.000000,555.000000,555.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AL_XLPECN_D_B,0.062137,1.180605,0.093206,0.764286,176.668200,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AL_XLPECN_D_B_W_S,0.062137,1.180605,0.093206,0.764286,176.668200,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AL_XLPECN_I_C,0.062137,1.180605,0.093206,0.764286,176.668200,0.000000,555.000000,555.000000,555.000000,555.000000,555.000000,555.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AL_XLPECN_N_V_R,0.062137,1.180605,0.093206,0.764286,176.668200,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000_AL_XLPECN_U_W,0.062137,1.180605,0.093206,0.764286,176.668200,0.000000,485.000000,485.000000,485.000000,485.000000,485.000000,485.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000KCMIL_AL_XLPE_LC_SHIELD,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000KCMIL_AL_XLPECN_D_B,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000KCMIL_AL_XLPECN_D_B_W_S,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_1000KCMIL_AL_XLPECN_I_C,0.062137,1.180605,0.093206,0.764286,176.668210,0.000000,555.000000,555.000000,555.000000,555.000000,555.000000,555.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AAC_PILC_2_3_D_B,0.167770,0.149129,0.466028,0.136702,71.041348,0.000000,279.000000,279.000000,279.000000,279.000000,279.000000,279.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AAC_PILC_6_D_B,0.167770,0.149129,0.466028,0.136702,71.041348,0.000000,231.000000,231.000000,231.000000,231.000000,231.000000,231.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AAC_PILC_D_B,0.167770,0.149129,0.466028,0.136702,71.041348,0.000000,331.000000,331.000000,331.000000,331.000000,331.000000,331.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AAC_PILC_I_C,0.167770,0.149129,0.466028,0.136702,71.041348,0.000000,331.000000,331.000000,331.000000,331.000000,331.000000,331.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AAC_PILC_N_V_R,0.167770,0.149129,0.466028,0.136702,71.041348,0.000000,394.000000,394.000000,394.000000,394.000000,394.000000,394.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AAC_PILCPJ_2_3_D_B,0.167770,0.149129,0.466028,0.136702,71.041348,0.000000,279.000000,279.000000,279.000000,279.000000,279.000000,279.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AAC_PILCPJ_6_D_B,0.167770,0.149129,0.466028,0.136702,71.041348,0.000000,231.000000,231.000000,231.000000,231.000000,231.000000,231.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AAC_PILCPJ_D_B,0.167770,0.149129,0.466028,0.136702,71.041348,0.000000,331.000000,331.000000,331.000000,331.000000,331.000000,331.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AAC_PILCPJ_I_C,0.167770,0.149129,0.466028,0.136702,71.041348,0.000000,331.000000,331.000000,331.000000,331.000000,331.000000,331.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AAC_PILCPJ_N_V_R,0.167770,0.149129,0.466028,0.136702,71.041348,0.000000,394.000000,394.000000,394.000000,394.000000,394.000000,394.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AAC_XLPE_SUB_U_W,0.167770,0.149129,0.466028,0.136702,71.041348,0.000000,220.000000,220.000000,220.000000,220.000000,220.000000,220.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AAC_XLPOPJ_2_3_D_B,0.167770,0.149129,0.466028,0.136702,71.041348,0.000000,309.000000,309.000000,309.000000,309.000000,309.000000,309.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AAC_XLPOPJ_6_D_B,0.167770,0.149129,0.466028,0.136702,71.041348,0.000000,254.000000,254.000000,254.000000,254.000000,254.000000,254.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AAC_XLPOPJ_D_B,0.167770,0.149129,0.466028,0.136702,71.041348,0.000000,371.000000,371.000000,371.000000,371.000000,371.000000,371.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AAC_XLPOPJ_I_C,0.167770,0.149129,0.466028,0.136702,71.041348,0.000000,371.000000,371.000000,371.000000,371.000000,371.000000,371.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AAC_XLPOPJ_N_V_R,0.167770,0.149129,0.466028,0.136702,71.041348,0.000000,394.000000,394.000000,394.000000,394.000000,394.000000,394.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AL_PILC_2_3_D_B,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,279.000000,279.000000,279.000000,279.000000,279.000000,279.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AL_PILC_6_D_B,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,231.000000,231.000000,231.000000,231.000000,231.000000,231.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AL_PILC_D_B,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,331.000000,331.000000,331.000000,331.000000,331.000000,331.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AL_PILC_I_C,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,331.000000,331.000000,331.000000,331.000000,331.000000,331.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AL_PILC_N_V_R,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,394.000000,394.000000,394.000000,394.000000,394.000000,394.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AL_PILCPJ_2_3_D_B,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,279.000000,279.000000,279.000000,279.000000,279.000000,279.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AL_PILCPJ_6_D_B,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,231.000000,231.000000,231.000000,231.000000,231.000000,231.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AL_PILCPJ_D_B,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,331.000000,331.000000,331.000000,331.000000,331.000000,331.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AL_PILCPJ_I_C,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,331.000000,331.000000,331.000000,331.000000,331.000000,331.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AL_PILCPJ_N_V_R,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,394.000000,394.000000,394.000000,394.000000,394.000000,394.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AL_SUBMARINE_U_W,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,220.000000,220.000000,220.000000,220.000000,220.000000,220.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AL_XLPE_SUB_U_W,0.167770,0.149129,0.466028,0.136702,71.041348,0.000000,220.000000,220.000000,220.000000,220.000000,220.000000,220.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AL_XLPOPJ_2_3_D_B,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,309.000000,309.000000,309.000000,309.000000,309.000000,309.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AL_XLPOPJ_6_D_B,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,254.000000,254.000000,254.000000,254.000000,254.000000,254.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AL_XLPOPJ_D_B,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,371.000000,371.000000,371.000000,371.000000,371.000000,371.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AL_XLPOPJ_I_C,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,371.000000,371.000000,371.000000,371.000000,371.000000,371.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_350_AL_XLPOPJ_N_V_R,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,394.000000,394.000000,394.000000,394.000000,394.000000,394.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_PILC_2_3_D_B,0.180198,1.429153,0.074565,1.335948,95.995606,0.000000,220.000000,220.000000,220.000000,220.000000,220.000000,220.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_PILC_6_D_B,0.180198,1.429153,0.074565,1.335948,95.995606,0.000000,185.000000,185.000000,185.000000,185.000000,185.000000,185.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_PILC_D_B,0.180198,1.429153,0.074565,1.335948,95.995606,0.000000,255.000000,255.000000,255.000000,255.000000,255.000000,255.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_PILC_I_C,0.180198,1.429153,0.074565,1.335948,95.995606,0.000000,255.000000,255.000000,255.000000,255.000000,255.000000,255.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_PILC_N_V_R,0.180198,1.429153,0.074565,1.335948,95.995606,0.000000,230.000000,230.000000,230.000000,230.000000,230.000000,230.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_PILCPJ_2_3_D_B,0.180198,1.429153,0.074565,1.335948,95.995609,0.000000,220.000000,220.000000,220.000000,220.000000,220.000000,220.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_PILCPJ_6_D_B,0.180198,1.429153,0.074565,1.335948,95.995606,0.000000,185.000000,185.000000,185.000000,185.000000,185.000000,185.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_PILCPJ_CIC,0.180198,1.429153,0.074565,1.335948,95.995606,0.000000,255.000000,255.000000,255.000000,255.000000,255.000000,255.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_PILCPJ_D_B,0.180198,1.429153,0.074565,1.335948,95.995606,0.000000,255.000000,255.000000,255.000000,255.000000,255.000000,255.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_PILCPJ_I_C,0.180198,1.429153,0.074565,1.335948,95.995606,0.000000,255.000000,255.000000,255.000000,255.000000,255.000000,255.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_PILCPJ_N_V_R,0.180198,1.429153,0.074565,1.335948,95.995606,0.000000,230.000000,230.000000,230.000000,230.000000,230.000000,230.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_POPJ_2_3_D_B,0.180198,1.429153,0.074565,1.335948,95.995606,0.000000,206.000000,206.000000,206.000000,206.000000,206.000000,206.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_POPJ_6_D_B,0.180198,1.429153,0.074565,1.335948,95.995606,0.000000,171.000000,171.000000,171.000000,171.000000,171.000000,171.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_POPJ_CIC,0.180198,1.429153,0.074565,1.335948,95.995606,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,245.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_POPJ_D_B,0.180198,1.429153,0.074565,1.335948,95.995606,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,245.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_POPJ_I_C,0.180198,1.429153,0.074565,1.335948,95.995606,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,245.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_POPJ_N_V_R,0.180198,1.429153,0.074565,1.335948,95.995606,0.000000,251.000000,251.000000,251.000000,251.000000,251.000000,251.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_RINJ_2_3_D_B,0.180198,1.429153,0.074565,1.335948,95.995606,0.000000,206.000000,206.000000,206.000000,206.000000,206.000000,206.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_RINJ_6_D_B,0.180198,1.429153,0.074565,1.335948,95.995606,0.000000,171.000000,171.000000,171.000000,171.000000,171.000000,171.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_RINJ_CIC,0.180198,1.429153,0.074565,1.335948,95.995606,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,245.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_RINJ_D_B,0.180198,1.429153,0.074565,1.335948,95.995606,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,245.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_RINJ_I_C,0.180198,1.429153,0.074565,1.335948,95.995606,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,245.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_RINJ_N_V_R,0.180198,1.429153,0.074565,1.335948,95.995606,0.000000,251.000000,251.000000,251.000000,251.000000,251.000000,251.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_SUBMARINE_U_W,0.180198,1.429153,0.074565,1.335948,95.995606,0.000000,170.000000,170.000000,170.000000,170.000000,170.000000,170.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_XLPE_2_3_D_B,0.180198,1.429153,0.074565,1.335948,95.995609,0.000000,203.000000,203.000000,203.000000,203.000000,203.000000,203.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_XLPE_6_D_B,0.180198,1.429153,0.074565,1.335948,95.995609,0.000000,168.000000,168.000000,168.000000,168.000000,168.000000,168.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_XLPE_CIC,0.180198,1.429153,0.074565,1.335948,95.995609,0.000000,241.000000,241.000000,241.000000,241.000000,241.000000,241.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_XLPE_D_B,0.180198,1.429153,0.074565,1.335948,95.995609,0.000000,241.000000,241.000000,241.000000,241.000000,241.000000,241.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_XLPE_D_B_W_S,0.180198,1.429153,0.074565,1.335948,95.995609,0.000000,310.000000,310.000000,310.000000,310.000000,310.000000,310.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_XLPE_I_C,0.180198,1.429153,0.074565,1.335948,95.995609,0.000000,241.000000,241.000000,241.000000,241.000000,241.000000,241.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_XLPE_N_V_R,0.180198,1.429153,0.074565,1.335948,95.995609,0.000000,253.000000,253.000000,253.000000,253.000000,253.000000,253.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_XLPE_SUB_U_W,0.180198,1.429153,0.074565,1.335948,95.995609,0.000000,170.000000,170.000000,170.000000,170.000000,170.000000,170.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_XLPECN_2_3_D_B,0.180198,1.429153,0.074565,1.335948,95.995609,0.000000,203.000000,203.000000,203.000000,203.000000,203.000000,203.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_XLPECN_6_D_B,0.180198,1.429153,0.074565,1.335948,95.995609,0.000000,168.000000,168.000000,168.000000,168.000000,168.000000,168.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_XLPECN_CIC,0.180198,1.429153,0.074565,1.335948,95.995609,0.000000,241.000000,241.000000,241.000000,241.000000,241.000000,241.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_XLPECN_D_B,0.180198,1.429153,0.074565,1.335948,95.995609,0.000000,241.000000,241.000000,241.000000,241.000000,241.000000,241.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_XLPECN_D_B_W_S,0.180198,1.429153,0.074565,1.335948,95.995609,0.000000,310.000000,310.000000,310.000000,310.000000,310.000000,310.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_XLPECN_I_C,0.180198,1.429153,0.074565,1.335948,95.995609,0.000000,241.000000,241.000000,241.000000,241.000000,241.000000,241.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_4/0_CU_XLPECN_N_V_R,0.180198,1.429153,0.074565,1.335948,95.995609,0.000000,253.000000,253.000000,253.000000,253.000000,253.000000,253.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_500_AAC_XLPE_2_3_D_B,0.124274,1.329734,0.118060,0.969339,132.016490,0.000000,319.000000,319.000000,319.000000,319.000000,319.000000,319.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_500_AAC_XLPE_6_D_B,0.124274,1.329734,0.118060,0.969339,132.016490,0.000000,262.000000,262.000000,262.000000,262.000000,262.000000,262.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_500_AAC_XLPE_CIC,0.124274,1.329734,0.118060,0.969339,132.016490,0.000000,393.000000,393.000000,393.000000,393.000000,393.000000,393.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_500_AAC_XLPE_D_B,0.124274,1.329734,0.118060,0.969339,132.016490,0.000000,393.000000,393.000000,393.000000,393.000000,393.000000,393.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_500_AAC_XLPE_D_B_W_S,0.124274,1.329734,0.118060,0.969339,132.016490,0.000000,500.000000,500.000000,500.000000,500.000000,500.000000,500.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_500_AAC_XLPE_I_C,0.124274,1.329734,0.118060,0.969339,132.016490,0.000000,393.000000,393.000000,393.000000,393.000000,393.000000,393.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_500_AAC_XLPE_N_V_R,0.124274,1.329734,0.118060,0.969339,132.016490,0.000000,393.000000,393.000000,393.000000,393.000000,393.000000,393.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_500_AAC_XLPECN_2_3_D_B,0.124274,1.329734,0.118060,0.969339,132.016490,0.000000,319.000000,319.000000,319.000000,319.000000,319.000000,319.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_500_AAC_XLPECN_6_D_B,0.124274,1.329734,0.118060,0.969339,132.016490,0.000000,262.000000,262.000000,262.000000,262.000000,262.000000,262.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_500_AAC_XLPECN_CIC,0.124274,1.329734,0.118060,0.969339,132.016490,0.000000,393.000000,393.000000,393.000000,393.000000,393.000000,393.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_500_AAC_XLPECN_D_B,0.124274,1.329734,0.118060,0.969339,132.016490,0.000000,393.000000,393.000000,393.000000,393.000000,393.000000,393.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_500_AAC_XLPECN_D_B_W_S,0.124274,1.329734,0.118060,0.969339,132.016490,0.000000,500.000000,500.000000,500.000000,500.000000,500.000000,500.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_500_AAC_XLPECN_I_C,0.124274,1.329734,0.118060,0.969339,132.016490,0.000000,393.000000,393.000000,393.000000,393.000000,393.000000,393.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_500_AAC_XLPECN_N_V_R,0.124274,1.329734,0.118060,0.969339,132.016490,0.000000,393.000000,393.000000,393.000000,393.000000,393.000000,393.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_500_AL_XLPE_2_3_D_B,0.124274,1.329734,0.118060,0.969339,132.016490,0.000000,319.000000,319.000000,319.000000,319.000000,319.000000,319.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_500_AL_XLPE_6_D_B,0.124274,1.329734,0.118060,0.969339,132.016490,0.000000,262.000000,262.000000,262.000000,262.000000,262.000000,262.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_500_AL_XLPE_CIC,0.124274,1.329734,0.118060,0.969339,132.016490,0.000000,393.000000,393.000000,393.000000,393.000000,393.000000,393.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_500_AL_XLPE_D_B,0.124274,1.329734,0.118060,0.969339,132.016490,0.000000,393.000000,393.000000,393.000000,393.000000,393.000000,393.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_500_AL_XLPE_D_B_W_S,0.124274,1.329734,0.118060,0.969339,132.016490,0.000000,500.000000,500.000000,500.000000,500.000000,500.000000,500.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_500_AL_XLPE_I_C,0.124274,1.329734,0.118060,0.969339,132.016490,0.000000,393.000000,393.000000,393.000000,393.000000,393.000000,393.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_500_AL_XLPE_N_V_R,0.124274,1.329734,0.118060,0.969339,132.016490,0.000000,393.000000,393.000000,393.000000,393.000000,393.000000,393.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_500_AL_XLPECN_2_3_D_B,0.124274,1.329734,0.118060,0.969339,132.016480,0.000000,319.000000,319.000000,319.000000,319.000000,319.000000,319.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_500_AL_XLPECN_6_D_B,0.124274,1.329734,0.118060,0.969339,132.016480,0.000000,262.000000,262.000000,262.000000,262.000000,262.000000,262.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_500_AL_XLPECN_CIC,0.124274,1.329734,0.118060,0.969339,132.016480,0.000000,393.000000,393.000000,393.000000,393.000000,393.000000,393.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_500_AL_XLPECN_D_B,0.124274,1.329734,0.118060,0.969339,132.016480,0.000000,393.000000,393.000000,393.000000,393.000000,393.000000,393.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_500_AL_XLPECN_D_B_W_S,0.124274,1.329734,0.118060,0.969339,132.016480,0.000000,500.000000,500.000000,500.000000,500.000000,500.000000,500.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_500_AL_XLPECN_I_C,0.124274,1.329734,0.118060,0.969339,132.016480,0.000000,393.000000,393.000000,393.000000,393.000000,393.000000,393.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_500_AL_XLPECN_N_V_R,0.124274,1.329734,0.118060,0.969339,132.016480,0.000000,393.000000,393.000000,393.000000,393.000000,393.000000,393.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_500KCMIL_AL_XLPE_LC_SHIELD_,0.130488,0.782927,0.118060,0.260976,132.016490,0.000000,393.000000,393.000000,393.000000,393.000000,393.000000,393.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_600_CU_XLPOPJ_2_3_D_B,0.068351,0.006214,0.068351,0.006214,71.041348,0.000000,457.000000,457.000000,457.000000,457.000000,457.000000,457.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_600_CU_XLPOPJ_6_D_B,0.068351,0.006214,0.068351,0.006214,71.041346,0.000000,372.000000,372.000000,372.000000,372.000000,372.000000,372.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_600_CU_XLPOPJ_D_B,0.068351,0.006214,0.068351,0.006214,71.041346,0.000000,490.000000,490.000000,490.000000,490.000000,490.000000,490.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_600_CU_XLPOPJ_I_C,0.068351,0.006214,0.068351,0.006214,71.041346,0.000000,490.000000,490.000000,490.000000,490.000000,490.000000,490.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_600_CU_XLPOPJ_N_V_R,0.068351,0.006214,0.068351,0.006214,71.041346,0.000000,527.000000,527.000000,527.000000,527.000000,527.000000,527.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AAC_PILC_2_3_D_B,0.111847,0.118060,0.236121,0.062137,71.041348,0.000000,430.000000,430.000000,430.000000,430.000000,430.000000,430.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AAC_PILC_6_D_B,0.111847,0.118060,0.236121,0.062137,71.041348,0.000000,340.000000,340.000000,340.000000,340.000000,340.000000,340.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AAC_PILC_D_B,0.111847,0.118060,0.236121,0.062137,71.041348,0.000000,515.000000,515.000000,515.000000,515.000000,515.000000,515.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AAC_PILC_I_C,0.111847,0.118060,0.236121,0.062137,71.041348,0.000000,515.000000,515.000000,515.000000,515.000000,515.000000,515.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AAC_PILC_N_V_R,0.111847,0.118060,0.236121,0.062137,71.041348,0.000000,465.000000,465.000000,465.000000,465.000000,465.000000,465.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AAC_PILCPJ_2_3_D_B,0.111847,0.118060,0.236121,0.062137,71.041348,0.000000,430.000000,430.000000,430.000000,430.000000,430.000000,430.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AAC_PILCPJ_6_D_B,0.111847,0.118060,0.236121,0.062137,71.041348,0.000000,340.000000,340.000000,340.000000,340.000000,340.000000,340.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AAC_PILCPJ_D_B,0.111847,0.118060,0.236121,0.062137,71.041348,0.000000,515.000000,515.000000,515.000000,515.000000,515.000000,515.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AAC_PILCPJ_I_C,0.111847,0.118060,0.236121,0.062137,71.041348,0.000000,515.000000,515.000000,515.000000,515.000000,515.000000,515.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AAC_PILCPJ_N_V_R,0.111847,0.118060,0.236121,0.062137,71.041348,0.000000,465.000000,465.000000,465.000000,465.000000,465.000000,465.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AAC_XLPECN_2_3_D_B,0.111847,0.118060,0.236121,0.062137,71.041348,0.000000,392.000000,392.000000,392.000000,392.000000,392.000000,392.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AAC_XLPECN_6_D_B,0.111847,0.118060,0.236121,0.062137,71.041348,0.000000,304.000000,304.000000,304.000000,304.000000,304.000000,304.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AAC_XLPECN_D_B,0.111847,0.118060,0.236121,0.062137,71.041348,0.000000,486.000000,486.000000,486.000000,486.000000,486.000000,486.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AAC_XLPECN_D_B_W_S,0.111847,0.118060,0.236121,0.062137,71.041348,0.000000,603.000000,603.000000,603.000000,603.000000,603.000000,603.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AAC_XLPECN_I_C,0.111847,0.118060,0.236121,0.062137,71.041348,0.000000,486.000000,486.000000,486.000000,486.000000,486.000000,486.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AAC_XLPECN_N_V_R,0.111847,0.118060,0.236121,0.062137,71.041348,0.000000,530.000000,530.000000,530.000000,530.000000,530.000000,530.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AL_PILC_2_3_D_B,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,430.000000,430.000000,430.000000,430.000000,430.000000,430.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AL_PILC_6_D_B,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,340.000000,340.000000,340.000000,340.000000,340.000000,340.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AL_PILC_D_B,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,515.000000,515.000000,515.000000,515.000000,515.000000,515.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AL_PILC_I_C,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,515.000000,515.000000,515.000000,515.000000,515.000000,515.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AL_PILC_N_V_R,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,465.000000,465.000000,465.000000,465.000000,465.000000,465.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AL_PILCPJ_2_3_D_B,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,430.000000,430.000000,430.000000,430.000000,430.000000,430.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AL_PILCPJ_6_D_B,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,340.000000,340.000000,340.000000,340.000000,340.000000,340.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AL_PILCPJ_D_B,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,515.000000,515.000000,515.000000,515.000000,515.000000,515.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AL_PILCPJ_I_C,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,515.000000,515.000000,515.000000,515.000000,515.000000,515.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AL_PILCPJ_N_V_R,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,465.000000,465.000000,465.000000,465.000000,465.000000,465.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AL_XLPECN_2_3_D_B,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,392.000000,392.000000,392.000000,392.000000,392.000000,392.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AL_XLPECN_6_D_B,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,304.000000,304.000000,304.000000,304.000000,304.000000,304.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AL_XLPECN_D_B,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,486.000000,486.000000,486.000000,486.000000,486.000000,486.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AL_XLPECN_D_B_W_S,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,603.000000,603.000000,603.000000,603.000000,603.000000,603.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AL_XLPECN_I_C,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,486.000000,486.000000,486.000000,486.000000,486.000000,486.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF1_750_AL_XLPECN_N_V_R,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,530.000000,530.000000,530.000000,530.000000,530.000000,530.000000,1,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#1/0_AWG_AL_XLPE_JACKET_CN_,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#1/0_AWG_AL_XLPECN_CIC,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#1/0_AWG_AL_XLPECN_D_B,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#1/0_AWG_AL_XLPECN_D_B_W_S,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,210.000000,210.000000,210.000000,210.000000,210.000000,210.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#1/0_AWG_AL_XLPECN_I_C,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_PECN_2_3_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,84.000000,84.000000,84.000000,84.000000,84.000000,84.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_PECN_6_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,71.000000,71.000000,71.000000,71.000000,71.000000,71.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_PECN_CIC,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_PECN_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_PECN_D_B_W_S,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_PECN_I_C,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_PECN_N_V_R,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,89.000000,89.000000,89.000000,89.000000,89.000000,89.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_PECN_U_W,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,89.000000,89.000000,89.000000,89.000000,89.000000,89.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_PECNPJ_2_3_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,84.000000,84.000000,84.000000,84.000000,84.000000,84.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_PECNPJ_6_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,71.000000,71.000000,71.000000,71.000000,71.000000,71.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_PECNPJ_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_PECNPJ_I_C,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_PECNPJ_N_V_R,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,89.000000,89.000000,89.000000,89.000000,89.000000,89.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_POPJ_2_3_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,110.000000,110.000000,110.000000,110.000000,110.000000,110.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_POPJ_6_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,93.000000,93.000000,93.000000,93.000000,93.000000,93.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_POPJ_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,127.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_POPJ_I_C,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,127.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_POPJ_N_V_R,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,126.000000,126.000000,126.000000,126.000000,126.000000,126.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_POPJ_U_W,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,100.000000,100.000000,100.000000,100.000000,100.000000,100.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_RINJ_2_3_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,110.000000,110.000000,110.000000,110.000000,110.000000,110.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_RINJ_6_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,93.000000,93.000000,93.000000,93.000000,93.000000,93.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_RINJ_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,127.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_RINJ_I_C,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,127.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_RINJ_N_V_R,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,128.000000,128.000000,128.000000,128.000000,128.000000,128.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_XLPE_CIC,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_XLPE_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_XLPE_D_B_W_S,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_XLPE_I_A,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_XLPE_I_C,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_XLPE_SUB_U_W,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,95.000000,95.000000,95.000000,95.000000,95.000000,95.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_XLPECNPJ_CIC,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_XLPECNPJ_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_XLPECNPJ_D_B_W_S,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_XLPECNPJ_I_A,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,143.000000,143.000000,143.000000,143.000000,143.000000,143.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_XLPECNPJ_I_C,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_XLPENPJ_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AAC_XLPENPJ_I_C,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_PECN_2_3_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,84.000000,84.000000,84.000000,84.000000,84.000000,84.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_PECN_6_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,71.000000,71.000000,71.000000,71.000000,71.000000,71.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_PECN_CIC,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_PECN_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_PECN_D_B_W_S,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_PECN_I_C,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_PECN_N_V_R,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,89.000000,89.000000,89.000000,89.000000,89.000000,89.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_PECN_U_W,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,89.000000,89.000000,89.000000,89.000000,89.000000,89.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_PECNPJ_2_3_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,84.000000,84.000000,84.000000,84.000000,84.000000,84.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_PECNPJ_6_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,71.000000,71.000000,71.000000,71.000000,71.000000,71.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_PECNPJ_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_PECNPJ_I_C,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_PECNPJ_N_V_R,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,89.000000,89.000000,89.000000,89.000000,89.000000,89.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_POPJ_2_3_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,110.000000,110.000000,110.000000,110.000000,110.000000,110.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_POPJ_6_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,93.000000,93.000000,93.000000,93.000000,93.000000,93.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_POPJ_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,127.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_POPJ_I_C,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,127.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_POPJ_N_V_R,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,126.000000,126.000000,126.000000,126.000000,126.000000,126.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_POPJ_U_W,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,100.000000,100.000000,100.000000,100.000000,100.000000,100.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_RINJ_2_3_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,110.000000,110.000000,110.000000,110.000000,110.000000,110.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_RINJ_6_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,93.000000,93.000000,93.000000,93.000000,93.000000,93.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_RINJ_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,127.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_RINJ_I_C,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,127.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_RINJ_N_V_R,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,128.000000,128.000000,128.000000,128.000000,128.000000,128.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_SUBMARINE_U_W,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,95.000000,95.000000,95.000000,95.000000,95.000000,95.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_XLPE_CIC,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_XLPE_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_XLPE_D_B_W_S,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_XLPE_I_A,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_XLPE_I_C,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_XLPE_SUB_U_W,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,95.000000,95.000000,95.000000,95.000000,95.000000,95.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_XLPECNPJ_CIC,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_XLPECNPJ_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_XLPECNPJ_D_B_W_S,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_XLPECNPJ_I_A,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,143.000000,143.000000,143.000000,143.000000,143.000000,143.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_XLPECNPJ_I_C,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_XLPENPJ_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AL_XLPENPJ_I_C,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AWG_AL_PECN_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AWG_AL_PECN_D_B_W_S,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AWG_AL_PECN_I_C,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AWG_AL_XLPE_NON-JACKET_C,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AWG_AL_XLPECNPJ_D_B,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AWG_AL_XLPECNPJ_D_B_W_S,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#2_AWG_AL_XLPECNPJ_I_C,0.963125,1.690129,0.155343,0.422532,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#4_AAC_PECN_2_3_D_B,0.944484,0.285831,1.441581,0.434960,18.547925,0.000000,89.000000,89.000000,89.000000,89.000000,89.000000,89.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#4_AAC_PECN_6_D_B,0.944484,0.285831,1.441581,0.434960,18.547924,0.000000,74.000000,74.000000,74.000000,74.000000,74.000000,74.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#4_AAC_PECN_D_B,0.944484,0.285831,1.441581,0.434960,18.547924,0.000000,98.000000,98.000000,98.000000,98.000000,98.000000,98.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#4_AAC_PECN_I_C,0.944484,0.285831,1.441581,0.434960,18.547924,0.000000,98.000000,98.000000,98.000000,98.000000,98.000000,98.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#4_AAC_PECN_IN_AIR,0.944484,0.285831,1.441581,0.434960,18.547924,0.000000,114.000000,114.000000,114.000000,114.000000,114.000000,114.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#4_AAC_PECN_N_V_R,0.944484,0.285831,1.441581,0.434960,18.547924,0.000000,95.000000,95.000000,95.000000,95.000000,95.000000,95.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#4_AL_PECN_2_3_D_B,0.944484,0.285831,1.441581,0.434960,18.547924,0.000000,89.000000,89.000000,89.000000,89.000000,89.000000,89.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#4_AL_PECN_6_D_B,0.944484,0.285831,1.441581,0.434960,18.547924,0.000000,74.000000,74.000000,74.000000,74.000000,74.000000,74.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#4_AL_PECN_D_B,0.944484,0.285831,1.441581,0.434960,18.547924,0.000000,98.000000,98.000000,98.000000,98.000000,98.000000,98.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#4_AL_PECN_I_C,0.944484,0.285831,1.441581,0.434960,18.547924,0.000000,98.000000,98.000000,98.000000,98.000000,98.000000,98.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#4_AL_PECN_IN_AIR,0.944484,0.285831,1.441581,0.434960,18.547924,0.000000,114.000000,114.000000,114.000000,114.000000,114.000000,114.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_#4_AL_PECN_N_V_R,0.944484,0.285831,1.441581,0.434960,18.547924,0.000000,95.000000,95.000000,95.000000,95.000000,95.000000,95.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_CIC_2_3_D_B,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,123.000000,123.000000,123.000000,123.000000,123.000000,123.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_CIC_6_D_B,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,167.000000,167.000000,167.000000,167.000000,167.000000,167.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_CIC_CIC,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_CIC_D_B,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_CIC_D_B_W_S,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,215.000000,215.000000,215.000000,215.000000,215.000000,215.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_CIC_I_C,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_CIC_N_V_R,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,150.000000,150.000000,150.000000,150.000000,150.000000,150.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_PILC_2_3_D_B,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,155.000000,155.000000,155.000000,155.000000,155.000000,155.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_PILC_6_D_B,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,130.000000,130.000000,130.000000,130.000000,130.000000,130.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_PILC_CIC,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_PILC_D_B,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_PILC_I_A,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_PILC_I_C,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_PILC_N_V_R,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,140.000000,140.000000,140.000000,140.000000,140.000000,140.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_PILCPJ_2_3_D_B,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,155.000000,155.000000,155.000000,155.000000,155.000000,155.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_PILCPJ_6_D_B,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,130.000000,130.000000,130.000000,130.000000,130.000000,130.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_PILCPJ_CIC,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_PILCPJ_D_B,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_PILCPJ_D_B_W_S,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_PILCPJ_I_C,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_PILCPJ_N_V_R,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,140.000000,140.000000,140.000000,140.000000,140.000000,140.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_XLPE_2_3_D_B,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,123.000000,123.000000,123.000000,123.000000,123.000000,123.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_XLPE_6_D_B,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,117.000000,117.000000,117.000000,117.000000,117.000000,117.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_XLPE_CIC,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_XLPE_D_B,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_XLPE_D_B_W_S,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,210.000000,210.000000,210.000000,210.000000,210.000000,210.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_XLPE_I_A,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_XLPE_I_C,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_XLPE_N_V_R,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,150.000000,150.000000,150.000000,150.000000,150.000000,150.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_XLPECN_2_3_D_B,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,123.000000,123.000000,123.000000,123.000000,123.000000,123.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_XLPECN_6_D_B,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,117.000000,117.000000,117.000000,117.000000,117.000000,117.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_XLPECN_CIC,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_XLPECN_D_B,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_XLPECN_D_B_W_S,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,210.000000,210.000000,210.000000,210.000000,210.000000,210.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_XLPECN_I_A,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_XLPECN_I_C,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AAC_XLPECN_N_V_R,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,150.000000,150.000000,150.000000,150.000000,150.000000,150.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_CIC_2_3_D_B,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,123.000000,123.000000,123.000000,123.000000,123.000000,123.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_CIC_6_D_B,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,167.000000,167.000000,167.000000,167.000000,167.000000,167.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_CIC_CIC,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_CIC_D_B,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_CIC_D_B_W_S,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,215.000000,215.000000,215.000000,215.000000,215.000000,215.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_CIC_I_C,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_CIC_N_V_R,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,150.000000,150.000000,150.000000,150.000000,150.000000,150.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_PILC_2_3_D_B,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,155.000000,155.000000,155.000000,155.000000,155.000000,155.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_PILC_6_D_B,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,130.000000,130.000000,130.000000,130.000000,130.000000,130.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_PILC_CIC,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_PILC_D_B,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_PILC_I_A,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_PILC_I_C,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_PILC_N_V_R,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,140.000000,140.000000,140.000000,140.000000,140.000000,140.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_PILCPJ_2_3_D_B,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,155.000000,155.000000,155.000000,155.000000,155.000000,155.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_PILCPJ_6_D_B,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,130.000000,130.000000,130.000000,130.000000,130.000000,130.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_PILCPJ_CIC,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_PILCPJ_D_B,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_PILCPJ_D_B_W_S,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_PILCPJ_I_C,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,175.000000,175.000000,175.000000,175.000000,175.000000,175.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_PILCPJ_N_V_R,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,140.000000,140.000000,140.000000,140.000000,140.000000,140.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_XLPE_2_3_D_B,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,123.000000,123.000000,123.000000,123.000000,123.000000,123.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_XLPE_6_D_B,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,117.000000,117.000000,117.000000,117.000000,117.000000,117.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_XLPE_CIC,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_XLPE_D_B,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_XLPE_D_B_W_S,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,210.000000,210.000000,210.000000,210.000000,210.000000,210.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_XLPE_I_A,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_XLPE_I_C,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_XLPE_N_V_R,0.602730,1.541000,0.136702,0.683508,69.941518,0.000000,150.000000,150.000000,150.000000,150.000000,150.000000,150.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_XLPECN_2_3_D_B,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,123.000000,123.000000,123.000000,123.000000,123.000000,123.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_XLPECN_6_D_B,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,117.000000,117.000000,117.000000,117.000000,117.000000,117.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_XLPECN_CIC,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_XLPECN_D_B,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_XLPECN_D_B_W_S,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,210.000000,210.000000,210.000000,210.000000,210.000000,210.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_XLPECN_I_A,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_XLPECN_I_C,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1/0_AL_XLPECN_N_V_R,0.602730,1.541000,0.136702,0.683508,69.941520,0.000000,150.000000,150.000000,150.000000,150.000000,150.000000,150.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AAC_CIC_2_3_D_B,0.068351,0.751859,0.105633,0.335540,176.668207,0.000000,449.000000,449.000000,449.000000,449.000000,449.000000,449.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AAC_CIC_6_D_B,0.068351,0.751859,0.105633,0.335540,176.668200,0.000000,361.000000,361.000000,361.000000,361.000000,361.000000,361.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AAC_CIC_CIC,0.068351,0.751859,0.105633,0.335540,176.668200,0.000000,600.000000,600.000000,600.000000,600.000000,600.000000,600.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AAC_CIC_D_B,0.068351,0.751859,0.105633,0.335540,176.668200,0.000000,600.000000,600.000000,600.000000,600.000000,600.000000,600.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AAC_CIC_D_B_W_S,0.068351,0.751859,0.105633,0.335540,176.668200,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AAC_CIC_I_A,0.068351,0.751859,0.105633,0.335540,176.668200,0.000000,600.000000,600.000000,600.000000,600.000000,600.000000,600.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AAC_CIC_I_C,0.068351,0.751859,0.105633,0.335540,176.668200,0.000000,600.000000,600.000000,600.000000,600.000000,600.000000,600.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AAC_CIC_N_V_R,0.068351,0.751859,0.105633,0.335540,176.668200,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AAC_XLPE_2_3_D_B,0.068351,0.751859,0.105633,0.335540,176.668207,0.000000,449.000000,449.000000,449.000000,449.000000,449.000000,449.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AAC_XLPE_6_D_B,0.068351,0.751859,0.105633,0.335540,176.668207,0.000000,361.000000,361.000000,361.000000,361.000000,361.000000,361.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AAC_XLPE_CIC,0.068351,0.751859,0.105633,0.335540,176.668207,0.000000,555.000000,555.000000,555.000000,555.000000,555.000000,555.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AAC_XLPE_D_B,0.068351,0.751859,0.105633,0.335540,176.668207,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AAC_XLPE_D_B_W_S,0.068351,0.751859,0.105633,0.335540,176.668207,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AAC_XLPE_I_C,0.068351,0.751859,0.105633,0.335540,176.668207,0.000000,555.000000,555.000000,555.000000,555.000000,555.000000,555.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AAC_XLPE_N_V_R,0.068351,0.751859,0.105633,0.335540,176.668207,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AAC_XLPE_SUB_U_W,0.068351,0.751859,0.105633,0.335540,176.668207,0.000000,485.000000,485.000000,485.000000,485.000000,485.000000,485.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AAC_XLPE_U_W,0.068351,0.751859,0.105633,0.335540,176.668207,0.000000,485.000000,485.000000,485.000000,485.000000,485.000000,485.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AAC_XLPECN_2_3_D_B,0.068351,0.751859,0.105633,0.335540,176.668207,0.000000,449.000000,449.000000,449.000000,449.000000,449.000000,449.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AAC_XLPECN_6_D_B,0.068351,0.751859,0.105633,0.335540,176.668207,0.000000,361.000000,361.000000,361.000000,361.000000,361.000000,361.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AAC_XLPECN_CIC,0.068351,0.751859,0.105633,0.335540,176.668207,0.000000,555.000000,555.000000,555.000000,555.000000,555.000000,555.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AAC_XLPECN_D_B,0.068351,0.751859,0.105633,0.335540,176.668207,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AAC_XLPECN_D_B_W_S,0.068351,0.751859,0.105633,0.335540,176.668207,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AAC_XLPECN_I_C,0.068351,0.751859,0.105633,0.335540,176.668207,0.000000,555.000000,555.000000,555.000000,555.000000,555.000000,555.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AAC_XLPECN_N_V_R,0.068351,0.751859,0.105633,0.335540,176.668207,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AAC_XLPECN_U_W,0.068351,0.751859,0.105633,0.335540,176.668207,0.000000,485.000000,485.000000,485.000000,485.000000,485.000000,485.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AL_CIC_2_3_D_B,0.068351,0.751859,0.105633,0.335540,176.668200,0.000000,449.000000,449.000000,449.000000,449.000000,449.000000,449.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AL_CIC_6_D_B,0.068351,0.751859,0.105633,0.335540,176.668200,0.000000,361.000000,361.000000,361.000000,361.000000,361.000000,361.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AL_CIC_CIC,0.068351,0.751859,0.105633,0.335540,176.668200,0.000000,600.000000,600.000000,600.000000,600.000000,600.000000,600.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AL_CIC_D_B,0.068351,0.751859,0.105633,0.335540,176.668200,0.000000,600.000000,600.000000,600.000000,600.000000,600.000000,600.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AL_CIC_D_B_W_S,0.068351,0.751859,0.105633,0.335540,176.668200,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AL_CIC_I_A,0.068351,0.751859,0.105633,0.335540,176.668200,0.000000,600.000000,600.000000,600.000000,600.000000,600.000000,600.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AL_CIC_I_C,0.068351,0.751859,0.105633,0.335540,176.668200,0.000000,600.000000,600.000000,600.000000,600.000000,600.000000,600.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AL_CIC_N_V_R,0.068351,0.751859,0.105633,0.335540,176.668200,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AL_SUBMARINE_U_W,0.068351,0.751859,0.105633,0.335540,176.668200,0.000000,485.000000,485.000000,485.000000,485.000000,485.000000,485.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AL_XLPE_2_3_D_B,0.068351,0.751859,0.105633,0.335540,176.668207,0.000000,449.000000,449.000000,449.000000,449.000000,449.000000,449.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AL_XLPE_6_D_B,0.068351,0.751859,0.105633,0.335540,176.668207,0.000000,361.000000,361.000000,361.000000,361.000000,361.000000,361.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AL_XLPE_CIC,0.068351,0.751859,0.105633,0.335540,176.668207,0.000000,555.000000,555.000000,555.000000,555.000000,555.000000,555.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AL_XLPE_D_B,0.068351,0.751859,0.105633,0.335540,176.668207,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AL_XLPE_D_B_W_S,0.068351,0.751859,0.105633,0.335540,176.668207,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AL_XLPE_I_C,0.068351,0.751859,0.105633,0.335540,176.668207,0.000000,555.000000,555.000000,555.000000,555.000000,555.000000,555.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AL_XLPE_N_V_R,0.068351,0.751859,0.105633,0.335540,176.668207,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AL_XLPE_SUB_U_W,0.068351,0.751859,0.105633,0.335540,176.668207,0.000000,485.000000,485.000000,485.000000,485.000000,485.000000,485.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AL_XLPE_U_W,0.068351,0.751859,0.105633,0.335540,176.668207,0.000000,485.000000,485.000000,485.000000,485.000000,485.000000,485.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AL_XLPECN_2_3_D_B,0.068351,0.751859,0.105633,0.335540,176.668200,0.000000,449.000000,449.000000,449.000000,449.000000,449.000000,449.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AL_XLPECN_6_D_B,0.068351,0.751859,0.105633,0.335540,176.668200,0.000000,361.000000,361.000000,361.000000,361.000000,361.000000,361.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AL_XLPECN_CIC,0.068351,0.751859,0.105633,0.335540,176.668200,0.000000,555.000000,555.000000,555.000000,555.000000,555.000000,555.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AL_XLPECN_D_B,0.068351,0.751859,0.105633,0.335540,176.668200,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AL_XLPECN_D_B_W_S,0.068351,0.751859,0.105633,0.335540,176.668200,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AL_XLPECN_I_C,0.068351,0.751859,0.105633,0.335540,176.668200,0.000000,555.000000,555.000000,555.000000,555.000000,555.000000,555.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AL_XLPECN_N_V_R,0.068351,0.751859,0.105633,0.335540,176.668200,0.000000,572.000000,572.000000,572.000000,572.000000,572.000000,572.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_1000_AL_XLPECN_U_W,0.068351,0.751859,0.105633,0.335540,176.668200,0.000000,485.000000,485.000000,485.000000,485.000000,485.000000,485.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AAC_PILC_2_3_D_B,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,279.000000,279.000000,279.000000,279.000000,279.000000,279.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AAC_PILC_6_D_B,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,231.000000,231.000000,231.000000,231.000000,231.000000,231.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AAC_PILC_D_B,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,331.000000,331.000000,331.000000,331.000000,331.000000,331.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AAC_PILC_I_C,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,331.000000,331.000000,331.000000,331.000000,331.000000,331.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AAC_PILC_N_V_R,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,394.000000,394.000000,394.000000,394.000000,394.000000,394.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AAC_PILCPJ_2_3_D_B,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,279.000000,279.000000,279.000000,279.000000,279.000000,279.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AAC_PILCPJ_6_D_B,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,231.000000,231.000000,231.000000,231.000000,231.000000,231.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AAC_PILCPJ_D_B,0.167770,0.149129,0.466028,0.136702,71.041348,0.000000,331.000000,331.000000,331.000000,331.000000,331.000000,331.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AAC_PILCPJ_I_C,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,331.000000,331.000000,331.000000,331.000000,331.000000,331.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AAC_PILCPJ_N_V_R,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,394.000000,394.000000,394.000000,394.000000,394.000000,394.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AAC_XLPE_SUB_U_W,0.167770,0.149129,0.466028,0.136702,71.041348,0.000000,220.000000,220.000000,220.000000,220.000000,220.000000,220.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AAC_XLPOPJ_2_3_D_B,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,309.000000,309.000000,309.000000,309.000000,309.000000,309.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AAC_XLPOPJ_6_D_B,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,254.000000,254.000000,254.000000,254.000000,254.000000,254.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AAC_XLPOPJ_D_B,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,371.000000,371.000000,371.000000,371.000000,371.000000,371.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AAC_XLPOPJ_I_C,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,371.000000,371.000000,371.000000,371.000000,371.000000,371.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AAC_XLPOPJ_N_V_R,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,394.000000,394.000000,394.000000,394.000000,394.000000,394.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AL_PILC_2_3_D_B,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,279.000000,279.000000,279.000000,279.000000,279.000000,279.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AL_PILC_6_D_B,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,231.000000,231.000000,231.000000,231.000000,231.000000,231.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AL_PILC_D_B,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,331.000000,331.000000,331.000000,331.000000,331.000000,331.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AL_PILC_I_C,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,331.000000,331.000000,331.000000,331.000000,331.000000,331.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AL_PILC_N_V_R,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,394.000000,394.000000,394.000000,394.000000,394.000000,394.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AL_PILCPJ_2_3_D_B,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,279.000000,279.000000,279.000000,279.000000,279.000000,279.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AL_PILCPJ_6_D_B,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,231.000000,231.000000,231.000000,231.000000,231.000000,231.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AL_PILCPJ_D_B,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,331.000000,331.000000,331.000000,331.000000,331.000000,331.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AL_PILCPJ_I_C,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,331.000000,331.000000,331.000000,331.000000,331.000000,331.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AL_PILCPJ_N_V_R,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,394.000000,394.000000,394.000000,394.000000,394.000000,394.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AL_SUBMARINE_U_W,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,220.000000,220.000000,220.000000,220.000000,220.000000,220.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AL_XLPE_SUB_U_W,0.167770,0.149129,0.466028,0.136702,71.041348,0.000000,220.000000,220.000000,220.000000,220.000000,220.000000,220.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AL_XLPOPJ_2_3_D_B,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,309.000000,309.000000,309.000000,309.000000,309.000000,309.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AL_XLPOPJ_6_D_B,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,254.000000,254.000000,254.000000,254.000000,254.000000,254.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AL_XLPOPJ_D_B,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,371.000000,371.000000,371.000000,371.000000,371.000000,371.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AL_XLPOPJ_I_C,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,371.000000,371.000000,371.000000,371.000000,371.000000,371.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_350_AL_XLPOPJ_N_V_R,0.167770,0.149129,0.466028,0.136702,71.041346,0.000000,394.000000,394.000000,394.000000,394.000000,394.000000,394.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_PILC_2_3_D_B,0.186411,1.074972,0.124274,0.602730,95.995606,0.000000,220.000000,220.000000,220.000000,220.000000,220.000000,220.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_PILC_6_D_B,0.186411,1.074972,0.124274,0.602730,95.995606,0.000000,185.000000,185.000000,185.000000,185.000000,185.000000,185.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_PILC_D_B,0.186411,1.074972,0.124274,0.602730,95.995606,0.000000,255.000000,255.000000,255.000000,255.000000,255.000000,255.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_PILC_I_C,0.186411,1.074972,0.124274,0.602730,95.995606,0.000000,255.000000,255.000000,255.000000,255.000000,255.000000,255.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_PILC_N_V_R,0.186411,1.074972,0.124274,0.602730,95.995606,0.000000,230.000000,230.000000,230.000000,230.000000,230.000000,230.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_PILCPJ_2_3_D_B,0.186411,1.074972,0.124274,0.602730,95.995609,0.000000,220.000000,220.000000,220.000000,220.000000,220.000000,220.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_PILCPJ_6_D_B,0.186411,1.074972,0.124274,0.602730,95.995606,0.000000,185.000000,185.000000,185.000000,185.000000,185.000000,185.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_PILCPJ_CIC,0.186411,1.074972,0.124274,0.602730,95.995606,0.000000,255.000000,255.000000,255.000000,255.000000,255.000000,255.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_PILCPJ_D_B,0.186411,1.074972,0.124274,0.602730,95.995606,0.000000,255.000000,255.000000,255.000000,255.000000,255.000000,255.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_PILCPJ_I_C,0.186411,1.074972,0.124274,0.602730,95.995606,0.000000,255.000000,255.000000,255.000000,255.000000,255.000000,255.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_PILCPJ_N_V_R,0.186411,1.074972,0.124274,0.602730,95.995606,0.000000,230.000000,230.000000,230.000000,230.000000,230.000000,230.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_POPJ_2_3_D_B,0.186411,1.074972,0.124274,0.602730,95.995606,0.000000,206.000000,206.000000,206.000000,206.000000,206.000000,206.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_POPJ_6_D_B,0.186411,1.074972,0.124274,0.602730,95.995606,0.000000,171.000000,171.000000,171.000000,171.000000,171.000000,171.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_POPJ_CIC,0.186411,1.074972,0.124274,0.602730,95.995606,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,245.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_POPJ_D_B,0.186411,1.074972,0.124274,0.602730,95.995606,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,245.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_POPJ_I_C,0.186411,1.074972,0.124274,0.602730,95.995606,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,245.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_POPJ_N_V_R,0.186411,1.074972,0.124274,0.602730,95.995606,0.000000,251.000000,251.000000,251.000000,251.000000,251.000000,251.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_RINJ_2_3_D_B,0.186411,1.074972,0.124274,0.602730,95.995606,0.000000,206.000000,206.000000,206.000000,206.000000,206.000000,206.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_RINJ_6_D_B,0.186411,1.074972,0.124274,0.602730,95.995606,0.000000,171.000000,171.000000,171.000000,171.000000,171.000000,171.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_RINJ_CIC,0.186411,1.074972,0.124274,0.602730,95.995606,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,245.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_RINJ_D_B,0.186411,1.074972,0.124274,0.602730,95.995606,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,245.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_RINJ_I_C,0.186411,1.074972,0.124274,0.602730,95.995606,0.000000,245.000000,245.000000,245.000000,245.000000,245.000000,245.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_RINJ_N_V_R,0.186411,1.074972,0.124274,0.602730,95.995606,0.000000,251.000000,251.000000,251.000000,251.000000,251.000000,251.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_SUBMARINE_U_W,0.186411,1.074972,0.124274,0.602730,95.995606,0.000000,170.000000,170.000000,170.000000,170.000000,170.000000,170.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_XLPE_2_3_D_B,0.186411,1.074972,0.124274,0.602730,95.995609,0.000000,203.000000,203.000000,203.000000,203.000000,203.000000,203.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_XLPE_6_D_B,0.186411,1.074972,0.124274,0.602730,95.995609,0.000000,168.000000,168.000000,168.000000,168.000000,168.000000,168.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_XLPE_CIC,0.186411,1.074972,0.124274,0.602730,95.995609,0.000000,241.000000,241.000000,241.000000,241.000000,241.000000,241.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_XLPE_D_B,0.186411,1.074972,0.124274,0.602730,95.995609,0.000000,241.000000,241.000000,241.000000,241.000000,241.000000,241.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_XLPE_D_B_W_S,0.186411,1.074972,0.124274,0.602730,95.995609,0.000000,310.000000,310.000000,310.000000,310.000000,310.000000,310.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_XLPE_I_C,0.186411,1.074972,0.124274,0.602730,95.995609,0.000000,241.000000,241.000000,241.000000,241.000000,241.000000,241.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_XLPE_N_V_R,0.186411,1.074972,0.124274,0.602730,95.995609,0.000000,253.000000,253.000000,253.000000,253.000000,253.000000,253.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_XLPE_SUB_U_W,0.186411,1.074972,0.124274,0.602730,95.995609,0.000000,170.000000,170.000000,170.000000,170.000000,170.000000,170.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_XLPECN_2_3_D_B,0.186411,1.074972,0.124274,0.602730,95.995609,0.000000,203.000000,203.000000,203.000000,203.000000,203.000000,203.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_XLPECN_6_D_B,0.186411,1.074972,0.124274,0.602730,95.995609,0.000000,168.000000,168.000000,168.000000,168.000000,168.000000,168.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_XLPECN_CIC,0.186411,1.074972,0.124274,0.602730,95.995609,0.000000,241.000000,241.000000,241.000000,241.000000,241.000000,241.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_XLPECN_D_B,0.186411,1.074972,0.124274,0.602730,95.995609,0.000000,241.000000,241.000000,241.000000,241.000000,241.000000,241.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_XLPECN_D_B_W_S,0.186411,1.074972,0.124274,0.602730,95.995609,0.000000,310.000000,310.000000,310.000000,310.000000,310.000000,310.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_XLPECN_I_C,0.186411,1.074972,0.124274,0.602730,95.995609,0.000000,241.000000,241.000000,241.000000,241.000000,241.000000,241.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_4/0_CU_XLPECN_N_V_R,0.186411,1.074972,0.124274,0.602730,95.995609,0.000000,253.000000,253.000000,253.000000,253.000000,253.000000,253.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_500_AAC_XLPECN_2_3_D_B,0.130488,0.919629,0.118060,0.441173,132.016487,0.000000,319.000000,319.000000,319.000000,319.000000,319.000000,319.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_500_AAC_XLPECN_6_D_B,0.130488,0.919629,0.118060,0.441173,132.016487,0.000000,262.000000,262.000000,262.000000,262.000000,262.000000,262.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_500_AAC_XLPECN_CIC,0.130488,0.919629,0.118060,0.441173,132.016480,0.000000,393.000000,393.000000,393.000000,393.000000,393.000000,393.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_500_AAC_XLPECN_D_B,0.130488,0.919629,0.118060,0.441173,132.016487,0.000000,393.000000,393.000000,393.000000,393.000000,393.000000,393.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_500_AAC_XLPECN_D_B_W_S,0.130488,0.919629,0.118060,0.441173,132.016487,0.000000,500.000000,500.000000,500.000000,500.000000,500.000000,500.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_500_AAC_XLPECN_I_C,0.130488,0.919629,0.118060,0.441173,132.016487,0.000000,393.000000,393.000000,393.000000,393.000000,393.000000,393.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_500_AAC_XLPECN_N_V_R,0.130488,0.919629,0.118060,0.441173,132.016487,0.000000,393.000000,393.000000,393.000000,393.000000,393.000000,393.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_500_AL_XLPECN_2_3_D_B,0.130488,0.919629,0.118060,0.441173,132.016480,0.000000,319.000000,319.000000,319.000000,319.000000,319.000000,319.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_500_AL_XLPECN_6_D_B,0.130488,0.919629,0.118060,0.441173,132.016480,0.000000,262.000000,262.000000,262.000000,262.000000,262.000000,262.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_500_AL_XLPECN_CIC,0.130488,0.919629,0.118060,0.441173,132.016480,0.000000,393.000000,393.000000,393.000000,393.000000,393.000000,393.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_500_AL_XLPECN_D_B,0.130488,0.919629,0.118060,0.441173,132.016480,0.000000,393.000000,393.000000,393.000000,393.000000,393.000000,393.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_500_AL_XLPECN_D_B_W_S,0.130488,0.919629,0.118060,0.441173,132.016480,0.000000,500.000000,500.000000,500.000000,500.000000,500.000000,500.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_500_AL_XLPECN_I_C,0.130488,0.919629,0.118060,0.441173,132.016480,0.000000,393.000000,393.000000,393.000000,393.000000,393.000000,393.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_500_AL_XLPECN_N_V_R,0.130488,0.919629,0.118060,0.441173,132.016006,0.000000,393.000000,393.000000,393.000000,393.000000,393.000000,393.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_600_CU_XLPOPJ_2_3_D_B,0.068351,0.006214,0.068351,0.006214,71.041348,0.000000,372.000000,372.000000,372.000000,372.000000,372.000000,372.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_600_CU_XLPOPJ_6_D_B,0.068351,0.006214,0.068351,0.006214,71.041348,0.000000,372.000000,372.000000,372.000000,372.000000,372.000000,372.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_600_CU_XLPOPJ_D_B,0.068351,0.006214,0.068351,0.006214,71.041298,0.000000,490.000000,490.000000,490.000000,490.000000,490.000000,490.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_600_CU_XLPOPJ_I_C,0.068351,0.006214,0.068351,0.006214,71.041346,0.000000,490.000000,490.000000,490.000000,490.000000,490.000000,490.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_600_CU_XLPOPJ_N_V_R,0.068351,0.006214,0.068351,0.006214,71.041346,0.000000,527.000000,527.000000,527.000000,527.000000,527.000000,527.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AAC_PILC_2_3_D_B,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,430.000000,430.000000,430.000000,430.000000,430.000000,430.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AAC_PILC_6_D_B,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,340.000000,340.000000,340.000000,340.000000,340.000000,340.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AAC_PILC_D_B,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,515.000000,515.000000,515.000000,515.000000,515.000000,515.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AAC_PILC_I_C,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,515.000000,515.000000,515.000000,515.000000,515.000000,515.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AAC_PILC_N_V_R,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,465.000000,465.000000,465.000000,465.000000,465.000000,465.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AAC_PILCPJ_2_3_D_B,0.111847,0.118060,0.236121,0.062137,71.041348,0.000000,430.000000,430.000000,430.000000,430.000000,430.000000,430.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AAC_PILCPJ_6_D_B,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,340.000000,340.000000,340.000000,340.000000,340.000000,340.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AAC_PILCPJ_D_B,0.111847,0.118060,0.236121,0.062137,71.041298,0.000000,515.000000,515.000000,515.000000,515.000000,515.000000,515.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AAC_PILCPJ_I_C,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,515.000000,515.000000,515.000000,515.000000,515.000000,515.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AAC_PILCPJ_N_V_R,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,465.000000,465.000000,465.000000,465.000000,465.000000,465.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AAC_XLPECN_2_3_D_B,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,392.000000,392.000000,392.000000,392.000000,392.000000,392.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AAC_XLPECN_6_D_B,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,304.000000,304.000000,304.000000,304.000000,304.000000,304.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AAC_XLPECN_D_B,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,486.000000,486.000000,486.000000,486.000000,486.000000,486.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AAC_XLPECN_D_B_W_S,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,603.000000,603.000000,603.000000,603.000000,603.000000,603.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AAC_XLPECN_I_C,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,486.000000,486.000000,486.000000,486.000000,486.000000,486.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AAC_XLPECN_N_V_R,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,530.000000,530.000000,530.000000,530.000000,530.000000,530.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AL_PILC_2_3_D_B,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,430.000000,430.000000,430.000000,430.000000,430.000000,430.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AL_PILC_6_D_B,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,340.000000,340.000000,340.000000,340.000000,340.000000,340.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AL_PILC_D_B,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,515.000000,515.000000,515.000000,515.000000,515.000000,515.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AL_PILC_I_C,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,515.000000,515.000000,515.000000,515.000000,515.000000,515.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AL_PILC_N_V_R,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,465.000000,465.000000,465.000000,465.000000,465.000000,465.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AL_PILCPJ_2_3_D_B,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,430.000000,430.000000,430.000000,430.000000,430.000000,430.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AL_PILCPJ_6_D_B,0.111847,0.118060,0.236121,0.062137,71.041298,0.000000,340.000000,340.000000,340.000000,340.000000,340.000000,340.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AL_PILCPJ_D_B,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,515.000000,515.000000,515.000000,515.000000,515.000000,515.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AL_PILCPJ_I_C,0.111847,0.118060,0.236121,0.062137,71.041298,0.000000,515.000000,515.000000,515.000000,515.000000,515.000000,515.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AL_PILCPJ_N_V_R,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,465.000000,465.000000,465.000000,465.000000,465.000000,465.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AL_XLPECN_2_3_D_B,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,392.000000,392.000000,392.000000,392.000000,392.000000,392.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AL_XLPECN_6_D_B,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,304.000000,304.000000,304.000000,304.000000,304.000000,304.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AL_XLPECN_D_B,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,486.000000,486.000000,486.000000,486.000000,486.000000,486.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AL_XLPECN_D_B_W_S,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,603.000000,603.000000,603.000000,603.000000,603.000000,603.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AL_XLPECN_I_C,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,486.000000,486.000000,486.000000,486.000000,486.000000,486.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF2_750_AL_XLPECN_N_V_R,0.111847,0.118060,0.236121,0.062137,71.041346,0.000000,530.000000,530.000000,530.000000,530.000000,530.000000,530.000000,2,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#1/0_AWG_AL_CIC_D_B,0.602730,1.435367,0.155343,0.422532,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#1/0_AWG_AL_XLPE_JACKET_CN_,0.602730,1.435367,0.155343,0.422532,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#1/0_AWG_AL_XLPECN_CIC,0.602730,1.435367,0.155343,0.422532,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#1/0_AWG_AL_XLPECN_D_B,0.602730,1.435367,0.155343,0.422532,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#1/0_AWG_AL_XLPECN_D_B_W_S,0.602730,1.435367,0.155343,0.422532,69.941518,0.000000,210.000000,210.000000,210.000000,210.000000,210.000000,210.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#1/0_AWG_AL_XLPECN_I_C,0.602730,1.435367,0.155343,0.422532,69.941518,0.000000,142.000000,142.000000,142.000000,142.000000,142.000000,142.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_PECN_2_3_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,84.000000,84.000000,84.000000,84.000000,84.000000,84.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_PECN_6_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,71.000000,71.000000,71.000000,71.000000,71.000000,71.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_PECN_CIC,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_PECN_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_PECN_D_B_W_S,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_PECN_I_C,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_PECN_N_V_R,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,89.000000,89.000000,89.000000,89.000000,89.000000,89.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_PECN_U_W,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,89.000000,89.000000,89.000000,89.000000,89.000000,89.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_PECNPJ_2_3_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,84.000000,84.000000,84.000000,84.000000,84.000000,84.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_PECNPJ_6_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,71.000000,71.000000,71.000000,71.000000,71.000000,71.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_PECNPJ_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_PECNPJ_I_C,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_PECNPJ_N_V_R,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,89.000000,89.000000,89.000000,89.000000,89.000000,89.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_POPJ_2_3_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,110.000000,110.000000,110.000000,110.000000,110.000000,110.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_POPJ_6_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,93.000000,93.000000,93.000000,93.000000,93.000000,93.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_POPJ_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,127.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_POPJ_I_C,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,127.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_POPJ_N_V_R,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,126.000000,126.000000,126.000000,126.000000,126.000000,126.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_POPJ_U_W,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,100.000000,100.000000,100.000000,100.000000,100.000000,100.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_RINJ_2_3_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,110.000000,110.000000,110.000000,110.000000,110.000000,110.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_RINJ_6_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,93.000000,93.000000,93.000000,93.000000,93.000000,93.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_RINJ_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,127.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_RINJ_I_C,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,127.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_RINJ_N_V_R,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,128.000000,128.000000,128.000000,128.000000,128.000000,128.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_XLPE_CIC,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_XLPE_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_XLPE_D_B_W_S,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_XLPE_I_A,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,143.000000,143.000000,143.000000,143.000000,143.000000,143.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_XLPE_I_C,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_XLPE_SUB_U_W,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,95.000000,95.000000,95.000000,95.000000,95.000000,95.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_XLPE_U_W,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,143.000000,143.000000,143.000000,143.000000,143.000000,143.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_XLPECN_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_XLPECNPJ_CIC,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_XLPECNPJ_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_XLPECNPJ_D_B_W_S,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_XLPECNPJ_I_A,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,143.000000,143.000000,143.000000,143.000000,143.000000,143.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_XLPECNPJ_I_C,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_XLPENCNPJ_CIC,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_XLPENCNPJ_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_XLPENCNPJ_D_B_W_S,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_XLPENCNPJ_I_A,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,143.000000,143.000000,143.000000,143.000000,143.000000,143.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_XLPENCNPJ_I_C,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_XLPENPJ_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AAC_XLPENPJ_D_B_W_S,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_PECN_2_3_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,84.000000,84.000000,84.000000,84.000000,84.000000,84.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_PECN_6_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,71.000000,71.000000,71.000000,71.000000,71.000000,71.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_PECN_CIC,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_PECN_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_PECN_D_B_W_S,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_PECN_I_C,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_PECN_N_V_R,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,89.000000,89.000000,89.000000,89.000000,89.000000,89.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_PECN_U_W,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,89.000000,89.000000,89.000000,89.000000,89.000000,89.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_PECNPJ_2_3_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,84.000000,84.000000,84.000000,84.000000,84.000000,84.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_PECNPJ_6_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,71.000000,71.000000,71.000000,71.000000,71.000000,71.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_PECNPJ_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_PECNPJ_I_C,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_PECNPJ_N_V_R,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,89.000000,89.000000,89.000000,89.000000,89.000000,89.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_POPJ_2_3_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,110.000000,110.000000,110.000000,110.000000,110.000000,110.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_POPJ_6_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,93.000000,93.000000,93.000000,93.000000,93.000000,93.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_POPJ_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,127.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_POPJ_I_C,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,127.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_POPJ_N_V_R,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,126.000000,126.000000,126.000000,126.000000,126.000000,126.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_POPJ_U_W,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,100.000000,100.000000,100.000000,100.000000,100.000000,100.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_RINJ_2_3_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,110.000000,110.000000,110.000000,110.000000,110.000000,110.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_RINJ_6_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,93.000000,93.000000,93.000000,93.000000,93.000000,93.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_RINJ_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,127.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_RINJ_I_C,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,127.000000,127.000000,127.000000,127.000000,127.000000,127.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_RINJ_N_V_R,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,128.000000,128.000000,128.000000,128.000000,128.000000,128.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_SUBMARINE_U_W,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,95.000000,95.000000,95.000000,95.000000,95.000000,95.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_XLPE_CIC,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_XLPE_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_XLPE_D_B_W_S,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_XLPE_I_A,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,143.000000,143.000000,143.000000,143.000000,143.000000,143.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_XLPE_I_C,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_XLPE_SUB_U_W,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,95.000000,95.000000,95.000000,95.000000,95.000000,95.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_XLPE_U_W,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,143.000000,143.000000,143.000000,143.000000,143.000000,143.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_XLPECN_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_XLPECNPJ_CIC,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_XLPECNPJ_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_XLPECNPJ_D_B_W_S,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_XLPECNPJ_I_A,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,143.000000,143.000000,143.000000,143.000000,143.000000,143.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_XLPECNPJ_I_C,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,,,,,,DEFAULT,,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_XLPENCNPJ_CIC,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_XLPENCNPJ_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_XLPENCNPJ_D_B_W_S,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_XLPENCNPJ_I_A,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,143.000000,143.000000,143.000000,143.000000,143.000000,143.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_XLPENCNPJ_I_C,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_XLPENPJ_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AL_XLPENPJ_D_B_W_S,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,3,,,,,,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AWG_AL_PECN_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AWG_AL_PECN_D_B_W_S,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AWG_AL_PECN_I_C,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AWG_AL_XLPE_CIC,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AWG_AL_XLPE_D_B,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AWG_AL_XLPE_D_B_W_S,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AWG_AL_XLPE_I_C,0.956911,2.162371,0.099419,0.938270,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,1,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AWG_AL_XLPE_NON-JACKET_C,0.956911,1.789549,0.180198,0.453601,47.304973,0.000000,182.000000,182.000000,182.000000,182.000000,182.000000,182.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AWG_AL_XLPECN_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AWG_AL_XLPECNPJ_D_B,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AWG_AL_XLPECNPJ_D_B_W_S,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,121.000000,121.000000,121.000000,121.000000,121.000000,121.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#2_AWG_AL_XLPECNPJ_I_C,0.963125,1.528573,0.173984,0.248548,60.757656,0.000000,97.000000,97.000000,97.000000,97.000000,97.000000,97.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#4/0_AWG_CU_PILCPJ_D_B,0.186411,0.956911,0.142915,0.360395,95.995609,0.000000,241.000000,241.000000,241.000000,241.000000,241.000000,241.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#4/0_AWG_CU_POPJ_D_B,0.186411,0.956911,0.142915,0.360395,95.995606,0.000000,255.000000,255.000000,255.000000,255.000000,255.000000,255.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#4/0_AWG_CU_POPJ_I_C,0.186411,0.956911,0.142915,0.360395,95.995606,0.000000,255.000000,255.000000,255.000000,255.000000,255.000000,255.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#4/0_AWG_CU_RINJ_CIC,0.186411,0.956911,0.142915,0.360395,95.995609,0.000000,241.000000,241.000000,241.000000,241.000000,241.000000,241.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#4/0_AWG_CU_RINJ_D_B,0.186411,0.956911,0.142915,0.360395,95.995606,0.000000,255.000000,255.000000,255.000000,255.000000,255.000000,255.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#4/0_AWG_CU_XLPE_JACKET_CN_,0.186411,0.956911,0.142915,0.360395,95.995609,0.000000,241.000000,241.000000,241.000000,241.000000,241.000000,241.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#4/0_AWG_CU_XLPECN_D_B,0.186411,0.956911,0.142915,0.360395,95.995609,0.000000,241.000000,241.000000,241.000000,241.000000,241.000000,241.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#4_AAC_PECN_2_3_D_B,0.944484,0.285831,1.441581,0.434960,18.547925,0.000000,89.000000,89.000000,89.000000,89.000000,89.000000,89.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#4_AAC_PECN_6_D_B,0.944484,0.285831,1.441581,0.434960,18.547924,0.000000,74.000000,74.000000,74.000000,74.000000,74.000000,74.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#4_AAC_PECN_D_B,0.944484,0.285831,1.441581,0.434960,18.547924,0.000000,98.000000,98.000000,98.000000,98.000000,98.000000,98.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#4_AAC_PECN_I_A,0.944484,0.285831,1.441581,0.434960,18.547924,0.000000,98.000000,98.000000,98.000000,98.000000,98.000000,98.000000,2,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#4_AAC_PECN_I_C,0.944484,0.285831,1.441581,0.434960,18.547924,0.000000,98.000000,98.000000,98.000000,98.000000,98.000000,98.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#4_AAC_PECN_IN_AIR,0.944484,0.285831,1.441581,0.434960,18.547924,0.000000,114.000000,114.000000,114.000000,114.000000,114.000000,114.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
PEF3_#4_AAC_PECN_N_V_R,0.944484,0.285831,1.441581,0.434960,18.547924,0.000000,95.000000,95.000000,95.000000,95.000000,95.000000,95.000000,3,0.000000,0.000000,0.000000,0.000000,0.000000,DEFAULT,DEFAULT,0,0,0.000000,0.000000,0.000000,0.000000,0.000000,7.200000,75.000000,200.000000,0.000000,0.000000,0,
