[GENERAL]
DATE=May 26, 2015 at 10:38:55
CYME_VERSION=5.04
CYMDIST_REVISION=02

[SI]

[NODE]
FORMAT_NODE=NodeID,CoordX,CoordY,TagText,TagProperties,TagDeltaX,TagDeltaY,TagAngle,TagAlignment,TagBorder,TagBackground,TagTextColor,TagBorderColor,TagBackgroundColor,TagLocation,TagFont,TagTextSize,TagOffset,ZoneID,ConnectedEquipType,ExposedCircuitType,BusGap,WorkingDistance,UseUserDefinedFaultCurrent,UserDefinedFaultCurrent,OpeningTimeMode,UserDefinedOpeningTime,OverrideLFVoltageLimit,HighVoltageLimit,LowVoltageLimit,LoadSheddingActive,MaximumLoadShed,ShedLoadCost,UserDefinedBaseVoltage
1713307,2230081.484176,13227840.748712,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26433248,2205212.754000,13226892.327000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599426,2236458.459000,13228465.060000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713305,2229864.453866,13227687.617286,G3E_FID: 2563109#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713775,2232723.057695,13223046.220608,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26873580,2201220.302000,13221657.525000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26400501,2221118.037378,13227999.928025,G3E_FID: 2586570#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599467,2236539.98756513228997.526317,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713344,2228559.390143,13227508.273524,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713773,2232718.499943,13223044.164667,G3E_FID: 2563567#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103085628,2202619.596541,13237002.706738,G3E_FID: 103246400#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599466,2236544.662430,13228999.299911,G3E_FID: 2571042#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713300,2230403.313962,13226393.665701,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103085629,2202618.951912,13237007.665009,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26400169,2211398.586380,13224842.816083,G3E_FID: 2586635#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103395426,2210336.736744,13222474.887853,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599464,2236336.117000,13228972.407000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709349,2199569.331208,13222697.798494,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713343,2228560.497847,13227513.149279,G3E_FID: 2563101#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713388,2229080.493678,13226705.631797,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26402841,2215274.376928,13231459.229140,G3E_FID: 2586652#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103395427,2210326.985538,13222478.239831,G3E_FID: 104336581#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599463,2236194.041185,13228815.939493,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709348,2199564.351543,13222697.348008,G3E_FID: 2470378#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713340,2228636.878841,13227813.577807,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25058944,2227227.181377,13237271.192167,G3E_FID: 2572430#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26403381,2230762.947223,13228313.974937,G3E_FID: 2586679#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599462,2236197.402380,13228819.641164,G3E_FID: 2571043#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26894216,2209796.584716,13222558.294855,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26981016,2232790.742000,13226521.346000,G3E_FID: 2598026#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26981022,2232480.319000,13226532.694000,G3E_FID: 2598032#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599031,2237525.215615,13230967.277763,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599461,2236097.023002,13228620.426104,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25271175,2237742.740297,13229945.767359,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26401835,2206162.916357,13222677.307329,G3E_FID: 2491080#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26401841,2198254.726363,13226297.402325,G3E_FID: 2491084#$%# G3E_FNO: 310#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599030,2237524.774918,13230972.258304,G3E_FID: 2571167#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599460,2236099.272899,13228624.891298,G3E_FID: 2571044#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26379120,2203164.601342,13235201.470358,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585986,2215953.003019,13232730.850675,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1728790,2234310.831659,13223842.627878,G3E_FID: 103683589#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585987,2209548.368636,13232630.249707,G3E_FID: 2580777#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713308,2230268.396866,13227606.181286,G3E_FID: 2563115#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26115128,2228986.225771,13224075.068080,G3E_FID: 2583981#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713309,2230268.851557,13227611.160569,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103251632,2219192.907465,13226914.860416,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585985,2215956.419824,13232727.200271,G3E_FID: 2569135#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25017649,2221753.977796,13223750.656261,G3E_FID: 2562546#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25929756,2237289.062754,13227807.275062,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26977932,2208745.289000,13233306.521000,G3E_FID: 2594952#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103251633,2219250.758534,13226845.592192,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585982,2219171.937191,13232788.969089,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713348,2228256.369504,13227583.535227,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26576683,2234321.690761,13226138.619265,G3E_FID: 2588697#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26833777,2203847.328000,13228010.889000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713349,2228674.295000,13227659.677000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585906,2216325.000487,13233467.786036,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599039,2237102.092436,13230871.977925,G3E_FID: 2571156#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599469,2236629.039491,13229031.717139,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25160510,2233640.629462,13226028.754079,G3E_FID: 2586617#$%# G3E_FNO: 310#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25373986,2201185.373073,13233311.171034,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26976545,2205526.300137,13228354.710051,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585907,2215921.141829,13233363.300272,G3E_FID: 2569143#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585981,2219175.583838,13232785.548276,G3E_FID: 2569183#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599468,2236633.835377,13229033.131167,G3E_FID: 2571041#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26402846,2215930.897173,13233375.263722,G3E_FID: 2586657#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103170155,2228239.909270,13221124.814624,G3E_FID: 103574646#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103397280,2227715.000896,13224878.637545,G3E_FID: 104341475#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585905,2216320.132829,13233466.643272,G3E_FID: 2569136#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586186,2214681.564810,13231130.752266,G3E_FID: 2569083#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599079,2237894.108313,13230654.825130,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26403386,2230594.091384,13227054.626166,G3E_FID: 2586684#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585902,2221231.011033,13233519.448985,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586187,2214686.262577,13231132.464277,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599078,2237894.867366,13230659.767178,G3E_FID: 2571162#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26400492,2221214.213423,13222071.973505,G3E_FID: 2586561#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585944,2208511.564917,13233113.811838,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26401846,2197405.426450,13228788.447019,G3E_FID: 2491089#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103060499,2218845.575026,13223933.500535,G3E_FID: 103140002#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585945,2208798.896000,13232976.424000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586185,2215048.115842,13231273.327930,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586536,2199651.231514,13229031.549036,G3E_FID: 2474631#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585901,2221226.661852,13233516.982281,G3E_FID: 2569190#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586182,2217314.284819,13231284.346269,G3E_FID: 2569132#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586537,2199646.327233,13229032.522701,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715734,2229371.782000,13221293.105000,G3E_FID: 2562987#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585943,2208507.048380,13233115.956807,G3E_FID: 2568940#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586183,2217311.320352,13231280.319864,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586534,2199418.479514,13229259.957036,G3E_FID: 2474632#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715735,2229372.519353,13221298.050332,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585940,2208028.041378,13233210.442803,G3E_FID: 2568941#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585989,2203834.453000,13232510.296000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586106,2209804.657378,13231896.287803,G3E_FID: 2568995#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586535,2199414.910835,13229263.459111,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715732,2229326.940000,13220764.088000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715777,2232917.913000,13227464.652000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585941,2208024.438819,13233206.975589,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586107,2209804.896616,13231891.293530,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715774,2233006.675000,13227650.324000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729305,2234832.954659,13225712.288946,G3E_FID: 2574463#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586104,2215201.812630,13231877.953829,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586533,2198351.482000,13228968.286000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715730,2229204.577819,13220345.537269,G3E_FID: 2563011#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729304,2235050.848229,13225659.589704,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586105,2210647.358000,13231853.584000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586146,2216648.007819,13231612.381269,G3E_FID: 2569131#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715731,2229199.645876,13220346.359421,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715772,2233374.201663,13226626.349605,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586102,2216483.918000,13231896.564000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586147,2216649.685751,13231607.671222,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586572,2200123.795702,13228564.671840,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715773,2233104.731000,13227860.392000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729302,2235274.549439,13225598.419917,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585908,2215918.723481,13233358.924019,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586103,2215202.838814,13231873.060267,G3E_FID: 2569092#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586144,2200679.183877,13232118.754672,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586924,2228776.783000,13237519.721000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715770,2233395.120902,13226235.849772,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25476914,2224191.789563,13226971.234946,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586100,2215754.551212,13231926.949182,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586145,2199818.424000,13231286.151000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586570,2204762.323000,13228591.219000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715771,2233371.247000,13226622.316000,G3E_FID: 2563606#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729300,2235265.295290,13225710.323050,G3E_FID: 2584485#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586142,2201185.816000,13231688.724000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586571,2200123.647514,13228559.674036,G3E_FID: 2474628#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586922,2228085.408939,13236580.855253,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586143,2201249.808487,13231383.241783,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586923,2228016.420000,13236240.955000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586964,2226973.775629,13237843.561928,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585949,2219690.170843,13233030.252277,G3E_FID: 2569186#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586140,2200966.110000,13232069.419000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586920,2228692.509758,13236377.161636,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586141,2200894.263952,13231889.957886,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586921,2228084.414377,13236575.955167,G3E_FID: 2569355#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586962,2227327.802748,13237841.183257,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586963,2226968.778377,13237843.396167,G3E_FID: 2569272#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26115126,2229340.242825,13224807.919475,G3E_FID: 2583979#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26979379,2218379.094077,13224583.656317,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103120773,2205427.133000,13229060.393000,G3E_FID: 2480218#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586961,2227324.343373,13237837.573171,G3E_FID: 2569271#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708666,2215541.198000,13227168.353000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729309,2234415.883677,13225734.643913,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25991292,2214707.648040,13229960.193208,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26976558,2199285.609000,13231935.209000,G3E_FID: 2506963#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708622,2215329.055055,13227511.651486,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729308,2234411.590402,13225732.081143,G3E_FID: 2566669#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25017647,2214829.651786,13227566.120257,G3E_FID: 2562276#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587166,2226645.012413,13230029.706133,G3E_FID: 2569264#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1700276,2233752.527813,13226345.494062,G3E_FID: 2587439#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708621,2215331.683467,13227507.398081,G3E_FID: 2562275#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587167,2226640.271618,13230028.117150,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1700277,2233782.185000,13226001.135000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708663,2219622.697000,13227255.157000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708662,2220129.023000,13227281.056000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26981048,2233322.450000,13232009.298000,G3E_FID: 2598058#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586149,2215261.237000,13231594.577000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587165,2226539.974000,13229985.781000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708661,2198010.637895,13226948.351518,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25719944,2212203.923078,13234481.939896,G3E_FID: 2578701#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26983108,2234293.814826,13231655.657652,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587162,2226262.710168,13230103.224219,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708660,2198007.075528,13226944.843022,G3E_FID: 2470392#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26403404,2230057.381097,13235435.522622,G3E_FID: 2586693#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587160,2226499.267413,13230681.984133,G3E_FID: 2569266#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709297,2205510.169932,13226055.281391,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103395043,2222220.880142,13229201.597227,G3E_FID: 104335578#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587161,2226494.645150,13230680.077648,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709296,2205511.354507,13226060.139043,G3E_FID: 2470624#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708629,2205369.205499,13227293.158050,G3E_FID: 2470627#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709295,2205397.330000,13225716.194000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708628,2220484.102572,13227568.859033,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25117318,2221268.629481,13221323.968808,G3E_FID: 2573053#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26979370,2218172.508879,13224063.230916,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587128,2227914.214406,13228858.266862,G3E_FID: 2569297#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26059776,2229558.162923,13230549.827181,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103395044,2222223.413211,13229199.097446,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587129,2227909.215271,13228858.173879,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709217,2222384.665796,13223692.518261,G3E_FID: 2562668#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26980994,2227168.196000,13228066.955000,G3E_FID: 2598004#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103395045,2222205.465974,13229201.744373,G3E_FID: 104335332#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26402850,2219524.354821,13232458.376418,G3E_FID: 2586661#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709602,2214275.608000,13221763.745000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709645,2227585.831396,13221521.795477,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25116198,2228260.701420,13227586.032126,G3E_FID: 2563100#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26403390,2230185.016520,13225735.749747,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103570117,2237804.696749,13229938.401242,G3E_FID: 104781032#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709257,2225809.177387,13223289.342821,G3E_FID: 2562850#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709644,2227583.172387,13221526.029821,G3E_FID: 2562827#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25249178,2208295.560515,13221602.495010,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26981033,2227691.909000,13224555.520000,G3E_FID: 2598043#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000009,2197998.446168,13226465.388838,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709256,2226006.473572,13223313.746599,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709643,2228521.191890,13221521.873675,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713297,2230514.071862,13226109.234284,G3E_FID: 2563103#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26401850,2202685.598092,13234920.365144,G3E_FID: 2491094#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000008,2207740.698976,13226574.214620,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709255,2226001.511387,13223313.132821,G3E_FID: 2562851#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709642,2228522.691387,13221517.103821,G3E_FID: 2563028#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709253,2226267.422000,13223325.285000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713292,2230490.197143,13226703.619383,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599387,2236793.124077,13228215.201016,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709252,2226455.548481,13223359.545666,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709299,2205873.143507,13225869.408043,G3E_FID: 2470625#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599386,2236791.523380,13228210.464164,G3E_FID: 2571050#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709251,2226450.629389,13223358.649825,G3E_FID: 2562852#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709298,2205622.217000,13226514.759000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713290,2230367.360958,13227216.049404,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
T5240B12_10000007,2214605.170188,13230147.406276,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709250,2226669.999466,13223380.186348,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713291,2230488.842862,13226698.806284,G3E_FID: 2563111#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000006,2205689.613614,13226882.202970,G3E_FID: 105595326#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103342298,2225462.277147,13221357.674749,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713214,2197704.779532,13226638.946019,G3E_FID: 2470286#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26088721,2216006.014689,13234802.066627,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26979377,2218130.971000,13224316.423000,G3E_FID: 2596387#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000001,2215960.248100,13226514.821948,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103120752,2205435.212844,13229071.227252,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713215,2197708.240065,13226642.554996,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26976556,2199264.365000,13231524.307000,G3E_FID: 2506961#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000000,2233681.529767,13226115.462538,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103120753,2205408.777072,13229124.031586,G3E_FID: 103385873#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103356696,2219272.752697,13231999.780446,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713212,2199216.283543,13222959.779008,G3E_FID: 2470376#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713257,2230816.172862,13226183.511284,G3E_FID: 2563104#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000003,2235288.407333,13225350.483294,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599307,2237376.279224,13229301.289133,G3E_FID: 104750386#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709219,2221629.632791,13223679.668259,G3E_FID: 2562530#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713213,2199213.907807,13222964.178540,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26402865,2212564.520881,13233791.816640,G3E_FID: 2586676#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000002,2228670.760898,13228704.733633,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103120751,2205400.617234,13229132.579987,G3E_FID: 103385872#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599306,2237242.884971,13229281.280009,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599380,2237110.814353,13228860.622870,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709218,2222389.567010,13223691.529273,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713210,2199185.514546,13222146.434005,G3E_FID: 2470380#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599305,2237247.829653,13229282.021711,G3E_FID: 2571122#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713211,2199183.941972,13222141.687742,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26981046,2233629.296407,13231444.929799,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103120757,2205196.011257,13229066.507617,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599304,2237114.681756,13229243.082249,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713298,2230519.003685,13226108.411410,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26983106,2233895.300732,13231285.426566,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103120754,2205192.575698,13229063.984981,G3E_FID: 103385892#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709258,2225810.855569,13223294.052779,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713250,2231051.971812,13226862.988451,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713299,2230401.656862,13226388.948284,G3E_FID: 2563110#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25464152,2196551.524474,13229028.464087,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103120755,2205184.034765,13229063.272595,G3E_FID: 103107075#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599302,2237107.789367,13229226.860145,G3E_FID: 2571678#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713251,2231060.372878,13226859.760224,G3E_FID: 2563855#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26115130,2228928.097999,13223316.757190,G3E_FID: 2583983#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26979383,2217904.688721,13224901.810060,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103342296,2225496.727687,13221350.441371,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103120758,2205421.640000,13229069.030000,G3E_FID: 2506955#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585896,2201751.688000,13233281.041000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599388,2236724.558000,13229059.880000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26983092,2237328.053500,13227932.997500,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103229900,2205071.219593,13227748.893392,G3E_FID: 105595333#$%# G3E_FNO: 313#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585894,2201190.355488,13233310.752060,G3E_FID: 2474730#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713219,2231289.335876,13227789.384289,G3E_FID: 2563607#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103202478,2234203.696293,13223900.609921,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585895,2201485.562000,13233285.928000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26467629,2203969.396136,13231575.679135,G3E_FID: 2491092#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26530899,2234384.572000,13224456.921000,G3E_FID: 2588103#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103202479,2234315.186210,13223840.170667,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585892,2203506.950478,13233456.765071,G3E_FID: 2474733#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713258,2230821.028258,13226184.705071,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585893,2203504.952121,13233461.348363,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713259,2230812.584866,13227012.371286,G3E_FID: 2563117#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715686,2228643.244589,13222788.187904,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585890,2208366.175319,13233517.634372,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599309,2237578.874373,13229288.380171,G3E_FID: 2571109#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715687,2228695.099391,13222994.319830,G3E_FID: 2563058#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103202474,2233282.479886,13223983.763677,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585817,2207274.244383,13235272.083812,G3E_FID: 2568948#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585891,2208238.765759,13233413.250347,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599308,2237371.288487,13229301.593348,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715684,2228604.428000,13222549.604000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103202475,2233918.921153,13223982.956720,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586484,2221530.201620,13229278.225863,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715685,2228644.464391,13222793.036830,G3E_FID: 2563059#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000029,2228762.469937,13223178.057934,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586096,2218233.680287,13232056.765227,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25487268,2209330.775000,13233394.386000,G3E_FID: 2594954#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000028,2232790.468569,13223086.909890,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585812,2207081.397000,13235665.574000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585857,2202652.859470,13236063.792077,G3E_FID: 2474736#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586482,2204517.473000,13229249.032000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585854,2202653.706000,13236740.348000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715606,2229443.636819,13220305.686269,G3E_FID: 2563010#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585810,2206934.038385,13235984.922816,G3E_FID: 2568949#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585855,2202743.392000,13236437.370000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586095,2218234.278829,13232061.729272,G3E_FID: 2569140#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586406,2197762.547510,13231229.299039,G3E_FID: 2474635#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586480,2214826.131382,13229568.533550,G3E_FID: 2569489#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715607,2229438.689523,13220304.962208,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
T5240B12_10000025,2236680.261339,13229386.820466,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585811,2206931.943483,13235989.462792,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
T5240B12_10000024,2227477.750818,13221929.203824,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
T5240B12_10000027,2236664.098413,13230019.378499,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586016,2201237.144492,13232394.210057,G3E_FID: 2474732#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586446,2222047.760253,13229489.050304,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715602,2229443.983824,13220925.796271,G3E_FID: 2563006#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715647,2228974.178400,13223474.783848,G3E_FID: 2563055#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729216,2236082.749047,13227780.794963,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25998323,2206292.459175,13227623.946675,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
T5240B12_10000026,2236671.567748,13229602.737575,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586017,2201239.547654,13232398.594668,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715603,2229442.402893,13220921.052785,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729215,2236078.481384,13227783.400161,G3E_FID: 2566676#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000021,2237121.786965,13230199.920002,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586014,2203879.898000,13232267.007000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729214,2236278.968285,13227687.085018,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729257,2233866.261417,13226474.120884,G3E_FID: 2566690#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
18GJ19_105595290,2207745.462809,13226572.696103,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
T5240B12_10000020,2228156.223429,13220608.209234,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586056,2216034.457000,13232225.093000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586445,2222044.317450,13229485.424410,G3E_FID: 2569211#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729213,2236274.461384,13227689.250161,G3E_FID: 2566678#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000023,2214882.683125,13229293.875484,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586012,2210057.187461,13232397.545826,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586442,2214284.665796,13229569.909261,G3E_FID: 2569075#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710977,2212176.738000,13221600.243000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715688,2228693.315272,13222989.648971,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
T5240B12_10000022,2238012.041337,13230999.572717,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585818,2207271.297952,13235276.123434,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586013,2209365.148000,13232474.893000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586054,2216500.917824,13232194.814271,G3E_FID: 2569137#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586443,2214279.913518,13229571.463563,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586488,2213959.091000,13229114.242000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715689,2228746.329393,13223446.654835,G3E_FID: 2563049#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103634774,2233494.948566,13225697.841430,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585819,2207565.138383,13234873.261812,G3E_FID: 2568947#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586010,2209781.258000,13232481.318000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586055,2216505.917803,13232194.799942,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586876,2230245.990404,13232450.833931,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586011,2210061.760333,13232395.523737,G3E_FID: 2568998#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586052,2216819.059018,13232227.617610,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729299,2235311.477000,13225843.227000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26977929,2211941.240000,13234713.796000,G3E_FID: 2594949#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585858,2202653.683056,13236068.723781,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586833,2229725.686000,13233568.208000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26593795,2198573.938446,13225487.892519,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586050,2217333.186000,13232293.625000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586099,2215750.648819,13231923.823269,G3E_FID: 2569133#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586830,2229776.478039,13233689.159364,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586875,2230241.425782,13232452.874576,G3E_FID: 2569329#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586051,2216814.084824,13232227.110271,G3E_FID: 2569138#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103635677,2207748.995999,13226585.062270,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586408,2197948.962507,13231702.616043,G3E_FID: 2474648#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715609,2229665.497026,13220338.156584,G3E_FID: 2563769#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586409,2197953.004666,13231699.673094,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586870,2229517.777384,13233077.359161,G3E_FID: 2569331#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586871,2229520.064652,13233081.805328,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715648,2228975.578100,13223479.583935,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26362819,2224059.356000,13227078.856000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103026476,2224899.826967,13220386.427812,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586018,2201132.166000,13232202.675000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586448,2216101.411601,13229306.471956,G3E_FID: 2596402#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26981004,2228305.230069,13223761.017494,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586019,2200724.021000,13232449.251000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586449,2215848.736804,13229392.256319,G3E_FID: 2596379#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587035,2223472.463000,13231052.333000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26983110,2234288.161000,13231649.675000,G3E_FID: 2600120#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729259,2233969.001398,13226596.446147,G3E_FID: 2566689#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586838,2229441.370366,13236904.358178,G3E_FID: 2569354#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729258,2233863.045700,13226470.292156,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25948612,2217813.426223,13225229.625791,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26403474,2225007.549642,13230647.088609,G3E_FID: 2586703#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103654370,2220201.204405,13232658.096290,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586059,2215125.353814,13232185.497267,G3E_FID: 2569093#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586839,2229445.131906,13236907.652236,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587030,2225239.968000,13230672.328000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103167333,2227472.643277,13221927.163478,G3E_FID: 103564130#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587031,2224695.588407,13231470.890219,G3E_FID: 103604262#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25487266,2209358.308169,13232836.527965,G3E_FID: 2576444#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000049,2218079.772000,13222396.854000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103512354,2227495.801567,13238035.911774,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
T5240B12_10000048,2217548.103000,13222454.846000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103512355,2227596.810663,13237829.344720,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708976,2219286.583431,13224908.548208,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103156054,2228343.613427,13226536.624357,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708975,2219282.479463,13224905.692084,G3E_FID: 2562551#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25018196,2237915.340671,13230248.454601,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708974,2222968.992685,13224958.248942,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25230307,2220747.691836,13220910.574796,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25700940,2212339.195447,13219733.139773,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
T5240B12_10000045,2200299.192000,13222711.827000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708973,2222970.410805,13224953.454264,G3E_FID: 2562685#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000044,2235289.775437,13225335.100361,G3E_FID: 104901391#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709525,2225407.967000,13222212.492000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26548699,2204870.334000,13231481.678000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26642567,2215178.369432,13233784.817215,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
T5240B12_10000047,2204607.956000,13232711.748000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709567,2224219.024619,13221992.939288,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
T5240B12_10000046,2201354.833000,13232625.340000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708970,2218881.033900,13224955.530630,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709566,2224214.298796,13221994.572261,G3E_FID: 2562670#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25154439,2212820.550481,13225974.349067,G3E_FID: 2573419#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26401874,2196432.814603,13229314.609304,G3E_FID: 2491118#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000041,2235176.309101,13226225.621583,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103397861,2215035.346584,13226248.504849,G3E_FID: 103737430#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000040,2233263.337883,13225537.753685,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709177,2211347.518305,13224480.680043,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709564,2226146.331125,13222036.565757,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25019996,2233934.184409,13224484.974136,G3E_FID: 2566665#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25948625,2218136.758000,13224306.188000,G3E_FID: 2581985#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000043,2234301.927297,13227217.564064,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709176,2211348.216492,13224485.631057,G3E_FID: 2562098#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709520,2226030.696000,13222200.797000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709563,2226149.076385,13222032.386816,G3E_FID: 2562846#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26979394,2222515.119185,13231411.959189,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
T5240B12_10000042,2218579.951228,13227920.587930,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103397864,2215022.530383,13226253.910305,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709175,2211288.965269,13224089.818150,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709174,2211289.705496,13224094.763053,G3E_FID: 2562096#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26977927,2215367.486000,13229668.304000,G3E_FID: 2594947#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103635658,2206147.664932,13226853.314678,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708979,2216726.565052,13224868.249223,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709172,2213589.661000,13224354.511000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713524,2230973.709406,13224099.142862,G3E_FID: 2563598#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103635659,2206409.245060,13226907.694499,G3E_FID: 105595341#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708978,2216729.495777,13224872.300254,G3E_FID: 2562387#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709171,2213595.889055,13224146.573017,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713525,2230970.899729,13224103.278768,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709170,2213595.739365,13224151.570776,G3E_FID: 2562269#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103635657,2205821.646033,13226878.808336,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709529,2225512.847544,13222147.733454,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713134,2207452.874521,13221631.346029,G3E_FID: 2561991#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713564,2226897.998373,13223852.695534,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103635654,2206547.074337,13226881.067435,G3E_FID: 105595325#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709528,2225508.593180,13222150.360313,G3E_FID: 2562841#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713135,2207457.554017,13221629.584689,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713520,2233150.639148,13224077.224937,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713565,2227363.057000,13223871.285000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103635655,2208230.639192,13226411.871387,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713132,2207817.008517,13221626.887032,G3E_FID: 2561992#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713521,2232891.204000,13224132.746000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103635652,2206838.729060,13226841.348674,G3E_FID: 105595322#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599291,2237108.111000,13229431.100000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709569,2219032.629767,13221887.376251,G3E_FID: 2562537#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713133,2207822.008142,13221626.825809,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713563,2226902.986000,13223852.344000,G3E_FID: 2562837#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103635653,2206541.962779,13226888.474897,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709568,2224037.498134,13222055.664417,G3E_FID: 2584766#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713130,2208041.817000,13221612.654000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713560,2227361.376000,13223923.458000,G3E_FID: 2562857#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713916,2232148.016064,13223162.375329,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103612054,2218397.368728,13229677.743678,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713172,2199103.258000,13226548.155000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713917,2232263.539119,13223230.931935,G3E_FID: 106405410#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26833778,2203654.631503,13227975.601046,G3E_FID: 2497468#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103261115,2219385.689797,13226482.603547,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713914,2232051.519486,13223087.246142,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26522261,2214810.516000,13230709.407000,G3E_FID: 2588008#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599213,2234298.329000,13231059.875000,G3E_FID: 2571051#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713170,2198656.193000,13226336.671000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713915,2232152.315913,13223164.927054,G3E_FID: 106405412#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599212,2234298.837694,13231069.022197,G3E_FID: 2600109#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599255,2237813.633805,13229937.338583,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713171,2198978.060000,13226363.939000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26311656,2210927.934714,13225354.968724,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599211,2234526.411639,13230972.677325,G3E_FID: 2571662#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599254,2237613.101000,13229974.868000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713913,2232055.479847,13223090.298279,G3E_FID: 2563521#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26402849,2218270.287878,13232360.372460,G3E_FID: 2586660#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599210,2234521.197082,13230967.924511,G3E_FID: 2571661#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713910,2231730.506040,13223010.672543,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26403389,2230324.935612,13226140.791655,G3E_FID: 2586687#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000068,2208880.120844,13231044.294096,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103510256,2234485.982219,13226957.056921,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599252,2237097.366000,13229852.547000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1714192,2231098.570061,13221901.814440,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713568,2232538.885000,13223952.810000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26401849,2203948.875048,13231927.760199,G3E_FID: 2491093#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585774,2215910.439833,13234433.682274,G3E_FID: 2569145#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25048164,2213234.857565,13226843.067608,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
T5240B12_10000065,2236677.550000,13228413.997000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103610798,2231727.472660,13223174.309167,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585775,2215910.532594,13234438.681413,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26548697,2204288.009000,13231466.810000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
T5240B12_10000064,2230804.427000,13228718.221000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
T5240B12_10000067,2224180.413000,13221059.393000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713179,2199046.757539,13223409.524012,G3E_FID: 2470390#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25224964,2232989.000102,13224765.355686,G3E_FID: 2563849#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000066,2237744.196000,13229209.660000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25487270,2208749.938000,13233314.671000,G3E_FID: 2576448#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26023405,2235403.609503,13225965.792303,G3E_FID: 2582938#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26199214,2199540.928198,13229875.206999,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
T5240B12_10000061,2208838.939000,13231671.483000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585771,2216004.759044,13234797.226859,G3E_FID: 2583645#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586797,2230023.936028,13235177.030316,G3E_FID: 103210602#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713918,2232261.112606,13223235.303666,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25019960,2230935.378358,13235957.766768,G3E_FID: 2598049#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000060,2209358.816000,13230212.863000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103610793,2231621.844519,13223231.383640,G3E_FID: 104894816#$%# G3E_FNO: 313#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586794,2230354.200583,13235430.423874,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713919,2232360.796420,13223055.708126,G3E_FID: 2563568#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000063,2230161.887000,13236800.153000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103610792,2231614.344559,13223236.358737,G3E_FID: 104894817#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000062,2224707.507000,13230652.683000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586792,2230043.602006,13235427.065289,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26586564,2224643.894221,13220976.122798,G3E_FID: 2588833#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586793,2230359.089369,13235429.375174,G3E_FID: 2569343#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1714930,2230317.902404,13223718.882857,G3E_FID: 2563044#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715526,2229512.921400,13222825.045848,G3E_FID: 2563063#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25607372,2227973.524000,13230024.066000,G3E_FID: 2577524#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586716,2230610.686731,13237268.629059,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1714931,2230318.284529,13223723.868234,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715527,2229514.324058,13222829.845072,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25058945,2227229.357507,13237266.690561,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103635638,2207986.040967,13226502.192891,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586327,2214620.560838,13230144.010842,G3E_FID: 2580623#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586791,2230046.022727,13235431.440230,G3E_FID: 2569345#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25997526,2223677.576216,13224572.338035,G3E_FID: 2582556#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26025391,2221708.093965,13231579.025833,G3E_FID: 2582961#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26894215,2209794.714000,13222553.658000,G3E_FID: 2593397#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26981015,2232793.069774,13226520.434152,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26981021,2233725.092000,13225846.170000,G3E_FID: 2598031#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586714,2230576.123355,13237819.443188,G3E_FID: 2569352#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729137,2236197.002384,13227990.494160,G3E_FID: 2566677#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26401832,2207129.946975,13224169.349730,G3E_FID: 2586591#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103344436,2234421.157251,13226824.141221,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586325,2214622.264603,13230162.781811,G3E_FID: 2569490#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586715,2230571.125993,13237819.605572,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586756,2230538.025000,13236063.245000,G3E_FID: 2569347#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710020,2229084.278896,13219433.641260,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710410,2220806.709000,13221471.017000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25237716,2230660.797000,13225208.074000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103344437,2234428.590313,13226819.066916,G3E_FID: 104180232#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103635637,2208235.304365,13226410.072455,G3E_FID: 105595284#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586712,2230787.229000,13237654.859000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586754,2230456.406216,13236930.390621,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715520,2230024.259219,13221862.743322,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26115129,2228322.743230,13223219.708634,G3E_FID: 2583982#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103344435,2228446.492509,13220174.113967,G3E_FID: 104180229#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586320,2199489.595141,13230187.697295,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586755,2230540.438259,13236053.362999,G3E_FID: 2598048#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103198309,2232786.169659,13223084.356585,G3E_FID: 103670194#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586362,2214782.811383,13229714.960812,G3E_FID: 2569077#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26977931,2211947.570726,13234310.797520,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103362833,2219839.982641,13232434.523712,G3E_FID: 104088275#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586363,2214781.759815,13229719.848982,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1714939,2230376.736732,13222567.240821,G3E_FID: 2563072#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715916,2233292.507409,13224792.916136,G3E_FID: 2563576#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586799,2230007.172373,13234777.374171,G3E_FID: 2569342#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715917,2233290.390118,13224797.445714,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729173,2237104.407000,13227758.541000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103362831,2219657.915374,13231851.085499,G3E_FID: 105593519#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26976544,2205158.835782,13228322.171116,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715956,2232321.082847,13224736.552871,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715957,2232623.894410,13224757.069871,G3E_FID: 2563579#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26402847,2218261.668528,13232383.893905,G3E_FID: 2586658#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26403387,2230576.350134,13227059.624068,G3E_FID: 2586685#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103362835,2219650.913988,13231857.060456,G3E_FID: 104227647#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710458,2221008.297000,13220044.171000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715955,2232326.071410,13224736.890871,G3E_FID: 2563580#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25500056,2212343.665000,13219735.381000,G3E_FID: 2576603#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26400493,2222061.702218,13223755.459441,G3E_FID: 2586562#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103654296,2220331.934534,13232465.486125,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586329,2222538.187797,13230105.775054,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710459,2221185.045772,13220432.950252,G3E_FID: 2562529#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26401847,2197403.052487,13228807.224949,G3E_FID: 2491090#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708886,2212309.161561,13225297.041148,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729139,2236737.813384,13228051.523161,G3E_FID: 2566682#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25242224,2234837.333718,13225709.875682,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708885,2212310.420485,13225301.880064,G3E_FID: 2562093#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715950,2232597.293862,13224887.433284,G3E_FID: 2563581#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729138,2236199.485946,13227994.833736,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708884,2213751.091680,13225327.525324,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715951,2232594.504024,13224891.582598,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708883,2213756.016370,13225326.660785,G3E_FID: 2562266#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26249372,2216132.026099,13223913.773900,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708882,2209286.507830,13225859.039060,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103655596,2217326.447559,13231286.731844,G3E_FID: 106095012#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708881,2209290.980496,13225856.804053,G3E_FID: 2562002#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25117304,2205121.552260,13227591.307054,G3E_FID: 2491829#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103655595,2217460.355678,13231253.312310,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708806,2216393.209000,13225821.415000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708880,2208978.182000,13226003.007000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715918,2233252.926455,13224541.691920,G3E_FID: 2563600#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25132792,2225046.429335,13222837.819591,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103655594,2217455.364306,13231253.605920,G3E_FID: 106095008#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708805,2223974.802426,13225982.229717,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715919,2233247.947167,13224541.237290,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103655593,2217448.884001,13231253.987114,G3E_FID: 106095006#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708804,2223972.511819,13225977.785269,G3E_FID: 2562689#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709087,2225207.103389,13224360.031825,G3E_FID: 2562863#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26400164,2210398.493761,13221505.579640,G3E_FID: 2586630#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26980940,2229374.836000,13221284.783000,G3E_FID: 2597950#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708803,2210666.374000,13225800.152000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715958,2232618.900111,13224756.831175,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25801253,2225857.960676,13230289.343100,G3E_FID: 2569511#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103047333,2203649.713290,13227974.700388,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715959,2232683.044410,13224759.896871,G3E_FID: 2563578#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709437,2218699.416772,13222658.189252,G3E_FID: 2562377#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709083,2218926.722000,13224373.702000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709436,2218049.884412,13222579.088547,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709435,2218051.676767,13222583.756251,G3E_FID: 2562380#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709007,2207677.312023,13225661.347953,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709434,2219287.922918,13222528.820944,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709006,2207682.263499,13225660.653050,G3E_FID: 2562003#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709080,2222588.709174,13224330.982665,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709433,2219283.371474,13222526.751074,G3E_FID: 2562538#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26115127,2229337.903615,13224557.584288,G3E_FID: 2583980#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26979378,2218127.938000,13224307.414000,G3E_FID: 2596388#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709005,2207670.669867,13225915.045866,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25207814,2211934.803000,13234302.141000,G3E_FID: 2573985#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709004,2207670.897499,13225910.051050,G3E_FID: 2562004#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709827,2228534.432242,13219977.579267,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709430,2221405.085000,13222499.176000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709826,2228533.627000,13219982.514000,G3E_FID: 2563035#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26402858,2213240.341201,13232102.275024,G3E_FID: 2586669#$%# G3E_FNO: 313#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708809,2216910.127865,13225663.674124,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103631135,2227412.249375,13225109.526591,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708808,2216905.932470,13225660.954077,G3E_FID: 2562386#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713436,2230294.234406,13224705.953862,G3E_FID: 2563081#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709043,2223077.551426,13224592.633481,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26401858,2200120.797079,13228177.436167,G3E_FID: 2491102#$%# G3E_FNO: 313#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708849,2213217.662368,13225495.129780,G3E_FID: 2562273#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709042,2223076.004805,13224597.388264,G3E_FID: 2562683#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709089,2225344.154000,13224354.910000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709088,2225202.106877,13224360.218554,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25102104,2230782.671198,13228308.809813,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25248745,2203526.727667,13227433.991141,G3E_FID: 2478372#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25920087,2210848.393153,13226155.166934,G3E_FID: 2581532#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26403405,2229954.362415,13234203.828084,G3E_FID: 2586694#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709820,2229042.378680,13220151.299331,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713477,2229687.123404,13224253.891857,G3E_FID: 2563086#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1598931,2238099.692000,13231347.394000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709438,2218694.797351,13222656.275891,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713430,2230536.077000,13225357.712000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713826,2232523.716870,13223639.832377,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713827,2232516.865324,13223645.668255,G3E_FID: 2563842#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25117319,2221270.194107,13221342.509699,G3E_FID: 2573054#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103258279,2227362.667214,13238563.783476,G3E_FID: 103886785#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599137,2237132.712434,13230601.167920,G3E_FID: 2571155#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709479,2200294.471234,13222149.549463,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709478,2200290.835543,13222146.117008,G3E_FID: 2470382#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25180338,2205524.265000,13228343.465000,G3E_FID: 2477603#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26980993,2227170.196000,13228068.955000,G3E_FID: 2598003#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_1,2238400.734000,13231472.863000,G3E_FID: 2571841#$%# G3E_FNO: 300#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26402851,2219529.252953,13232461.670262,G3E_FID: 2586662#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599176,2236791.965635,13230324.639145,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713089,2211173.653352,13221457.207749,G3E_FID: 2562084#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26403391,2227682.323710,13238247.989374,G3E_FID: 2586689#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599175,2236791.705434,13230319.645920,G3E_FID: 2571157#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713862,2231282.198768,13223577.958755,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103335379,2219187.014006,13232409.059117,G3E_FID: 104159823#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1598938,2238060.208414,13231177.719522,G3E_FID: 2579312#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713438,2230259.366406,13225056.287862,G3E_FID: 2563080#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713439,2230260.009116,13225051.329342,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713860,2231277.245847,13223578.643279,G3E_FID: 2563525#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713861,2231267.626692,13223571.826797,G3E_FID: 2563843#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25692256,2225242.433823,13230782.540381,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713478,2229686.089976,13224248.999820,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713479,2229740.921371,13224508.560387,G3E_FID: 103690266#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1728807,2234199.303335,13223902.997790,G3E_FID: 103683584#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26979376,2218129.740449,13224318.599177,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599139,2236790.613434,13230680.882920,G3E_FID: 2571158#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1728806,2234278.382827,13223861.090005,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26976555,2199165.089000,13231180.588000,G3E_FID: 2506960#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103223119,2235068.860509,13225716.835314,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599138,2237132.719019,13230606.167916,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1728805,2234273.964862,13223863.431284,G3E_FID: 2566602#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710724,2213731.743018,13220802.716679,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26402856,2213476.806077,13231707.199647,G3E_FID: 2586667#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26402862,2208345.918216,13233530.399970,G3E_FID: 2586673#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586626,2200914.823514,13227646.945036,G3E_FID: 2474728#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586627,2200919.791748,13227647.507755,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26981045,2233168.734000,13231498.216000,G3E_FID: 2598055#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710723,2213731.215357,13220807.688758,G3E_FID: 2562260#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26401856,2203516.282512,13226881.838164,G3E_FID: 2491100#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103240879,2207989.679712,13232506.668291,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586236,2204043.818000,13230977.841000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586625,2205018.992087,13227890.589432,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586666,2228105.764373,13237927.999171,G3E_FID: 2569360#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710720,2214001.580654,13221389.981383,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586237,2204160.704000,13230694.227000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586667,2228100.766780,13237928.154290,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25948607,2217902.501520,13224897.313823,G3E_FID: 2596393#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586234,2204012.141000,13231300.026000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25566798,2227955.461000,13236383.453000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26115131,2228921.373552,13223299.579256,G3E_FID: 2583984#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26979382,2218022.579000,13224676.215000,G3E_FID: 2596392#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586276,2203071.721000,13230215.007000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586620,2219929.555779,13228004.354652,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586621,2215217.616522,13227940.968991,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26682118,2228175.617000,13224373.898000,G3E_FID: 2589949#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586274,2203219.199496,13230102.585053,G3E_FID: 2474729#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729047,2233914.004435,13223983.865503,G3E_FID: 103683581#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26132644,2211588.508098,13232057.724851,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26983091,2237325.337000,13227933.986000,G3E_FID: 2600101#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586230,2209431.853000,13231022.284000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586275,2203222.659472,13230106.194564,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710370,2224132.295276,13221166.965551,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715827,2232386.473000,13225871.768000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715824,2233296.582067,13225738.571577,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25180336,2205856.008000,13228352.713000,G3E_FID: 2477602#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586273,2202853.776000,13230134.082000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715866,2233567.537989,13224789.440366,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26540858,2233300.372060,13225709.268567,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586270,2203819.733000,13230121.490000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710729,2213044.954357,13221347.352758,G3E_FID: 2562258#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715867,2233675.231405,13224943.878140,G3E_FID: 2563574#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586271,2204299.242481,13230144.404802,G3E_FID: 2491112#$%# G3E_FNO: 313#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715864,2233549.875119,13224455.742387,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103015636,2227269.068112,13230169.128629,G3E_FID: 103038410#$%# G3E_FNO: 313#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710338,2223453.068786,13221325.090257,G3E_FID: 2562665#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715865,2233570.397935,13224793.541672,G3E_FID: 103623007#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586629,2201055.120000,13227520.497000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708727,2212360.640481,13226739.723067,G3E_FID: 2577548#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710339,2223455.572402,13221329.418295,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587292,2233376.555000,13228458.928000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708726,2211127.389139,13226722.520670,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715863,2233545.742742,13224458.557251,G3E_FID: 2563575#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25431560,2226407.032974,13230887.157314,G3E_FID: 2575966#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25487269,2209322.755000,13233398.029000,G3E_FID: 2576446#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586238,2222485.135996,13230590.915748,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586668,2227940.957369,13238091.203174,G3E_FID: 2569361#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708725,2211125.131534,13226718.059368,G3E_FID: 2562104#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586669,2227936.857890,13238094.065738,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587216,2230545.283834,13228272.599565,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587217,2230778.438966,13228311.472182,G3E_FID: 2569308#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708723,2212593.289229,13226880.260362,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26542791,2197034.856023,13228872.967865,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586278,2199590.069000,13231225.013000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708722,2212589.009478,13226877.675071,G3E_FID: 2562100#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586279,2200559.656000,13231210.695000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587215,2230550.195876,13228273.533289,G3E_FID: 2569309#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587256,2227829.759404,13228050.187857,G3E_FID: 2569303#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708721,2212851.076478,13226808.295070,G3E_FID: 2562277#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708764,2211593.534000,13226627.876000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587257,2227825.148803,13228048.253338,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708763,2212028.130000,13226485.661000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708762,2212321.130536,13226221.834506,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715829,2232382.267866,13225668.503286,G3E_FID: 2563588#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587210,2230368.751871,13228390.188288,G3E_FID: 2569310#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708761,2212317.414860,13226225.180212,G3E_FID: 2562105#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587211,2230364.546110,13228392.892280,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587252,2227586.361134,13228079.853792,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715868,2233672.524969,13224939.673951,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715869,2233575.285405,13225393.880140,G3E_FID: 2563592#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26403414,2228707.290683,13230348.792845,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709397,2226017.967387,13222895.607821,G3E_FID: 2562848#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25993569,2223675.165799,13224567.957408,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587251,2227591.324404,13228079.248857,G3E_FID: 2569261#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708729,2218719.396000,13226675.549000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709395,2225048.442805,13222842.396264,G3E_FID: 2562842#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26109459,2228434.495078,13225147.619913,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26977928,2215381.005000,13229665.539000,G3E_FID: 2594948#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708728,2218970.308000,13226729.557000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709707,2224991.822670,13221324.311017,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709706,2224996.776380,13221324.989807,G3E_FID: 2562833#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26979400,2224169.485000,13231368.030000,G3E_FID: 2596410#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708769,2224182.167000,13226237.916000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708768,2210978.402000,13226428.104000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26682116,2228833.910167,13223985.321218,G3E_FID: 2589947#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26682122,2227952.883720,13224758.899516,G3E_FID: 2598035#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103016334,2208268.609504,13225612.240055,G3E_FID: 2563653#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709390,2206150.439668,13222685.964012,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709703,2225386.162557,13221351.027185,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587258,2228019.236297,13228129.688690,G3E_FID: 2569311#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1598884,2238401.826695,13231463.929679,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709702,2225381.645380,13221353.170807,G3E_FID: 2562832#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587259,2228020.310471,13228124.805438,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1598883,2238422.894000,13231291.692000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709357,2225370.449805,13223133.717264,G3E_FID: 2562843#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709701,2225220.698000,13221355.673000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713396,2228555.055476,13226249.402545,G3E_FID: 2563779#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26400488,2223359.929597,13224945.413565,G3E_FID: 2586557#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26981003,2228314.976000,13223757.740000,G3E_FID: 2598013#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709356,2225619.808163,13223121.373630,G3E_FID: 103037831#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713397,2229366.338857,13226474.693282,G3E_FID: 2563095#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26540856,2233371.872000,13225604.740000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709355,2220889.251467,13223071.324582,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709789,2229665.066391,13220011.133830,G3E_FID: 2563014#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713394,2228392.207178,13226115.024083,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709354,2220890.843786,13223076.064257,G3E_FID: 2562533#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709741,2228643.411813,13221076.428435,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713395,2228562.002924,13226255.123718,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713780,2232686.810000,13223880.266000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25948611,2217809.205000,13225226.946000,G3E_FID: 2581993#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709740,2228638.613387,13221077.833821,G3E_FID: 2563025#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713393,2228396.018000,13226118.261000,G3E_FID: 2563121#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103335338,2219271.478205,13232013.633515,G3E_FID: 104159309#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599086,2237482.916254,13230594.675913,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709398,2226022.892750,13222896.468519,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25487267,2209363.269791,13232837.146277,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599085,2237482.305918,13230589.713304,G3E_FID: 2571165#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103015615,2228314.630565,13230207.838324,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599437,2236377.287965,13228311.802848,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599436,2236374.852380,13228307.436164,G3E_FID: 2571048#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709708,2225695.041692,13221344.898355,G3E_FID: 2588230#$%# G3E_FNO: 313#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709319,2204318.196510,13226496.284039,G3E_FID: 2470618#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709749,2228037.980763,13221248.511624,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103015611,2228317.300264,13230203.610712,G3E_FID: 2578571#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599006,2234599.518000,13231197.346000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599080,2237489.066000,13230679.413000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709748,2228042.244387,13221245.899821,G3E_FID: 2563034#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25748462,2237699.542000,13231209.866000,G3E_FID: 2579098#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713398,2229350.673577,13226479.800540,G3E_FID: 2563781#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709358,2225369.682650,13223128.776467,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713350,2229652.972866,13227661.227286,G3E_FID: 2563108#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713399,2229370.443393,13226471.837973,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25504844,2232781.919000,13226524.801000,G3E_FID: 2576607#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599002,2234650.000000,13231367.221000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599472,2236664.367487,13230014.385744,G3E_FID: 103581878#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713351,2229652.702906,13227666.219993,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25598184,2214838.229503,13229136.005380,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25840211,2210408.629407,13225305.182537,G3E_FID: 2563664#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599471,2236671.228506,13229887.077161,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26979393,2216100.503000,13229308.801000,G3E_FID: 2596403#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103015372,2225157.919412,13223076.946226,G3E_FID: 103037854#$%# G3E_FNO: 313#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599043,2238013.346369,13231004.399402,G3E_FID: 103036607#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599470,2236670.959432,13229892.069916,G3E_FID: 2571038#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585996,2209788.349965,13232515.208452,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26977926,2212089.294000,13231688.192000,G3E_FID: 2594946#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25153936,2230607.232359,13237265.014185,G3E_FID: 2569351#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103015371,2225151.812753,13223077.359088,G3E_FID: 103037853#$%# G3E_FNO: 313#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599040,2237101.530675,13230876.946267,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585995,2209784.110380,13232512.557807,G3E_FID: 2568994#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26400146,2236784.109335,13230173.877548,G3E_FID: 2586616#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585916,2218485.274886,13233301.346648,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715787,2233272.961923,13226837.086212,G3E_FID: 103037105#$%# G3E_FNO: 313#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25803301,2229111.122646,13219720.741202,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585917,2215187.170000,13233305.278000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25877539,2213028.673619,13226889.055241,G3E_FID: 2574604#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586584,2199861.986981,13228424.552249,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585915,2218484.109838,13233296.484276,G3E_FID: 2569142#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585956,2219346.759838,13232874.509276,G3E_FID: 2569184#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586196,2215398.348810,13231087.203266,G3E_FID: 2569086#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585912,2215187.908991,13233458.168213,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585957,2219344.738316,13232879.082398,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586197,2215399.929527,13231082.459709,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586582,2198455.883000,13228533.995000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26409652,2233110.924923,13227131.975740,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585913,2215596.784000,13233335.773000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585954,2209075.595000,13232847.542000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586194,2222682.137734,13231169.387041,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586583,2199866.466514,13228422.331036,G3E_FID: 2474626#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710204,2227924.206231,13220849.061799,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715706,2228428.812484,13223404.941802,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586195,2222677.411205,13231177.046118,G3E_FID: 2569505#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715707,2228574.578000,13223574.553000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26976539,2206506.869000,13226179.240000,G3E_FID: 2506944#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585911,2215187.884824,13233453.168271,G3E_FID: 2569094#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715704,2228332.746355,13223199.809883,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586504,2200668.109182,13228922.624223,G3E_FID: 2474633#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710203,2227834.862000,13220911.984000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715705,2228432.071393,13223408.733834,G3E_FID: 2563050#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715746,2227106.296000,13223838.757000,G3E_FID: 2562836#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729317,2234153.958876,13225897.884289,G3E_FID: 2566666#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26384682,2209574.961488,13221977.122100,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585950,2219688.937248,13233035.097712,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585999,2219787.034979,13232649.779740,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586116,2203937.680704,13231940.171722,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586190,2213515.758000,13231135.334000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586505,2200672.523543,13228924.972289,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715747,2227654.309000,13223861.121000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729316,2234583.532536,13225851.951689,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585951,2218421.720000,13233036.098000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586117,2214957.644814,13231745.960267,G3E_FID: 2569091#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710201,2227920.118283,13220851.940806,G3E_FID: 103601727#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715703,2228329.705391,13223203.778830,G3E_FID: 2563051#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729315,2234578.560876,13225852.483289,G3E_FID: 2566667#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25249192,2227612.765019,13228900.943006,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586544,2197868.196000,13228719.048000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715745,2227106.684779,13223847.501644,G3E_FID: 2598008#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729314,2234033.284000,13225506.260000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586115,2203938.909485,13231935.325064,G3E_FID: 2474800#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710289,2226119.946383,13221150.640812,G3E_FID: 2562829#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715742,2227497.557000,13223838.468000,G3E_FID: 2562835#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103015070,2232285.565891,13223383.977966,G3E_FID: 103037123#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586112,2204149.253485,13231871.475064,G3E_FID: 2474801#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586937,2228045.539000,13232012.517000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715743,2227492.569886,13223838.826744,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585918,2215294.499236,13233312.579039,G3E_FID: 2585427#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586113,2204154.067186,13231870.122923,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586154,2213238.326385,13231534.601816,G3E_FID: 2569089#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715789,2233286.264919,13226823.388291,G3E_FID: 2563614#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729311,2233937.643842,13224488.584167,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25805548,2229310.073830,13220081.275802,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26328210,2224220.506106,13231250.190082,G3E_FID: 2585970#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586110,2209155.659000,13231763.859000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586155,2213234.275913,13231531.670318,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26601948,2223491.646806,13224423.312651,G3E_FID: 2588994#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586111,2209394.903166,13231833.154961,G3E_FID: 2575432#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586152,2214942.237810,13231543.613266,G3E_FID: 2569084#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586932,2228042.094863,13232331.531737,G3E_FID: 2569337#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25487271,2208752.415423,13233319.014084,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26787086,2218144.700000,13223504.385000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585958,2220206.991237,13232951.329791,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586153,2214940.383481,13231548.256699,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586933,2228042.040885,13232336.531446,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25226676,2228727.441607,13231528.507708,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103015354,2225628.775971,13223120.612992,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586199,2214486.018805,13231059.489264,G3E_FID: 2569082#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25118747,2234316.017868,13226131.632156,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586931,2227749.845000,13236161.012000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708636,2220114.272053,13227422.620721,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715708,2228457.284258,13223673.650618,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26586565,2224599.947196,13220718.027031,G3E_FID: 2588834#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586509,2221814.391837,13229243.271201,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587136,2228609.725020,13228872.248067,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708677,2204831.143000,13226886.622000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708633,2201783.367000,13227260.946000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708676,2204345.196474,13226888.268280,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729319,2233885.729821,13225265.379684,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586118,2214958.024423,13231750.945836,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587134,2228449.194240,13228872.331529,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708632,2205170.693940,13227256.508390,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708675,2203944.049509,13226887.885269,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729318,2234158.778055,13225896.551806,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26981014,2233148.684000,13226368.644000,G3E_FID: 2598024#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26981020,2227652.361000,13226321.421000,G3E_FID: 2598030#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586119,2213484.096928,13231712.476240,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587135,2228611.925408,13228876.737866,G3E_FID: 2569312#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587176,2225481.700000,13230503.515000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708631,2205173.034503,13227252.090046,G3E_FID: 2470626#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708674,2203949.049507,13226887.890043,G3E_FID: 2470619#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26085028,2233720.327000,13225838.512000,G3E_FID: 2583547#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26401833,2206925.665094,13223885.230673,G3E_FID: 2586592#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587132,2228274.318000,13228871.174000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587177,2225993.161000,13230224.078000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708630,2205374.083388,13227294.256320,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708673,2203517.038570,13226891.798822,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25146640,2231234.559126,13228293.126402,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586158,2209431.745376,13231446.100798,G3E_FID: 2568938#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586938,2228674.829000,13232282.210000,G3E_FID: 2569325#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587133,2228454.192408,13228872.466866,G3E_FID: 2569295#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25460548,2205131.486000,13229513.202000,G3E_FID: 2480078#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26185766,2229225.180525,13219614.415089,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586159,2209436.262936,13231443.957983,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586939,2228674.194143,13232287.169532,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587130,2228101.367408,13228861.747866,G3E_FID: 2569296#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587175,2224999.753136,13230642.592457,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708671,2202460.736000,13226937.334000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587131,2228096.374818,13228861.475760,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587172,2225858.968925,13230280.399654,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587173,2225724.628265,13230338.202045,G3E_FID: 2575505#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26873585,2201443.666410,13221441.865223,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26977930,2211943.482000,13234305.633000,G3E_FID: 2594950#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103016099,2219986.394011,13221525.249393,G3E_FID: 2563708#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587170,2225815.162642,13230668.969218,G3E_FID: 2569270#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26400504,2215208.632394,13227941.503367,G3E_FID: 2586573#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103015359,2225155.437000,13223085.597000,G3E_FID: 103037844#$%# G3E_FNO: 313#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587171,2225814.602504,13230673.937743,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709692,2227048.141697,13221396.095743,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26325342,2209578.191000,13221973.305000,G3E_FID: 2586410#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26976543,2205154.621000,13228319.055000,G3E_FID: 2506948#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709227,2220492.290786,13223592.484257,G3E_FID: 2562534#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709691,2227050.938456,13221391.951091,G3E_FID: 2562819#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26279746,2215289.513890,13233312.196519,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26402844,2216239.412322,13232426.493019,G3E_FID: 2586655#$%# G3E_FNO: 310#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26983073,2234376.326000,13224459.874000,G3E_FID: 2600083#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103015057,2233268.632824,13226844.976743,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25920088,2210850.674341,13226159.616224,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26403384,2230009.768920,13228003.405849,G3E_FID: 2586682#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709614,2227474.225821,13221932.749863,G3E_FID: 103564124#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26400490,2221047.203356,13221372.835474,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26401844,2200360.331715,13221919.817236,G3E_FID: 2491087#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709612,2228332.121616,13221962.170003,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709264,2224518.803162,13223383.210074,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709611,2228335.907389,13221958.903825,G3E_FID: 2563075#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25460541,2205071.203832,13229814.124456,G3E_FID: 2506974#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709220,2221634.605755,13223680.187519,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709263,2224518.752385,13223388.209816,G3E_FID: 2562669#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103051919,2205187.269160,13229055.740604,G3E_FID: 103107073#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709262,2225130.578000,13223242.706000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25223463,2212674.251000,13233365.195000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26608881,2223487.231847,13224420.965709,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103135192,2233322.526904,13226567.177730,G3E_FID: 103444867#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599397,2236675.522105,13229714.912828,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26479214,2233717.966420,13224453.698122,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599395,2236675.393373,13229719.911171,G3E_FID: 2571039#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713222,2230783.158277,13227899.501778,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713267,2230664.651866,13227355.358286,G3E_FID: 2563118#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26400165,2210394.953984,13221487.763728,G3E_FID: 2586631#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709229,2220879.028786,13223520.687257,G3E_FID: 2562531#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599393,2236671.730907,13229607.734912,G3E_FID: 103581853#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709228,2220487.374784,13223593.396901,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713220,2231290.371021,13227794.275963,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599392,2236681.222880,13229504.205050,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713221,2230783.086871,13227894.502288,G3E_FID: 2563120#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713262,2230781.844315,13227699.343155,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599317,2236838.539377,13229096.988167,G3E_FID: 2571118#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599391,2236680.766377,13229509.184167,G3E_FID: 2571040#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713260,2230817.493908,13227011.421917,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713261,2230780.231871,13227694.610288,G3E_FID: 2563119#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599311,2237582.809058,13229285.295005,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26402859,2209780.084749,13232500.717760,G3E_FID: 2586670#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599310,2237577.441983,13229297.962912,G3E_FID: 2571677#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1714206,2230725.734846,13222804.691287,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1714676,2230701.571382,13221754.927956,G3E_FID: 2563765#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1714207,2230790.151448,13223062.483483,G3E_FID: 2563066#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1714677,2230701.028260,13221753.498810,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103393476,2226779.156849,13237837.106333,G3E_FID: 104331133#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713268,2230665.935006,13227360.190837,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1714674,2230666.915027,13222583.321002,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26401859,2200107.844613,13228302.641732,G3E_FID: 2491103#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103393477,2226774.159597,13237836.940572,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1714205,2230726.946967,13222809.542139,G3E_FID: 2563067#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1714675,2230699.901833,13221758.370274,G3E_FID: 2562994#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25811644,2212699.140106,13225782.728399,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25948608,2217898.665000,13224889.426000,G3E_FID: 2581991#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103010852,2202587.102828,13237204.434396,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585827,2207776.122380,13234257.355807,G3E_FID: 2568946#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1714673,2230668.197482,13222588.153735,G3E_FID: 2563068#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585824,2207916.699380,13233863.418807,G3E_FID: 2568944#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585825,2207912.876040,13233866.640930,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585866,2202843.503000,13234617.625000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586496,2214919.752000,13229135.954000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599319,2236959.687000,13229132.370000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585822,2208021.536000,13234669.332000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585867,2203012.229000,13234322.685000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599318,2236833.739879,13229095.586447,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25486234,2204944.285000,13229052.603000,G3E_FID: 2480323#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585864,2202675.552474,13234920.318074,G3E_FID: 2474735#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585820,2207560.581125,13234875.318848,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585865,2202673.093825,13234924.671813,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586495,2214471.521957,13229152.011467,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710986,2212180.270578,13221290.967341,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715692,2228661.759280,13223509.025689,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25180339,2205858.231860,13228348.234781,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26976569,2205073.588839,13229810.726187,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585821,2207745.974000,13234791.637000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586492,2214178.615541,13229119.179917,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26682150,2227681.206178,13224564.158303,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26980992,2228402.698000,13226123.935000,G3E_FID: 2598002#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586493,2214476.318796,13229153.422261,G3E_FID: 2569070#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710984,2212181.316355,13221295.856753,G3E_FID: 2562083#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715690,2228750.352174,13223443.685452,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585860,2202565.014000,13235537.766000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586026,2200436.371000,13232199.262000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586416,2197458.242507,13232073.297043,G3E_FID: 2474581#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586490,2214183.582791,13229119.751259,G3E_FID: 2569071#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710985,2212184.683615,13221289.579212,G3E_FID: 2563663#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715691,2228657.762393,13223512.029835,G3E_FID: 2563048#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585861,2202614.842000,13235237.362000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586417,2197463.242229,13232073.244359,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1714208,2230787.735076,13223058.106138,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729225,2235910.739743,13226393.031858,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586024,2200245.267496,13232258.247053,G3E_FID: 2474652#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586884,2229381.581550,13232844.064727,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586025,2200240.489896,13232259.721683,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586066,2210315.491380,13232283.325807,G3E_FID: 2568993#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729266,2234357.382207,13226892.413894,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586067,2210310.874196,13232285.244559,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586412,2197628.934507,13232069.631043,G3E_FID: 2496125#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586882,2229831.233000,13232636.254000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729265,2234231.172880,13226804.237291,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585828,2207771.580688,13234255.264626,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586883,2229385.609934,13232841.102950,G3E_FID: 2576047#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715610,2229685.273835,13220332.522727,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729264,2234233.637787,13226811.747520,G3E_FID: 2567439#$%# G3E_FNO: 313#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26096018,2221024.439191,13228988.665647,G3E_FID: 2583756#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26517749,2210417.305127,13221973.228312,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585829,2208093.466872,13234403.474119,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586410,2198173.327503,13232072.307046,G3E_FID: 2474647#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586806,2229890.276000,13236413.459000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729263,2234226.154386,13226806.747750,G3E_FID: 2566687#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586411,2198178.327094,13232072.370975,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729262,2234042.579954,13226684.096440,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585868,2203087.278757,13234192.692710,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586498,2204620.615000,13228972.333000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729261,2234046.737398,13226686.874147,G3E_FID: 2566688#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26437942,2234187.929970,13224365.147460,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26983099,2234296.045112,13231072.354187,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586060,2215124.150264,13232190.350252,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586450,2215848.568000,13229401.042000,G3E_FID: 2569129#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586846,2229607.891377,13233795.539167,G3E_FID: 2569336#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587086,2228685.602866,13230132.156286,G3E_FID: 2569313#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729260,2233965.741975,13226592.654556,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26979375,2217997.763000,13224222.123000,G3E_FID: 2596385#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103612991,2235275.057520,13225589.434370,G3E_FID: 104872255#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586061,2213109.819000,13232297.879000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586847,2229603.306261,13233793.544997,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587087,2228685.676159,13230137.155749,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26976554,2199167.089000,13231182.588000,G3E_FID: 2506959#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587084,2228759.850862,13229474.593284,G3E_FID: 2569299#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586800,2230007.552727,13234782.359683,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587085,2228760.330644,13229479.570212,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26402857,2213233.960228,13232090.260281,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26402863,2208085.291826,13234399.710096,G3E_FID: 2586674#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586801,2229981.590000,13234442.052000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729229,2235701.416000,13226234.581000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103218791,2221080.899477,13221588.470201,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586418,2197142.610000,13232076.623000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729228,2235801.269000,13226309.865000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26981044,2233171.166810,13231497.640297,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103218078,2215243.268759,13225774.319541,G3E_FID: 103734058#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586029,2219844.460838,13232438.366276,G3E_FID: 2569185#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586419,2196772.149000,13231875.127000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586840,2229591.794801,13234459.291558,G3E_FID: 2569346#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586889,2228953.169366,13237402.703178,G3E_FID: 2569356#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26401857,2200697.523367,13227622.332872,G3E_FID: 2491101#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26401863,2205692.930207,13226872.578772,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586841,2229587.248594,13234461.372904,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587081,2229277.103000,13230074.159000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708986,2213583.909075,13224972.847064,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708985,2213583.621368,13224977.838780,G3E_FID: 2562267#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729268,2234592.901534,13226997.762355,G3E_FID: 2579313#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586069,2209791.130000,13232178.682000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586459,2213784.901791,13229439.933259,G3E_FID: 2569073#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708984,2213588.665393,13224769.679571,G3E_FID: 103817175#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25566799,2227892.682393,13236558.830876,G3E_FID: 2577059#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26979381,2218023.307037,13224678.606644,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708983,2217039.802922,13224820.576027,G3E_FID: 2563696#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708982,2217047.085557,13224825.863954,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587000,2227054.073406,13231389.198140,G3E_FID: 2569267#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708981,2223344.920965,13224942.525764,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587001,2227054.161284,13231394.197368,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587042,2224224.082041,13231241.930885,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708980,2223348.617810,13224945.892266,G3E_FID: 2562674#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586848,2229631.357380,13233339.356164,G3E_FID: 2569333#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587043,2224535.494000,13231375.625000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587088,2228686.737410,13229889.248871,G3E_FID: 2569301#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25180337,2205156.735000,13228310.541000,G3E_FID: 2477604#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586849,2229633.354485,13233343.940002,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587040,2223936.655406,13231165.338862,G3E_FID: 2569214#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587089,2228686.725932,13229894.248858,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708904,2219000.825880,13225355.953222,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709187,2207373.991685,13224432.310182,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25161532,2228452.643618,13223670.868902,G3E_FID: 2563776#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26540859,2233297.223415,13225733.612880,G3E_FID: 2563591#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587041,2223931.824001,13231164.051413,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708903,2219002.808463,13225351.363084,G3E_FID: 2562550#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709186,2207377.596507,13224435.775043,G3E_FID: 2562000#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708902,2223634.284656,13225418.825477,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709185,2207138.113114,13224165.566223,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26118016,2216851.789641,13224321.273077,G3E_FID: 2596398#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708901,2223635.351814,13225423.710267,G3E_FID: 2562676#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708944,2210759.286455,13225109.173394,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709184,2206921.934405,13223893.420931,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709537,2213255.917359,13221891.202762,G3E_FID: 2562261#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26328209,2224167.813000,13231376.693000,G3E_FID: 2585969#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708900,2222873.114269,13225351.461535,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587008,2228705.735402,13231107.411143,G3E_FID: 2569319#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709535,2219285.714048,13222032.724620,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25096943,2216619.084073,13233192.680611,G3E_FID: 2572873#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25431561,2226402.171102,13230888.324446,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587009,2228705.724950,13231112.411132,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708941,2212468.196299,13225055.784834,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709107,2225067.651000,13224213.356000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709181,2207067.592118,13223573.643837,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709534,2219289.713772,13222029.724252,G3E_FID: 2562536#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26530900,2234389.279261,13224455.235268,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708940,2212473.130251,13225056.594848,G3E_FID: 2562099#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709106,2224893.829000,13224232.555000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709180,2207065.519514,13223578.194036,G3E_FID: 2561999#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709533,2221232.468973,13222058.613743,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709576,2210417.106614,13221968.232254,G3E_FID: 2587729#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26096016,2220696.682860,13229025.190112,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709532,2221228.897781,13222062.113256,G3E_FID: 2562540#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587049,2229165.454883,13230253.255436,G3E_FID: 2569324#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709147,2222046.459161,13223749.067885,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709574,2212619.068565,13221951.347400,G3E_FID: 2576053#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713186,2199033.594082,13224226.400859,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709103,2214266.866386,13224023.775865,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709146,2222049.568796,13223752.983261,G3E_FID: 2562667#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709573,2212895.800000,13221891.180000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26983097,2234989.567000,13226587.968000,G3E_FID: 2600107#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709102,2214261.871365,13224023.552776,G3E_FID: 2562270#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713184,2199031.559363,13224070.495027,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25177064,2227835.190373,13237695.417171,G3E_FID: 2573659#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709571,2213605.334305,13221898.468768,G3E_FID: 2586624#$%# G3E_FNO: 313#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713185,2199031.950535,13224231.123015,G3E_FID: 2470387#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709100,2225854.014260,13224297.256859,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709143,2221749.035262,13223749.900379,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713182,2199025.816211,13223802.345122,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26765267,2197633.933354,13232069.523681,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708949,2223468.966810,13225209.628266,G3E_FID: 2562675#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709189,2206816.723532,13224614.716179,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713183,2199031.571539,13224075.495012,G3E_FID: 2470388#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713534,2230713.431404,13224139.752857,G3E_FID: 2563090#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709188,2206814.319510,13224610.332039,G3E_FID: 2470608#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709921,2228285.755000,13220621.082000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709964,2228873.533950,13219473.989120,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713180,2199047.019058,13223404.530856,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713535,2230717.676752,13224142.394262,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25116229,2237100.482890,13228071.766885,G3E_FID: 103870136#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25843665,2229897.974896,13221339.326416,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25948619,2217981.058283,13224219.641229,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26403415,2228719.766033,13230388.886254,G3E_FID: 2586702#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709963,2228878.318383,13219472.536812,G3E_FID: 2562960#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713181,2199025.921539,13223807.344012,G3E_FID: 2470389#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713532,2233287.479756,13223983.727561,G3E_FID: 103683578#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25693409,2220842.121552,13227700.654893,G3E_FID: 103038965#$%# G3E_FNO: 313#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709538,2213250.918440,13221891.098810,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713530,2232819.189857,13224035.492282,G3E_FID: 2563593#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26303498,2219029.468000,13221883.502850,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713531,2232822.434320,13224039.296682,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713144,2206807.056521,13221937.077961,G3E_FID: 2470607#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585784,2215321.292241,13234191.054040,G3E_FID: 2575843#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713145,2206811.029323,13221934.042035,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713142,2207062.187521,13221778.276029,G3E_FID: 2561989#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25161087,2228449.535875,13223678.229207,G3E_FID: 2563775#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26682117,2228167.030200,13224374.613220,G3E_FID: 2598034#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26682123,2227960.346000,13224762.897000,G3E_FID: 2589951#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585782,2215092.238829,13234265.296272,G3E_FID: 2569101#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709149,2218865.489473,13224041.537714,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709929,2229393.469000,13219706.490000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713143,2207066.809113,13221776.367919,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103445931,2218720.590975,13223498.743249,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585783,2215087.482439,13234266.837943,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709148,2218864.234836,13224036.697684,G3E_FID: 2562388#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713920,2232358.432695,13223060.114122,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585780,2214929.107829,13234347.926272,G3E_FID: 2569100#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25767331,2229099.053667,13236628.732124,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26400489,2223642.874550,13225438.956040,G3E_FID: 2586558#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26981002,2227898.680436,13223809.629272,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585781,2214924.647396,13234350.185595,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26540857,2233337.984405,13225661.607140,G3E_FID: 2563590#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713539,2229532.852402,13223995.851853,G3E_FID: 2563087#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713109,2209922.265348,13220483.549740,G3E_FID: 2561988#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599229,2233841.097000,13231945.332000,G3E_FID: 2571062#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25929742,2237182.320025,13227883.795615,G3E_FID: 2581617#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599228,2233840.039910,13231952.766892,G3E_FID: 2600121#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713148,2200517.689486,13221219.763126,G3E_FID: 2470375#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713149,2200521.178594,13221216.181768,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710426,2221273.813210,13221076.796888,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26976571,2205121.211000,13229510.009000,G3E_FID: 2506976#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710427,2221067.115772,13221114.213252,G3E_FID: 2562525#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25580958,2233159.955000,13231500.294000,G3E_FID: 2577300#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26400132,2228183.396598,13222539.314533,G3E_FID: 2586608#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710425,2221273.708372,13221081.795789,G3E_FID: 2562523#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25748463,2237522.982423,13230990.850435,G3E_FID: 2579096#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1714944,2230407.788599,13222935.466589,G3E_FID: 2563070#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25416479,2218000.972109,13223429.049685,G3E_FID: 2575831#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586724,2230655.148345,13237665.773975,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710464,2220122.354127,13221002.331096,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1714945,2230403.912019,13222932.308721,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715536,2229402.502402,13223857.525853,G3E_FID: 2563057#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26401872,2200680.393788,13232127.673074,G3E_FID: 2491116#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26983115,2237698.239000,13231218.590000,G3E_FID: 2600125#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103634899,2219977.326056,13231932.675628,G3E_FID: 105593522#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586336,2222174.859229,13230111.215987,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586725,2230773.331634,13237813.035119,G3E_FID: 104633697#$%# G3E_FNO: 313#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586766,2231155.267239,13235334.172692,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1714942,2230352.137400,13222781.637848,G3E_FID: 2563071#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715537,2229406.595125,13223860.398068,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586767,2230766.354366,13235342.012178,G3E_FID: 2569418#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710462,2221181.983190,13220888.455929,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1714943,2230350.436422,13222776.936075,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25948617,2217921.628120,13223826.783906,G3E_FID: 2581997#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103280631,2224732.842142,13230658.666835,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103634897,2219662.196126,13231850.230686,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586723,2230660.131359,13237665.362185,G3E_FID: 2569424#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710463,2220117.861767,13221004.526251,G3E_FID: 2562517#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1714940,2230377.306679,13222562.273411,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715576,2230033.881395,13220842.917839,G3E_FID: 2563002#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729181,2236788.423408,13227701.241162,G3E_FID: 103670028#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26341932,2214823.284199,13229124.667662,G3E_FID: 2586072#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26979392,2216099.594530,13229311.130095,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103634896,2219985.326056,13231940.675628,G3E_FID: 105593521#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586335,2222391.527771,13230109.585311,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586376,2199473.738000,13229540.598000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586765,2231150.533366,13235335.782178,G3E_FID: 2569420#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710460,2221184.599085,13220427.970245,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715532,2229453.857338,13222607.837134,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715577,2230029.280332,13220840.960745,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710461,2221179.715772,13220892.912252,G3E_FID: 2562526#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715574,2229797.660393,13220745.804835,G3E_FID: 2563003#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26548700,2205148.353527,13231485.173654,G3E_FID: 2492965#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26977925,2209791.154000,13222544.834000,G3E_FID: 2594945#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586374,2198257.524514,13229493.942036,G3E_FID: 2474642#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715575,2229793.035939,13220743.903672,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729147,2236794.004489,13227890.855996,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25153937,2230454.452362,13236925.788181,G3E_FID: 2569349#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586375,2198256.067931,13229498.725170,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715531,2229449.043398,13222606.485844,G3E_FID: 2563062#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729146,2236793.857384,13227885.858160,G3E_FID: 2566681#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25413079,2205931.130000,13222220.385000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586372,2199220.681514,13229510.091036,G3E_FID: 2474637#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586373,2199215.717456,13229509.492599,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710428,2221067.897765,13221109.274782,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715966,2232935.969428,13224665.955458,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586370,2204557.511492,13229505.032057,G3E_FID: 2474795#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715967,2232940.455197,13224673.757785,G3E_FID: 2563637#$%# G3E_FNO: 313#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586371,2204558.376671,13229509.956635,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25803300,2229115.032000,13219717.624000,G3E_FID: 2579969#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710468,2219739.401000,13221189.458000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715920,2233403.512000,13224555.441000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710469,2221045.815507,13221363.943024,G3E_FID: 2586559#$%# G3E_FNO: 313#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729140,2236736.211102,13228056.259477,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25224905,2232736.412866,13226011.104286,G3E_FID: 2563602#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103363741,2209985.357364,13225932.254769,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586768,2230771.243152,13235340.963478,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715960,2232678.045634,13224759.786231,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586339,2214463.794456,13229900.349091,G3E_FID: 2569079#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586769,2230283.644000,13236523.437000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715961,2232813.209829,13224762.777878,G3E_FID: 103666426#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715578,2230181.202395,13220905.581839,G3E_FID: 2563001#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715579,2230183.200274,13220900.998338,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26682149,2227685.097000,13224561.018000,G3E_FID: 2589960#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26980989,2233378.841000,13226615.973000,G3E_FID: 2597999#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715928,2233143.163225,13225099.204568,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729149,2235937.243019,13227869.523753,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26578040,2228358.208515,13230124.954838,G3E_FID: 2588715#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103462245,2232736.745073,13226420.098439,G3E_FID: 104507897#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715929,2233139.089829,13225107.230094,G3E_FID: 2563851#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729148,2235933.018384,13227872.198160,G3E_FID: 2566675#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709487,2226191.323387,13222483.934821,G3E_FID: 2562847#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25580956,2233166.301222,13231498.791841,G3E_FID: 2598054#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103462243,2232717.844363,13226413.275098,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708816,2212881.547595,13225741.513289,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709486,2227680.144093,13222521.941407,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715968,2232997.999134,13224765.487544,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103462240,2232732.066546,13226418.334972,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708815,2212880.280481,13225746.350067,G3E_FID: 2562279#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709485,2227685.141389,13222522.105825,G3E_FID: 2562838#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26357351,2204527.046169,13226879.922090,G3E_FID: 2490427#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103462241,2232722.587893,13226414.847544,G3E_FID: 104507905#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708814,2215245.521951,13225765.050090,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708857,2214387.890000,13225361.795000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709097,2225206.504000,13224279.244000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709484,2228206.746901,13222535.987530,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708813,2215067.112000,13225663.912000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709483,2228201.901389,13222537.220825,G3E_FID: 2563076#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25643240,2204165.996405,13227071.028231,G3E_FID: 2481557#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708812,2215239.068000,13225676.678000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709482,2227943.202692,13222530.579104,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709407,2218915.452212,13222747.671008,G3E_FID: 2563712#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709481,2227948.199389,13222530.760825,G3E_FID: 2563077#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708853,2210025.828000,13225485.038000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709406,2218928.405339,13222757.692925,G3E_FID: 2562547#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103396272,2215600.043875,13229424.946435,G3E_FID: 104338868#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1598987,2234775.043000,13231780.482000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708852,2210517.307000,13225503.223000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708899,2222874.301602,13225346.604556,G3E_FID: 2562686#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709405,2218464.100445,13222747.395628,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103396273,2215587.958672,13229434.774182,G3E_FID: 104338867#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708851,2214575.145000,13225408.482000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709404,2218468.775772,13222745.623252,G3E_FID: 2562378#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713486,2228867.662395,13224261.102839,G3E_FID: 2563091#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26400158,2213596.336250,13221898.281757,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103396270,2215590.788973,13229431.015224,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708850,2213215.647613,13225499.705888,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709446,2211208.345496,13222650.718157,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713487,2228864.975153,13224265.319322,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1598984,2234939.456000,13232021.932000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709445,2211208.452507,13222645.719302,G3E_FID: 2562090#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25058943,2227086.146000,13237562.942000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709444,2213577.156000,13222563.593000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713096,2210402.694353,13221489.444749,G3E_FID: 2562086#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25997524,2223797.819000,13224790.864000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26400498,2216327.920669,13226212.404429,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26981013,2227361.660000,13223914.634000,G3E_FID: 2598023#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709013,2207839.329010,13224902.289984,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709400,2225735.079925,13222846.173683,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713097,2210405.386044,13221485.231104,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713482,2229509.285420,13224530.569318,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26085029,2233831.479361,13225973.665689,G3E_FID: 2583548#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26401830,2208442.171965,13226237.213532,G3E_FID: 2586589#$%# G3E_FNO: 310#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103396274,2215604.627979,13229423.755796,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1598907,2238027.689298,13231357.993942,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708819,2212391.939485,13225615.214063,G3E_FID: 2562103#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709012,2207840.487503,13224897.426046,G3E_FID: 2561996#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709055,2217328.735000,13224440.598000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709011,2207616.728000,13224665.622000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709488,2226195.957751,13222485.811698,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709877,2228421.144000,13220362.045000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713480,2229745.898336,13224508.080994,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25293835,2213033.225121,13226891.124982,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709833,2229557.058232,13220041.221702,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709876,2228446.027650,13220172.840830,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713407,2229793.941000,13226082.841000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713481,2229504.346404,13224531.347857,G3E_FID: 2563085#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25877542,2212855.909962,13226807.015446,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709099,2225858.537391,13224295.125830,G3E_FID: 2562862#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709832,2229554.314391,13220037.041830,G3E_FID: 2563013#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708858,2210404.299625,13225297.292380,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709098,2225508.039000,13224351.906000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709874,2228444.350800,13220177.551262,G3E_FID: 2563031#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713090,2211178.122089,13221454.964896,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713405,2229738.744000,13226776.809000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713446,2229504.700000,13225021.872000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26873584,2200657.098739,13222052.079717,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599185,2237428.099000,13230156.860000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709830,2229318.913094,13220079.582358,G3E_FID: 2563621#$%# G3E_FNO: 308#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713091,2210871.400000,13221609.007000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713402,2229540.857333,13226727.396719,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599184,2236795.433953,13230166.426260,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709409,2226542.337351,13222812.945499,G3E_FID: 2584617#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713403,2229711.248000,13226771.638000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599183,2236790.475865,13230165.780225,G3E_FID: 2571171#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709408,2218931.286638,13222761.779258,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713400,2229543.863000,13226316.493000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713445,2229348.130660,13224803.585548,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26325337,2210431.666916,13222453.300886,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26976542,2206260.840000,13225721.549000,G3E_FID: 2506947#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1598989,2234299.966000,13231646.204000,G3E_FID: 2571063#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713401,2229545.696862,13226728.653284,G3E_FID: 2563105#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26980987,2233044.286000,13225294.013000,G3E_FID: 2597997#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1598988,2234296.541532,13231651.466581,G3E_FID: 2600118#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713443,2228862.159000,13225082.359000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713488,2229155.331402,13224336.879853,G3E_FID: 2563088#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713834,2232463.065852,13223527.823281,G3E_FID: 2563516#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25617879,2212356.360730,13226737.137776,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26592483,2216103.890000,13229300.119000,G3E_FID: 2569130#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103580498,2226936.417764,13221863.451750,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713440,2229120.784000,13224928.497000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713489,2229152.251399,13224332.941124,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713835,2232466.826693,13223531.118137,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713876,2230960.329404,13223239.522857,G3E_FID: 2563527#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25948589,2218405.578000,13223849.910000,G3E_FID: 2581983#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26403385,2230090.346259,13227842.318361,G3E_FID: 2586683#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26496816,2223594.377394,13224475.872706,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599105,2237445.013000,13230286.433000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713441,2228439.404398,13225148.567844,G3E_FID: 2563084#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713877,2230956.168407,13223236.750475,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26025394,2221704.139486,13231575.966078,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26981026,2227950.680000,13224757.719000,G3E_FID: 2598036#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599104,2237843.520202,13230150.460577,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599147,2237132.802428,13230316.089592,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713098,2210717.778352,13221622.389749,G3E_FID: 2562092#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713833,2232454.527000,13222918.088000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26401845,2198462.932815,13228700.801813,G3E_FID: 2491088#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599103,2237843.861434,13230155.448920,G3E_FID: 2571164#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599146,2237132.330434,13230311.111920,G3E_FID: 2571154#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713099,2210716.448372,13221617.569878,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713872,2231621.564016,13223222.554205,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709879,2228488.553000,13220400.649000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26977936,2213021.364000,13234171.455000,G3E_FID: 2594956#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713448,2230777.126000,13224913.238000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25117302,2198613.556000,13227594.145000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599140,2236790.607435,13230685.882916,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710386,2224412.660650,13221186.490794,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710387,2221894.903474,13221349.685074,G3E_FID: 2562519#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25476913,2224193.130236,13226966.418039,G3E_FID: 2576363#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26400156,2213606.393146,13223939.338525,G3E_FID: 2586622#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26400162,2210727.194951,13221623.175865,G3E_FID: 2586628#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103397276,2227705.832302,13224882.098276,G3E_FID: 104341471#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25570698,2205801.040176,13230852.318683,G3E_FID: 2480921#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103218191,2207992.468952,13232502.518575,G3E_FID: 103737777#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103397277,2227712.544477,13224881.397106,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710385,2224417.544378,13221187.562803,G3E_FID: 2562661#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103218190,2207998.213022,13232493.972786,G3E_FID: 103737778#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599108,2237930.100000,13230420.520000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713878,2231109.687404,13223339.036857,G3E_FID: 2563526#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26400496,2223070.360153,13224615.524641,G3E_FID: 2586565#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26495483,2223597.642971,13224479.658998,G3E_FID: 2587679#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710383,2224297.573000,13221085.298000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713879,2231106.880205,13223334.899269,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586636,2200403.316000,13227884.644000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586282,2199276.411000,13231815.587000,G3E_FID: 2474644#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710732,2213699.312000,13221108.310000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103671708,2233417.471595,13225423.565659,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586283,2199283.174105,13231941.542504,G3E_FID: 2506964#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586634,2200688.580546,13227621.319873,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710733,2213659.073000,13221515.536000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26115125,2230340.783474,13225555.795231,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103172022,2236680.281976,13229391.820423,G3E_FID: 103581833#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586280,2200106.969000,13231290.128000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710346,2222454.449781,13221271.186256,G3E_FID: 2562658#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710730,2213040.145153,13221345.984711,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25207812,2211939.679238,13234727.550116,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586207,2223018.687017,13231014.273438,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586281,2199285.107823,13231816.574603,G3E_FID: 2506981#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586632,2199639.673000,13227342.162000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710347,2222449.457278,13221271.459954,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710731,2213367.421000,13221439.083000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26376696,2234563.998000,13226734.786000,G3E_FID: 2586364#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586204,2222863.549396,13231081.856690,G3E_FID: 2569213#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586633,2199932.882000,13227758.486000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103197436,2232642.916221,13225113.488244,G3E_FID: 103666496#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586205,2222868.052618,13231079.683905,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586246,2204199.245003,13230352.871232,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710345,2222320.817869,13221294.008826,G3E_FID: 2590398#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586202,2214035.354972,13231051.757461,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586247,2200921.989000,13231283.209000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586672,2227685.139054,13238265.120658,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710342,2222057.914230,13221328.277576,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26981039,2230936.521436,13235952.899184,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103525992,2219911.532846,13228008.135837,G3E_FID: 104668638#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586244,2214412.022924,13230486.414604,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710388,2221899.897025,13221349.431214,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25719943,2204982.050297,13228282.987514,G3E_FID: 2482385#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26331101,2228962.947000,13219294.498000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26345403,2203160.113000,13235199.267000,G3E_FID: 2490275#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586200,2214481.321038,13231057.777253,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586245,2204201.407492,13230348.363057,G3E_FID: 2474798#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586670,2228177.888009,13237925.760427,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715837,2233800.173000,13225471.420000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586201,2214032.142385,13231055.588816,G3E_FID: 2569087#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586671,2227686.588143,13238260.335249,G3E_FID: 2569370#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710341,2222062.872288,13221327.631307,G3E_FID: 2562659#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25248743,2203514.951507,13227105.625043,G3E_FID: 2483497#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25948587,2218167.819175,13224061.496938,G3E_FID: 2596380#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26403403,2230135.949382,13236224.299328,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586243,2214412.478385,13230491.393816,G3E_FID: 2569081#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103197438,2232622.722024,13225110.094951,G3E_FID: 103666497#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586289,2199196.498481,13231996.460346,G3E_FID: 2506984#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715830,2232382.423149,13225673.500874,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103133766,2233387.219337,13226240.158615,G3E_FID: 103438594#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586639,2197682.212525,13227931.838025,G3E_FID: 2474576#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587226,2231316.900876,13227993.789289,G3E_FID: 2569416#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708737,2224402.922824,13226500.989271,G3E_FID: 2562690#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715831,2233582.399000,13225873.771000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587227,2231318.299872,13227988.988996,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708736,2217607.873000,13226452.879000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25688162,2217210.369337,13224345.584833,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26976568,2205071.109000,13229818.668000,G3E_FID: 2506973#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103064666,2229728.098807,13226148.778347,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586208,2222624.945016,13230872.593135,G3E_FID: 2569219#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708735,2218048.663000,13226533.226000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715870,2233580.252512,13225393.307559,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26980991,2231141.924000,13226828.422000,G3E_FID: 2598001#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586209,2222627.167977,13230877.071800,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708734,2224303.718000,13226569.087000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587222,2230203.487871,13228064.309288,G3E_FID: 2569305#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26118019,2217192.385930,13224355.156105,G3E_FID: 2584158#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586248,2201434.377000,13231160.608000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587223,2230208.257696,13228065.808877,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587264,2227721.323692,13228469.266884,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586249,2201650.492000,13230847.046000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587220,2230777.227232,13228080.609871,G3E_FID: 2569307#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708731,2218424.497000,13226611.027000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708774,2215816.386000,13226021.891000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587221,2230777.069884,13228085.607395,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587262,2228636.689002,13228108.160196,G3E_FID: 2581925#$%# G3E_FNO: 313#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25570696,2205577.989000,13230735.431000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103064660,2229701.728558,13226168.996605,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587263,2227716.432406,13228470.303862,G3E_FID: 2569262#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587260,2228577.484000,13228479.399000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708771,2216182.361000,13226150.693000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26160308,2227274.372544,13238384.460161,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26979389,2216133.586000,13223927.517000,G3E_FID: 2596399#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715878,2233335.424861,13225665.902339,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25696508,2214473.772711,13234544.332029,G3E_FID: 2578421#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26983098,2234305.782000,13231066.435000,G3E_FID: 2600108#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26979374,2217999.763000,13224224.123000,G3E_FID: 2596384#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587228,2229998.109871,13227994.438288,G3E_FID: 2569304#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708739,2217087.028000,13226355.471000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709792,2229736.068393,13220185.234835,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26976553,2199084.494494,13230687.177650,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103557761,2234306.926630,13227217.482372,G3E_FID: 104746871#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587229,2229995.908669,13227989.948888,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708738,2224406.136857,13226504.819413,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709327,2205257.691510,13225279.581039,G3E_FID: 2470610#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709717,2226320.836156,13221322.236770,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709791,2229732.071867,13220181.545338,G3E_FID: 2563015#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26980958,2229123.930000,13219710.529000,G3E_FID: 2597968#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709326,2204929.076010,13225189.338989,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709790,2229669.934956,13220009.994936,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26324692,2226322.309241,13221312.503789,G3E_FID: 2585915#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26402854,2213796.187011,13231349.605943,G3E_FID: 2586665#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26402860,2209356.640124,13232699.566491,G3E_FID: 2586671#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103395453,2209804.089875,13222090.208449,G3E_FID: 104336624#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103557767,2234481.137164,13226964.641574,G3E_FID: 104627926#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709325,2204933.897514,13225190.663036,G3E_FID: 2470613#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587269,2226811.693404,13228471.143857,G3E_FID: 2569257#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709324,2204808.737000,13225007.709000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709367,2213556.214535,13222845.115256,G3E_FID: 2563682#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709714,2226389.192498,13221314.962226,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26829766,2233649.304166,13226031.151992,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26981037,2230531.549000,13236056.081000,G3E_FID: 2598047#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26981043,2228675.941000,13232273.523000,G3E_FID: 2598053#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103557765,2234319.754922,13227217.272751,G3E_FID: 104746872#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709366,2213565.093926,13222846.583628,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709713,2226394.186356,13221314.714475,G3E_FID: 103601738#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25526829,2230788.355589,13228551.066951,G3E_FID: 2576765#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26401854,2204346.751986,13226870.807448,G3E_FID: 2491098#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26401860,2200252.153221,13228908.259547,G3E_FID: 2491104#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103395456,2209792.107560,13222091.969010,G3E_FID: 104336634#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709322,2204646.433808,13226613.458240,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709712,2225896.750380,13221327.915708,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103395457,2209787.582673,13222081.097969,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709321,2204642.734507,13226616.822043,G3E_FID: 2470617#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709711,2225901.749796,13221327.839261,G3E_FID: 2562830#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709320,2204317.816389,13226491.298509,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709363,2218814.313049,13223016.124447,G3E_FID: 2563694#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709710,2225700.921796,13221337.479261,G3E_FID: 2562831#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26979380,2218381.559000,13224583.239000,G3E_FID: 2596390#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1598891,2238300.157582,13231340.478486,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709362,2218817.960777,13222999.497254,G3E_FID: 2562381#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709799,2229133.591391,13220117.334830,G3E_FID: 2563021#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713326,2230254.141638,13227476.875550,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713327,2230321.672862,13226136.849284,G3E_FID: 2563102#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25117321,2205399.993720,13226895.141424,G3E_FID: 105595328#$%# G3E_FNO: 308#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713324,2230017.485000,13226279.909000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713325,2230256.171866,13227472.306286,G3E_FID: 2563114#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713366,2228982.896857,13226975.822282,G3E_FID: 2563097#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25180334,2205155.928009,13228319.282426,G3E_FID: 2506949#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25606588,2227513.947475,13221777.610084,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599095,2237459.731000,13230406.158000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713322,2229802.220242,13226524.454297,G3E_FID: 2563122#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713367,2228981.156601,13226980.509660,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599094,2237860.086644,13230397.284250,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709719,2226097.660884,13221324.843541,G3E_FID: 103601741#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713323,2229798.916541,13226528.207371,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713364,2228878.848841,13227230.431991,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599093,2237860.743436,13230402.240925,G3E_FID: 2571163#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709328,2205259.282839,13225284.321047,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709718,2226318.772275,13221330.997030,G3E_FID: 2563752#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713365,2228870.648587,13227226.723206,G3E_FID: 2563780#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713362,2228510.305404,13227063.743857,G3E_FID: 2563098#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713363,2228505.749708,13227061.683364,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25797167,2203512.169119,13227116.000521,G3E_FID: 2483509#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26979387,2216863.980000,13224330.154000,G3E_FID: 2596397#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103512645,2230772.429000,13237808.975000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103366548,2226665.600351,13239259.366643,G3E_FID: 104237952#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599442,2236291.296791,13228157.580601,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26716969,2228818.293921,13220500.990789,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103366549,2226662.023167,13239262.860031,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599441,2236288.839384,13228153.226161,G3E_FID: 2571047#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713328,2230324.939120,13226133.063580,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26983096,2234573.864075,13226740.364731,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713329,2230246.393000,13225890.392000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25177065,2227839.851147,13237693.606871,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26771418,2222173.285384,13228584.512003,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103060506,2220163.095940,13224284.433503,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599051,2237511.084835,13230848.697538,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713368,2229671.144862,13227325.150284,G3E_FID: 2563107#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599050,2237510.439918,13230843.739304,G3E_FID: 2571166#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713369,2229670.596281,13227330.120099,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103060504,2220158.148554,13224283.710061,G3E_FID: 103146441#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585926,2221445.301852,13233111.257281,G3E_FID: 2569191#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25948618,2217914.243062,13223828.289056,G3E_FID: 2581999#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26382159,2229427.044502,13219643.498466,G3E_FID: 2586406#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26403412,2228678.871295,13230563.757474,G3E_FID: 2586701#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585927,2221447.701769,13233106.870893,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103060502,2220149.809437,13224282.490656,G3E_FID: 103146443#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585924,2220826.915852,13233290.260281,G3E_FID: 2569189#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710294,2224987.328966,13221048.293323,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585925,2220831.304497,13233292.656067,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585966,2203783.356000,13232746.467000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710295,2224957.266000,13221229.993000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715797,2233274.059275,13226301.864978,G3E_FID: 2563613#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103363146,2219650.717884,13231849.020213,G3E_FID: 104227649#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585967,2201162.853488,13232890.732060,G3E_FID: 2474731#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586597,2221306.379997,13228585.080757,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585964,2209365.220359,13232714.027662,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710293,2224986.512791,13221053.226259,G3E_FID: 2562834#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26365188,2224015.368364,13227406.316029,G3E_FID: 2586283#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103251689,2219382.054732,13226486.036665,G3E_FID: 103861039#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585965,2204305.344000,13232527.455000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586595,2200131.372273,13228198.550296,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710290,2226114.974522,13221150.111094,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26976579,2199198.608107,13231992.900635,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103251688,2219377.509737,13226490.329161,G3E_FID: 103861047#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585921,2221320.995000,13233338.456000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586592,2200115.907770,13228298.643446,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710291,2226334.828000,13221173.535000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103075565,2200615.564047,13221888.506201,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585963,2209360.957380,13232711.414807,G3E_FID: 2568942#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586593,2200129.016514,13228194.140036,G3E_FID: 2474625#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710214,2227391.000621,13221145.582306,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586590,2198513.117521,13228143.070029,G3E_FID: 2474624#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586986,2226622.464377,13237846.812167,G3E_FID: 2569273#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710256,2227140.603225,13220780.631582,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585961,2212904.435000,13232730.281000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586591,2198512.217596,13228147.988376,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586987,2226617.473941,13237847.121284,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710257,2227159.247427,13221231.442734,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26981001,2227916.788000,13223816.151000,G3E_FID: 2598011#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586984,2226935.876384,13235949.034161,G3E_FID: 2569274#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710213,2227395.578800,13221143.572262,G3E_FID: 2562818#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715756,2233667.180402,13226036.093143,G3E_FID: 2563603#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26484473,2205120.787228,13227596.248180,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586166,2217030.478000,13231438.430000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586556,2200243.231510,13228918.396039,G3E_FID: 2474629#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710255,2227135.832800,13220782.129262,G3E_FID: 2562823#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715712,2228290.892174,13223401.922864,G3E_FID: 2584665#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715757,2233671.999689,13226037.425237,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586167,2215271.683814,13231467.818267,G3E_FID: 2569085#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586557,2200242.490483,13228923.340822,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586982,2226843.970384,13236281.377161,G3E_FID: 2569275#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715754,2233573.582000,13226559.302000,G3E_FID: 2563605#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586554,2199844.644514,13228993.150036,G3E_FID: 2474630#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586983,2226842.637705,13236286.196286,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103251680,2219253.782843,13226837.115645,G3E_FID: 103860845#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586510,2221042.902416,13228985.441594,G3E_FID: 2569181#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586555,2199839.739379,13228994.119392,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586906,2229063.400552,13232210.440611,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708687,2205694.553901,13226881.431095,G3E_FID: 2491107#$%# G3E_FNO: 310#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729320,2233897.070000,13225968.913000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26505378,2226254.497827,13230106.906365,G3E_FID: 2587793#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586511,2221047.769414,13228984.296025,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586552,2199832.927514,13228689.670036,G3E_FID: 2474627#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715753,2233565.325233,13226556.284348,G3E_FID: 2598029#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715798,2233269.669515,13226304.258721,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585968,2201407.235000,13232866.855000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586553,2199832.305118,13228694.631147,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586598,2221271.505767,13228298.843966,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586904,2229884.954563,13232143.432482,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25486725,2201157.877184,13232891.218265,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585969,2201460.524000,13233104.188000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586550,2198201.627000,13228661.146000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586599,2215598.130000,13228359.104000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586905,2229061.195387,13232205.953157,G3E_FID: 2569327#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586946,2228079.946954,13231585.566260,G3E_FID: 2593715#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708684,2220147.306000,13227132.413000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586551,2198466.394328,13228692.494010,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586902,2229683.360026,13231806.426070,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586947,2228426.676000,13231699.774000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587187,2226760.794404,13228716.726857,G3E_FID: 2569258#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26976570,2205118.823644,13229509.267022,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103120769,2205397.164855,13229136.196765,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586903,2229888.730384,13232146.710160,G3E_FID: 2569330#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26400133,2225376.920356,13223149.807499,G3E_FID: 2586609#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586945,2228049.083000,13231677.739000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586901,2229687.712387,13231808.887157,G3E_FID: 2569321#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587182,2226859.450406,13228955.808862,G3E_FID: 2569259#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25748460,2237504.124357,13231195.523362,G3E_FID: 2600123#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586128,2215487.122000,13231659.268000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586988,2227064.307406,13231570.839140,G3E_FID: 2569268#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587183,2226861.357633,13228960.430819,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710258,2227154.213263,13221238.903208,G3E_FID: 2563750#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586129,2212090.924000,13231679.477000,G3E_FID: 2568997#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586940,2228975.789387,13232032.154157,G3E_FID: 2569326#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586989,2227064.588669,13231575.831223,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26045884,2235416.329653,13225955.168891,G3E_FID: 2583213#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26401873,2200665.033914,13232118.682623,G3E_FID: 2491117#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26983114,2237504.233000,13231198.021000,G3E_FID: 2600124#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586941,2228978.130493,13232036.572213,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708646,2205802.632721,13227220.807551,G3E_FID: 2470622#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25504842,2233123.043602,13226567.966364,G3E_FID: 2576604#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26669664,2204067.485421,13228057.489335,G3E_FID: 2494462#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586168,2215276.426304,13231469.402182,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586558,2221449.370410,13229023.508722,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25948616,2217986.004000,13224220.376000,G3E_FID: 2581995#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26810260,2230294.729599,13224700.978444,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26979391,2222186.903673,13228587.222987,G3E_FID: 2596401#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103264621,2226931.021044,13235947.840145,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587102,2228710.468297,13229077.810442,G3E_FID: 2569513#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587147,2227035.975575,13230180.656908,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708643,2207157.442415,13227144.544924,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26767616,2233301.475065,13225694.205187,G3E_FID: 2591307#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708642,2207154.760496,13227140.325053,G3E_FID: 2562007#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708689,2202628.041366,13226859.490912,G3E_FID: 103143697#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26548701,2204007.768974,13231462.323762,G3E_FID: 2492966#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26873579,2201206.887000,13221754.262000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26977924,2209585.468000,13221964.704000,G3E_FID: 2594944#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708688,2205693.075503,13226885.813046,G3E_FID: 2470623#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25912165,2214081.401072,13231421.857820,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26371273,2211232.690781,13221834.926968,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587101,2228714.428997,13229085.891978,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587142,2227040.533386,13230469.173512,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26365186,2224022.547035,13227411.744252,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103574346,2227705.241836,13224877.438999,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586948,2228746.262356,13231749.571142,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587188,2226759.779680,13228721.622808,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26976577,2203152.030000,13235195.299000,G3E_FID: 2506982#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103574347,2227703.386924,13224892.825499,G3E_FID: 104791576#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586949,2228745.065170,13231758.491261,G3E_FID: 2569516#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587189,2226992.342404,13228547.101857,G3E_FID: 2569256#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709627,2226603.404082,13221793.195172,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26400144,2232535.466886,13223648.330630,G3E_FID: 2586614#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587141,2227040.454409,13230464.174136,G3E_FID: 2569269#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709626,2226608.126456,13221794.838091,G3E_FID: 2562821#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26624308,2234998.225805,13226577.117924,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26983067,2235438.537000,13225913.648000,G3E_FID: 2600077#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709625,2228492.995850,13221831.926730,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26403378,2227509.705854,13238403.469977,G3E_FID: 2586677#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708608,2221111.720893,13228017.009032,G3E_FID: 2583750#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709237,2225619.805010,13223500.795815,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709624,2228493.465389,13221826.948825,G3E_FID: 2563029#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709667,2226991.722116,13221556.689346,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709236,2225616.959810,13223496.684266,G3E_FID: 2562844#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709666,2226993.413452,13221551.984095,G3E_FID: 2562820#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103342325,2218434.999956,13223445.190260,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709235,2226455.608000,13223607.031000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708648,2205797.611499,13227227.424050,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709277,2218664.611474,13223264.240074,G3E_FID: 2580624#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709621,2226937.317773,13221858.533419,G3E_FID: 103505331#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709233,2221402.753306,13223655.978294,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709276,2221637.888275,13223162.517566,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587148,2227036.117734,13230189.655885,G3E_FID: 2569510#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709232,2221407.726270,13223656.497554,G3E_FID: 103039354#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709275,2221636.448791,13223157.729259,G3E_FID: 2562544#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587149,2227260.095281,13230168.429937,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709231,2221128.352000,13223700.627000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25809173,2233135.140526,13226366.046063,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26311655,2210925.105898,13225350.845885,G3E_FID: 2585786#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26980988,2233365.184000,13226614.039000,G3E_FID: 2597998#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709230,2220874.974410,13223517.761162,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709273,2220955.942802,13223260.818844,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25222557,2229736.016854,13220189.634557,G3E_FID: 2574113#$%# G3E_FNO: 313#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26402838,2214533.076434,13230300.119737,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709272,2220954.523786,13223265.613257,G3E_FID: 2562532#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713236,2231122.394525,13227000.957704,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713237,2231172.358871,13227208.864287,G3E_FID: 2563609#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25580957,2233627.159681,13231449.450242,G3E_FID: 2598056#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25580963,2233623.846000,13231456.461000,G3E_FID: 2577299#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709628,2226735.490000,13221839.148000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713235,2231123.562866,13227005.819286,G3E_FID: 2563610#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713276,2230578.985157,13227047.757788,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25550125,2209349.691812,13232844.485469,G3E_FID: 2576952#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709669,2226233.913784,13221691.179571,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25643241,2204162.495811,13227074.598363,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709668,2226235.060385,13221686.312816,G3E_FID: 2562825#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713275,2230581.935866,13227051.794286,G3E_FID: 2563112#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599325,2237775.163887,13229466.723928,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599324,2237775.699373,13229471.695171,G3E_FID: 2571108#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709279,2213538.799000,13223179.287000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25984599,2229478.408776,13231513.281976,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26522265,2214420.725875,13230499.068007,G3E_FID: 2588010#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709278,2218665.963722,13223273.594207,G3E_FID: 2563695#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000019,2234483.815409,13226336.907367,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599322,2237758.370000,13229345.977000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26400159,2212271.693022,13221939.983199,G3E_FID: 2586625#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26586563,2224649.238000,13221144.811000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26873577,2201033.570000,13221948.508000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
T5240B12_10000018,2209552.956829,13232628.262627,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599321,2237749.533000,13229270.581000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26751446,2222315.889232,13221294.850572,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25416480,2217996.543576,13223426.728459,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25997523,2223582.006000,13224864.580000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26400499,2220112.174666,13227431.373019,G3E_FID: 2586568#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26981012,2226788.374127,13228085.179186,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
T5240B12_10000015,2212624.068475,13221951.317417,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103574326,2227412.086917,13225104.529231,G3E_FID: 104791585#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713238,2231171.469232,13227203.944069,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26401831,2207850.486332,13224890.024283,G3E_FID: 2586590#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000014,2225725.598340,13230333.297052,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713239,2231206.811871,13227399.409287,G3E_FID: 2563608#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1714216,2230733.343838,13221988.102276,G3E_FID: 2563039#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000017,2234588.391115,13226995.604551,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1714217,2230730.449826,13221984.024937,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
T5240B12_10000016,2238059.075182,13231172.849636,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103574325,2227411.801592,13225095.752372,G3E_FID: 104791584#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000011,2218817.398161,13222994.529008,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
T5240B12_10000010,2197758.574247,13231232.334361,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585836,2212835.414837,13233813.417299,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1714212,2230681.705886,13223364.919768,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26069771,2214132.078891,13230931.087463,G3E_FID: 2583468#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26873583,2201438.704579,13221442.481855,G3E_FID: 2498146#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000013,2229197.550415,13220012.043234,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585837,2215900.020274,13233750.516924,G3E_FID: 2569148#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1714213,2230708.033543,13222093.693451,G3E_FID: 2563774#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26400502,2221301.329002,13228592.529847,G3E_FID: 2586571#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000012,2215904.497639,13234115.132664,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25413080,2205732.190504,13222195.373139,G3E_FID: 2479621#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585835,2212834.549391,13233818.341830,G3E_FID: 2569098#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585876,2202521.982000,13233782.061000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599369,2237105.096428,13228220.595907,G3E_FID: 2571115#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1714211,2230684.576402,13223360.825853,G3E_FID: 2563073#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26976541,2206256.606000,13225724.657000,G3E_FID: 2506946#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585877,2202811.196000,13233985.478000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
E2M13_104080657,2228670.229013,13228699.762004,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585833,2213344.873391,13233872.927830,G3E_FID: 2569099#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585874,2201989.492000,13233426.786000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26402836,2214688.049694,13229963.470170,G3E_FID: 2586648#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26402842,2215269.720981,13231477.520870,G3E_FID: 2586653#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585830,2208168.343383,13234152.070812,G3E_FID: 2568945#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585875,2202260.195000,13233596.815000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586426,2196417.695000,13230011.966000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26403382,2230781.758105,13228316.012866,G3E_FID: 2586680#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585831,2215444.022000,13233969.894000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586427,2197428.338141,13229312.127812,G3E_FID: 2474580#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715624,2229506.214691,13221072.506634,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26981025,2227948.476185,13224756.538660,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586424,2196415.966000,13230501.188000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26401836,2206067.318798,13222366.273344,G3E_FID: 2491081#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26401842,2199376.323387,13222680.338000,G3E_FID: 2491085#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26627473,2228156.627658,13220613.192867,G3E_FID: 2589336#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586036,2218905.242788,13232409.205465,G3E_FID: 2569182#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586425,2196415.335000,13230290.150000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586896,2229181.468115,13232442.293322,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715622,2229502.482824,13221075.834271,G3E_FID: 2563005#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586037,2218910.216177,13232409.720641,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586422,2196413.884000,13231538.668000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586467,2213838.842791,13229201.818259,G3E_FID: 2569072#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1714218,2230855.396838,13222160.061276,G3E_FID: 2563038#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715623,2229491.528162,13221086.073806,G3E_FID: 2563768#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586034,2216237.142824,13232424.852271,G3E_FID: 2569134#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586423,2196409.611000,13231010.917000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586464,2214557.723801,13229477.508669,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586894,2229116.385000,13234215.268000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1714219,2230854.244118,13222155.195966,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729277,2235430.143510,13227414.442385,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103118915,2230024.145570,13235182.025923,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586035,2219180.335835,13232416.108693,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586076,2212829.436000,13232073.637000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586895,2229179.200387,13232437.837157,G3E_FID: 2569328#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715662,2229299.288400,13222902.429848,G3E_FID: 2563064#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729276,2235432.286423,13227418.959898,G3E_FID: 2566684#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26249371,2216132.590000,13223918.742000,G3E_FID: 2584154#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103198256,2236793.267637,13227702.479484,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103635660,2206843.667185,13226840.564504,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586077,2213051.416000,13232085.440000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586421,2196421.532402,13231694.285886,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586462,2213962.793657,13229465.985995,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586892,2228988.925380,13234040.736164,G3E_FID: 2569341#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715663,2229294.587311,13222904.132717,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729275,2235146.061854,13227302.186402,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26977935,2214801.895000,13230703.171000,G3E_FID: 2594955#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103635661,2206406.224437,13226911.678948,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585838,2215899.702066,13233755.506788,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586033,2216231.813389,13232432.978583,G3E_FID: 2586654#$%# G3E_FNO: 310#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586074,2211593.506122,13232057.865392,G3E_FID: 2583465#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586463,2214562.481770,13229479.045462,G3E_FID: 2580622#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586893,2228985.976547,13234036.698295,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715660,2229161.230400,13223048.991848,G3E_FID: 2563065#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729231,2235663.594412,13227842.731644,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729274,2235150.691391,13227304.075154,G3E_FID: 2566685#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25117303,2201370.377000,13227413.013000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26576684,2234480.031398,13226333.639147,G3E_FID: 2588698#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26646181,2233300.006916,13225714.255216,G3E_FID: 2589556#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26725378,2222178.189163,13228585.488195,G3E_FID: 2590038#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586030,2219846.138462,13232433.656119,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586075,2211857.902000,13232065.300000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586460,2213783.797114,13229444.809701,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586890,2228949.699492,13237406.303174,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715661,2229157.802032,13223052.631394,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729230,2235666.102387,13227847.057157,G3E_FID: 2566683#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729273,2234958.600279,13227183.932539,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25984597,2228847.036596,13231754.983045,G3E_FID: 2582379#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586031,2219530.918786,13232452.218853,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586072,2211182.869000,13232053.708000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586461,2213967.551796,13229467.522261,G3E_FID: 2569076#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729272,2234962.839421,13227186.583893,G3E_FID: 2566686#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585878,2203182.149000,13234047.372000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586814,2229967.207377,13234197.055167,G3E_FID: 2569338#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729271,2234778.975709,13227086.491291,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26400157,2213522.124152,13223488.099114,G3E_FID: 2586623#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26400163,2210712.972982,13221610.541108,G3E_FID: 2586629#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000039,2224166.865463,13231381.602397,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585879,2203349.192478,13233791.938071,G3E_FID: 2474734#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586070,2210475.412000,13232216.868000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586815,2229972.207375,13234197.059366,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586856,2229102.951159,13236631.864146,G3E_FID: 2578950#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729270,2234783.367160,13227088.881930,G3E_FID: 103052623#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25570699,2205805.468915,13230854.639518,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
T5240B12_10000038,2216857.751000,13224323.997000,G3E_FID: 2584152#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586071,2210728.993000,13232112.910000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586812,2229824.155377,13234352.912167,G3E_FID: 2569339#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586857,2229147.235000,13237201.360000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715628,2229173.995402,13223697.162853,G3E_FID: 2563056#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586428,2197433.325046,13229312.489443,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586813,2229820.866311,13234356.678073,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586854,2229575.293453,13233210.722385,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715629,2229177.337230,13223700.882018,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26400497,2223078.001028,13224598.707695,G3E_FID: 2586566#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586429,2197240.741000,13229298.524000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
T5240B12_10000035,2227638.609072,13226321.494851,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587092,2228741.213409,13229281.261136,G3E_FID: 2569298#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000034,2227973.865875,13230019.077702,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586038,2218667.236833,13232384.551274,G3E_FID: 2569144#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586468,2213834.801078,13229204.761821,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586853,2229573.313380,13233206.131164,G3E_FID: 2569332#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586898,2229943.410000,13231953.474000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587093,2228741.892539,13229286.214800,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25460544,2205062.441000,13229814.706000,G3E_FID: 2480077#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000037,2233717.685482,13225834.266723,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586039,2218672.236459,13232384.612464,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587090,2228687.103409,13229729.809136,G3E_FID: 2569300#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25422963,2215318.866095,13234195.425975,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
T5240B12_10000036,2235430.740258,13225902.230950,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587091,2228685.732789,13229734.617608,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708996,2208039.113000,13225219.047000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25223466,2212639.389000,13233482.594000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
T5240B12_10000031,2223358.375396,13221179.983439,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586078,2213242.957092,13232090.497749,G3E_FID: 2586668#$%# G3E_FNO: 313#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587014,2228882.056445,13230812.991820,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708995,2208085.890136,13224832.615395,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729278,2235531.872000,13227628.898000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26980999,2227506.315000,13223837.838000,G3E_FID: 2598009#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000030,2231039.951169,13222611.977712,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586079,2213252.475387,13232088.384821,G3E_FID: 2569095#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587015,2228706.249503,13230861.477807,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708994,2208081.032503,13224833.800046,G3E_FID: 2561997#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000033,2232467.375564,13226541.994681,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587012,2229053.642510,13230766.978136,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708993,2208344.120000,13224872.717000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
T5240B12_10000032,2199292.395000,13231941.934000,G3E_FID: 2474646#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587013,2228877.236395,13230814.321150,G3E_FID: 2569317#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587054,2229313.636261,13230726.477658,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708992,2211811.476909,13224932.145143,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26981038,2230543.859892,13236050.354444,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708991,2211816.404488,13224932.993060,G3E_FID: 2562095#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587011,2229048.813395,13230768.274150,G3E_FID: 2569318#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587052,2228938.145308,13230363.637890,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708916,2213569.961582,13225214.836316,G3E_FID: 2586621#$%# G3E_FNO: 310#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708990,2211399.843117,13224851.727807,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587053,2229308.697395,13230727.257150,G3E_FID: 2569322#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708915,2213358.957416,13225187.651380,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25116208,2231094.396427,13221899.061119,G3E_FID: 2563486#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25872908,2215624.646311,13225954.264744,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587050,2229169.966552,13230251.100246,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708914,2213355.375368,13225191.139780,G3E_FID: 2562272#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708957,2208618.620499,13224914.546050,G3E_FID: 2561998#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103635646,2207084.954034,13226769.100923,G3E_FID: 105595300#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587051,2228933.178395,13230364.212150,G3E_FID: 2569314#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708913,2213142.751084,13225167.071173,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709196,2206252.977781,13225710.702900,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25496447,2205431.922508,13229068.889662,G3E_FID: 103385881#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708912,2213147.696485,13225167.808064,G3E_FID: 2562274#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708955,2212223.864000,13225003.107000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709195,2206254.236000,13225715.542000,G3E_FID: 2470616#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709582,2211959.659000,13221766.971000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103635644,2207423.300068,13226673.070835,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708954,2211070.808830,13224962.041434,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709194,2206520.850878,13226182.889906,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709507,2207078.814521,13221999.251029,G3E_FID: 2561990#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709581,2212180.585000,13221858.760000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103085218,2234251.939579,13230216.246567,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103635645,2207084.434971,13226760.115803,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708953,2211075.549492,13224960.452057,G3E_FID: 2562097#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709193,2206516.013000,13226181.627000,G3E_FID: 2470615#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26173772,2226547.332864,13222813.157281,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708952,2216871.924754,13225069.174510,G3E_FID: 2563697#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709505,2225950.844000,13222395.773000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708951,2216877.200060,13225076.466265,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709547,2228186.049000,13222140.465000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26400128,2229625.299709,13220549.631810,G3E_FID: 2586604#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708950,2223471.018386,13225214.187985,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709116,2226223.567523,13224124.568698,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587058,2228518.858406,13230560.250140,G3E_FID: 2569316#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709115,2226227.389391,13224121.344830,G3E_FID: 2562861#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587059,2228513.859607,13230560.140571,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709157,2217602.933000,13224056.222000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709937,2229224.796844,13219619.400346,G3E_FID: 2578013#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713196,2198002.656532,13226462.692019,G3E_FID: 2470391#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25078995,2227136.145000,13237836.987000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
27143395,2211673.219000,13236237.025000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709156,2218765.689838,13223656.993397,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709500,2226001.428779,13222407.029165,G3E_FID: 2563753#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26401868,2204295.350002,13230152.519618,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708919,2214013.171294,13225279.620622,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709155,2218766.987470,13223661.822077,G3E_FID: 2562382#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709589,2210979.345958,13221730.328836,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
T5240B12_10000059,2237112.467000,13227553.274000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708918,2214018.062481,13225280.658067,G3E_FID: 2562265#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709154,2222230.944720,13223723.603360,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709588,2210983.933355,13221732.317753,G3E_FID: 2562091#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000058,2228324.101000,13226895.093000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709153,2222226.031008,13223724.528255,G3E_FID: 2562672#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713192,2198792.164535,13224905.644015,G3E_FID: 2470385#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26979388,2216847.556300,13224318.637403,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103043107,2234249.865172,13230211.697189,G3E_FID: 103102620#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709199,2206199.743599,13223597.781933,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713193,2198793.926419,13224900.964724,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25696509,2214470.126687,13234547.753506,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708958,2208623.563440,13224915.299267,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709151,2218843.801993,13223938.392063,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709198,2206204.639514,13223596.767036,G3E_FID: 2470609#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713116,2210710.170000,13221426.041000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713190,2198929.444535,13224525.638015,G3E_FID: 2470386#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713546,2228887.448136,13223929.464052,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
T5240B12_10000055,2225865.914000,13221127.609000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709150,2218840.341470,13223934.783077,G3E_FID: 2562383#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713191,2198931.143366,13224520.935465,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713502,2233738.818862,13223992.155284,G3E_FID: 2563520#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713547,2230516.271000,13224017.082000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
T5240B12_10000054,2225069.421000,13220824.962000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713114,2210724.009353,13221311.873749,G3E_FID: 2562085#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713503,2233743.817349,13223992.278266,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26979373,2218409.273000,13223857.864000,G3E_FID: 2596383#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000057,2228239.908000,13221124.815000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709508,2207079.267851,13222004.230436,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713115,2210724.611048,13221306.910085,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713156,2200353.993094,13221654.564435,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713545,2228884.216395,13223925.648839,G3E_FID: 2563046#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26976552,2199086.137000,13230679.935000,G3E_FID: 2506957#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000056,2226459.143000,13221738.203000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599235,2233848.774000,13230948.730000,G3E_FID: 2571052#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713112,2210029.093000,13221068.483000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713157,2200360.546722,13221928.814567,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713542,2228998.029402,13224060.973853,G3E_FID: 2563089#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26980997,2227111.252000,13223847.309000,G3E_FID: 2598007#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000051,2219475.046000,13220809.121000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585797,2212141.934000,13234950.572000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599234,2233844.159835,13230953.340768,G3E_FID: 2600110#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709119,2222281.288800,13224086.437262,G3E_FID: 2562678#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709549,2228051.623389,13222125.037825,G3E_FID: 2563079#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713113,2210243.306000,13221310.555000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713543,2229001.684076,13224057.561617,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26402855,2213778.709469,13231343.007131,G3E_FID: 2586666#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26402861,2208232.281152,13233407.009464,G3E_FID: 2586672#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000050,2218423.205000,13222358.764000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585794,2211992.515000,13235384.932000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599276,2237107.913532,13229635.069169,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709548,2228216.495043,13222138.553242,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713110,2209921.436521,13220478.618914,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713155,2200354.112543,13221659.563008,G3E_FID: 2470384#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713540,2229530.286689,13223991.560336,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
T5240B12_10000053,2224462.391000,13223160.443000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599275,2237107.918373,13229630.069171,G3E_FID: 2571116#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713111,2209969.036000,13220761.796000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26981036,2229703.861000,13231294.704000,G3E_FID: 2598046#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26981042,2231350.268000,13235783.691000,G3E_FID: 2598052#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
T5240B12_10000052,2220862.150000,13219654.482000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103241029,2213588.786515,13224764.681038,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585792,2211841.433393,13235825.820835,G3E_FID: 2569011#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599231,2233897.887000,13231271.401000,G3E_FID: 2571053#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713153,2200342.869000,13221394.158000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26401855,2203516.817786,13226900.796213,G3E_FID: 2491099#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26401861,2200234.925545,13228916.022440,G3E_FID: 2491105#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103345728,2204989.179753,13230074.880442,G3E_FID: 104183855#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
152J55_103161240,2229735.241112,13226143.302164,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585793,2211839.812542,13235830.550829,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599230,2233896.207366,13231280.509452,G3E_FID: 2600116#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709158,2217915.287864,13223820.396228,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713150,2200610.625359,13221889.286816,G3E_FID: 103144517#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25255047,2230901.582000,13222354.996000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585790,2211884.112393,13235388.047835,G3E_FID: 2568999#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585791,2211879.114457,13235388.191492,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713509,2233583.476862,13223988.333284,G3E_FID: 2563519#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585754,2233252.668000,13228192.315000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25180335,2205525.409758,13228349.789968,G3E_FID: 2506950#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585752,2233935.868000,13229537.107000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713158,2200113.671543,13221979.228008,G3E_FID: 2470381#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585798,2212275.275000,13234558.484000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713159,2200110.176442,13221982.803518,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1714916,2230507.169598,13223016.422491,G3E_FID: 2563069#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103345726,2202940.922491,13235000.062834,G3E_FID: 104183850#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599279,2237559.272514,13229545.609768,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1714917,2230502.234546,13223015.619212,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25948590,2218403.471472,13223845.375406,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585751,2233309.053347,13232004.521963,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599278,2237559.638373,13229540.623171,G3E_FID: 2571110#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1714914,2230481.359402,13223427.823853,G3E_FID: 2563074#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710434,2221051.981570,13221234.336100,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713979,2231042.471364,13222616.296116,G3E_FID: 104018897#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1714915,2230476.610817,13223429.389400,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1714956,2230300.426402,13223490.882853,G3E_FID: 2563043#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729197,2237110.988428,13227666.624907,G3E_FID: 2566882#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26401866,2205010.128279,13227892.149312,G3E_FID: 2491110#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103345725,2202934.315000,13234993.952000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710476,2221717.750226,13221358.691114,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1714957,2230295.704937,13223492.528384,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710432,2221051.283474,13221229.385074,G3E_FID: 2562524#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25401424,2225238.102430,13230780.042576,G3E_FID: 2575743#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26181220,2224040.630690,13222059.561479,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586734,2231339.333366,13235385.107178,G3E_FID: 2569421#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710433,2221051.558313,13221212.462258,G3E_FID: 2563709#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710474,2221430.729010,13221392.988293,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26979386,2220710.296202,13229023.213763,G3E_FID: 2596396#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586735,2231344.170996,13235386.371035,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710475,2221722.743777,13221358.437254,G3E_FID: 2562520#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25369189,2209395.170562,13231828.162116,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25696507,2214677.457000,13234353.192000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26616109,2229324.219153,13232704.608889,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103644340,2207101.564124,13227056.623115,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586732,2231554.205366,13235373.364178,G3E_FID: 2569422#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586777,2230143.190270,13236218.954279,G3E_FID: 2586692#$%# G3E_FNO: 313#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586733,2231559.197916,13235373.091329,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710473,2221435.694374,13221392.400794,G3E_FID: 2562521#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25566800,2227890.997292,13236563.538363,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26983095,2234553.984000,13226733.463000,G3E_FID: 2600105#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715547,2230068.004395,13221165.278839,G3E_FID: 2563000#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586302,2199151.098750,13231186.853709,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586347,2204386.675603,13229859.061558,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710471,2221268.440773,13221332.966730,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715544,2229783.456577,13221772.626364,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25225779,2212334.160999,13226474.921864,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26981009,2227166.692000,13224089.463000,G3E_FID: 2598019#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586344,2204601.387320,13229939.553189,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
EXF80_2573355,2233683.004353,13226120.240152,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715542,2229517.358579,13221762.039223,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586301,2199155.662000,13231184.810000,G3E_FID: 2474641#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715543,2229788.139398,13221774.378843,G3E_FID: 2562991#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715934,2232360.316766,13225105.460756,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25948597,2218384.023922,13224582.821678,G3E_FID: 2596389#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26403413,2228706.519967,13230339.825805,G3E_FID: 2569464#$%# G3E_FNO: 308#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586343,2204596.705492,13229937.798057,G3E_FID: 2474796#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586388,2198130.882507,13231349.942043,G3E_FID: 2474649#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710438,2221205.519772,13220661.210252,G3E_FID: 2562528#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715976,2233418.093926,13225423.814984,G3E_FID: 106400536#$%# G3E_FNO: 313#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586340,2214458.981477,13229898.994383,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586389,2198135.550303,13231348.149928,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710439,2221206.073187,13220656.240973,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715541,2229522.353395,13221762.266839,G3E_FID: 2562992#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715977,2233434.197474,13225410.143978,G3E_FID: 2563850#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586341,2214703.216800,13229962.509262,G3E_FID: 2569078#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1714958,2230352.103400,13222069.318848,G3E_FID: 2563041#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715933,2232364.977862,13225103.651284,G3E_FID: 2563585#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715974,2233303.225104,13225226.014827,G3E_FID: 104372170#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25929749,2237324.715000,13227942.726000,G3E_FID: 2581620#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1714959,2230347.339576,13222067.800303,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715975,2233300.473624,13225221.839979,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729151,2235756.036017,13227984.236932,G3E_FID: 2567509#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729198,2237111.345527,13227661.637675,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715972,2233196.730413,13225058.198875,G3E_FID: 2563577#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729150,2235748.431671,13227989.050762,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26365189,2223797.184345,13227226.593398,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103635608,2208325.738180,13226375.200375,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715973,2233194.051361,13225053.977184,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26976578,2199196.746000,13232000.511000,G3E_FID: 2506983#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103394979,2222210.461640,13229201.597227,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586778,2230154.102365,13236229.624149,G3E_FID: 2569518#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715970,2233109.389800,13224926.448216,G3E_FID: 104372137#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26682115,2228841.727826,13223980.861947,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586779,2230152.703295,13236218.065081,G3E_FID: 2569348#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715971,2233106.627108,13224922.280779,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715548,2230071.394124,13221161.603279,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25748468,2237700.280598,13231204.920854,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103223129,2235070.946690,13225725.590290,G3E_FID: 103754031#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586348,2199539.943837,13229870.304853,G3E_FID: 2488826#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25606587,2227509.017000,13221778.441000,G3E_FID: 2577530#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26981000,2227488.791000,13223841.518000,G3E_FID: 2598010#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103654307,2220206.813661,13232942.331643,G3E_FID: 106041202#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25792451,2203519.538904,13227103.636126,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26901068,2224896.473253,13220390.136262,G3E_FID: 2593431#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103654304,2220201.303059,13232663.095317,G3E_FID: 106041213#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715938,2232509.763862,13225047.444284,G3E_FID: 2563584#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715939,2232505.391370,13225045.019142,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26539093,2225686.045205,13221345.149913,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103223125,2235189.594897,13226223.509645,G3E_FID: 103754039#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709497,2206624.156521,13222076.846029,G3E_FID: 2470606#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26979399,2219023.000000,13231791.309000,G3E_FID: 2596409#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103654303,2220329.177245,13232469.657139,G3E_FID: 106041188#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709496,2213594.362000,13222235.101000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25247598,2212819.283367,13225979.185845,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709495,2219106.091000,13222329.910000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715979,2233497.880226,13225689.332196,G3E_FID: 104900670#$%# G3E_FNO: 313#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25929740,2237173.827794,13227880.815245,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26064764,2223974.086674,13221772.143263,G3E_FID: 2583456#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103223121,2235181.247101,13226224.836628,G3E_FID: 103754038#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708820,2212392.996002,13225610.326960,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709493,2223844.172269,13222394.558285,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103335549,2219272.294628,13232004.759419,G3E_FID: 104159310#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708862,2209616.007158,13225694.387050,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709492,2223846.649796,13222390.215261,G3E_FID: 2562671#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708861,2209611.534492,13225696.622057,G3E_FID: 2562001#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709027,2223292.014680,13224746.486892,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25366318,2229136.782874,13220107.798149,G3E_FID: 2575437#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26400130,2228620.207701,13221081.759719,G3E_FID: 2586606#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708860,2209851.777314,13225573.445582,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709026,2223287.797805,13224743.800264,G3E_FID: 2562673#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709416,2226272.479000,13222801.505000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709415,2226739.888867,13222796.846709,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709024,2222041.987046,13224777.135853,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709067,2222887.182013,13224472.156771,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709414,2226734.905387,13222797.252821,G3E_FID: 2562849#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713496,2227707.013270,13224186.660004,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26981007,2227119.935229,13224318.607258,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26981053,2229355.632284,13231589.134526,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709023,2222043.640800,13224772.417262,G3E_FID: 2562679#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709066,2222883.031805,13224469.368264,G3E_FID: 2562687#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709456,2219077.993876,13222433.351073,G3E_FID: 2563711#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26401870,2201241.200338,13231380.615141,G3E_FID: 2491114#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26983113,2237504.341588,13231200.518641,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103178320,2224695.310772,13231475.882505,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1598994,2234703.269000,13231537.753000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708829,2215299.420474,13225492.839074,G3E_FID: 2562263#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709065,2223354.968060,13224382.781058,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709412,2228214.939428,13222829.314750,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709455,2219069.801279,13222429.625204,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709882,2228408.652654,13220534.635815,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713494,2230801.562000,13224622.297000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25504843,2232788.414119,13226522.257575,G3E_FID: 2598025#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26669665,2204062.560056,13228058.350019,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709064,2223351.024805,13224385.855264,G3E_FID: 2562684#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709411,2228214.551391,13222824.329830,G3E_FID: 2563078#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709881,2228412.996805,13220532.160264,G3E_FID: 2563032#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713495,2227706.872000,13224181.662000,G3E_FID: 2562856#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103015647,2223715.008000,13231114.372000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713492,2230855.904787,13224424.512502,G3E_FID: 2579314#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26979390,2223795.825000,13227240.303000,G3E_FID: 2596400#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1598917,2237992.275627,13231196.945981,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709499,2225993.086925,13222403.650683,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709805,2228784.898124,13220781.194213,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713493,2230854.236888,13224419.798893,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1598916,2237991.236362,13231192.055181,G3E_FID: 2571160#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709498,2206628.896460,13222075.254495,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709804,2228785.485387,13220776.228821,G3E_FID: 2563024#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713490,2229329.013386,13224558.985553,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26154020,2235264.883207,13225715.306040,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26873578,2201128.666000,13221857.267000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26977923,2213262.810000,13222796.592000,G3E_FID: 2594943#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709846,2229503.197323,13219957.978898,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713417,2229570.433000,13225816.564000,G3E_FID: 2563093#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25912164,2214076.554175,13231420.629979,G3E_FID: 2581478#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709845,2229499.929819,13219954.194269,G3E_FID: 2563012#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713414,2230214.110798,13225405.435549,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26365187,2223796.691000,13227231.569000,G3E_FID: 2586281#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713456,2232607.140857,13224181.119282,G3E_FID: 2563596#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25896785,2228441.079404,13227689.654059,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26976576,2199287.764888,13231813.664475,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709800,2229136.811022,13220121.160268,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713412,2230346.582144,13225562.678112,G3E_FID: 2583978#$%# G3E_FNO: 310#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713457,2232608.818510,13224176.409136,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713882,2232289.829931,13223376.052087,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26400145,2237096.578725,13230063.785470,G3E_FID: 2586615#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713413,2230352.629857,13225560.397282,G3E_FID: 2563092#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713454,2232670.647857,13224321.060282,G3E_FID: 2563597#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103015466,2227947.143531,13228457.426103,G3E_FID: 2569515#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713455,2232667.218366,13224317.421794,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713880,2231465.387277,13223335.167433,G3E_FID: 2563524#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26403379,2231332.678420,13223527.065126,G3E_FID: 2586678#$%# G3E_FNO: 308#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713881,2231468.231249,13223331.055034,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103655384,2205390.994737,13226895.006259,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599191,2237094.967331,13230054.930800,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709459,2211216.004635,13222284.811262,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709458,2211216.285348,13222279.819148,G3E_FID: 2562089#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713451,2232842.512000,13224503.398000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26409651,2233115.441430,13227124.190965,G3E_FID: 2586831#$%# G3E_FNO: 308#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103015648,2223932.134000,13231167.482000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26979397,2222234.765857,13231436.534396,G3E_FID: 2596407#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103613003,2235288.850267,13225345.502952,G3E_FID: 104901392#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709808,2228818.628173,13220496.001974,G3E_FID: 2590229#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25984424,2227643.609000,13226321.468000,G3E_FID: 2582444#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599112,2237983.508000,13230806.093000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25809172,2233140.051000,13226366.988000,G3E_FID: 2580066#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713418,2229566.807946,13225813.120313,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26402839,2215047.421164,13231264.354880,G3E_FID: 2586650#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26653255,2208433.007385,13226261.167015,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599110,2237955.387000,13230609.277000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713840,2232291.620857,13223837.519282,G3E_FID: 2563517#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713841,2232287.814442,13223840.761380,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25249191,2227617.715655,13228900.242145,G3E_FID: 2574549#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26401839,2198241.362682,13226309.796147,G3E_FID: 2491082#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26980926,2228532.208000,13219991.210000,G3E_FID: 2597936#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586686,2227200.782962,13238731.408762,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103016068,2224654.656112,13221230.752538,G3E_FID: 103039245#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103016340,2205794.149797,13227223.814109,G3E_FID: 103040055#$%# G3E_FNO: 313#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586684,2226917.832892,13239013.111751,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710394,2221109.241777,13221764.787254,G3E_FID: 2562539#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586685,2227204.256369,13238727.812174,G3E_FID: 2569278#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710395,2221107.375069,13221760.148784,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586683,2226921.375369,13239009.583174,G3E_FID: 2569279#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25984598,2229474.552000,13231516.464000,G3E_FID: 2582382#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26522262,2214814.567227,13230712.337455,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599159,2237122.258959,13230204.897674,G3E_FID: 2593119#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26976549,2204951.014127,13229065.909050,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586292,2199251.185836,13231519.666339,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26873576,2200927.695000,13222009.090000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586290,2199187.825000,13231997.974000,G3E_FID: 2474645#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586291,2199255.902000,13231521.327000,G3E_FID: 2474643#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586602,2215101.791824,13228388.969783,G3E_FID: 2569485#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586647,2197456.937521,13228543.048029,G3E_FID: 2474574#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710357,2223363.322266,13221180.710401,G3E_FID: 104387536#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1728479,2234490.486862,13223743.300284,G3E_FID: 2566603#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26981011,2226786.029000,13228091.788000,G3E_FID: 2598021#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586603,2215091.241740,13228375.700950,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586600,2215346.635000,13228371.893000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586645,2197539.640000,13228358.000000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26447764,2213020.354000,13234180.185000,G3E_FID: 2587173#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586257,2214611.860000,13230402.951000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586601,2215091.803791,13228380.669259,G3E_FID: 2569065#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586642,2197576.658368,13228103.911260,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710352,2222665.525964,13221260.016031,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586254,2214998.489853,13230419.815490,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710353,2223067.094781,13221205.472256,G3E_FID: 2562656#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710398,2221375.501374,13221555.779794,G3E_FID: 2562522#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715806,2233334.056558,13226572.096919,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586255,2214770.931000,13230410.049000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586640,2197684.786115,13227927.551227,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708787,2215632.820507,13225958.030611,G3E_FID: 2563617#$%# G3E_FNO: 308#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710399,2221377.715085,13221560.263039,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715807,2233339.420195,13226579.324149,G3E_FID: 2563853#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103059361,2202623.043964,13226859.329738,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586252,2202547.319000,13230270.551000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586641,2197575.937525,13228108.859026,G3E_FID: 2474575#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710351,2222670.480470,13221259.343077,G3E_FID: 2562657#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715804,2232607.600878,13226017.303651,G3E_FID: 2563612#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26023406,2235398.843347,13225967.303514,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26873582,2201275.694000,13221462.740000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103097912,2229871.715000,13220247.894000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586253,2214993.494452,13230419.601095,G3E_FID: 2569080#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715805,2232612.578235,13226017.778962,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26400503,2216068.269700,13226334.280155,G3E_FID: 2586572#$%# G3E_FNO: 313#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586250,2201926.298000,13230625.931000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708784,2215450.936474,13225874.234074,G3E_FID: 2562281#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715847,2233772.765884,13225095.388578,G3E_FID: 103623011#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25413081,2205727.229559,13222194.749419,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586251,2202236.531000,13230413.331000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26325341,2210422.885351,13222455.271804,G3E_FID: 2585962#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26976540,2206507.875000,13226186.813000,G3E_FID: 2506945#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715800,2232741.407085,13226010.863928,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26980939,2229370.414000,13221283.930000,G3E_FID: 2597949#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586609,2204506.474499,13227980.778050,G3E_FID: 2474794#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587236,2227945.210017,13228466.215856,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708707,2206614.897499,13226783.294050,G3E_FID: 2470621#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26402837,2214537.806693,13230292.462964,G3E_FID: 2586649#$%# G3E_FNO: 308#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26402843,2216225.663142,13232439.549411,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708706,2206609.962982,13226781.128007,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26403383,2229928.757120,13228501.804329,G3E_FID: 2586681#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586218,2217791.732000,13230880.531000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586648,2197457.964673,13228538.154670,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587234,2228642.838531,13228443.738219,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710358,2223374.635359,13221189.501224,G3E_FID: 2563731#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26981024,2228164.140935,13224377.875932,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586219,2215027.641622,13231008.862518,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586649,2196423.379000,13229186.785000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587235,2228634.938124,13228448.049186,G3E_FID: 2569514#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587276,2227181.352274,13228072.691399,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708747,2213334.111478,13226471.456070,G3E_FID: 2562278#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715841,2233883.500406,13225269.855140,G3E_FID: 2566664#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26401837,2207059.639185,13221788.628087,G3E_FID: 2586593#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26401843,2200120.404691,13221985.213278,G3E_FID: 2491086#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587277,2227158.372015,13228484.618010,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587233,2229973.280000,13228218.504000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587274,2226777.170000,13228087.404000,G3E_FID: 2577239#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708745,2216063.648788,13226342.003413,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587275,2227176.769000,13228070.693000,G3E_FID: 2569253#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708701,2197861.298000,13226801.270000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708700,2197602.019000,13226803.901000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715808,2233357.429558,13226448.160919,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587273,2226785.935545,13228087.798314,G3E_FID: 2598022#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708789,2213045.012997,13225875.789271,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715809,2233365.435076,13226452.273402,G3E_FID: 2563852#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26977934,2209335.326969,13233392.317286,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103015261,2230215.267676,13225396.510312,G3E_FID: 2563777#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587270,2226807.084272,13228469.205842,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708788,2213041.081481,13225872.700067,G3E_FID: 2562280#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26725379,2221823.341803,13229242.323615,G3E_FID: 2590041#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715848,2233775.472320,13225099.592767,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26479213,2233712.968409,13224453.839136,G3E_FID: 2587537#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26976547,2205851.706000,13228361.376000,G3E_FID: 2506952#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709727,2227866.660387,13221359.678821,G3E_FID: 2562828#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26400154,2215244.866413,13225756.074096,G3E_FID: 2586620#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26400160,2212026.574762,13221928.922423,G3E_FID: 2586626#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709726,2226719.594833,13221296.727216,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587238,2228118.557000,13228472.881000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708709,2219299.041000,13227005.011000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709725,2226724.546149,13221296.031176,G3E_FID: 103601736#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26403408,2229401.514238,13232831.706825,G3E_FID: 2586697#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103527308,2213349.850694,13233873.403698,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587239,2228351.835406,13228474.280862,G3E_FID: 2569302#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709337,2206208.608818,13222951.863119,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26400494,2222043.401627,13223759.894257,G3E_FID: 2586563#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709336,2206210.699517,13222956.405032,G3E_FID: 2470601#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26085025,2233837.245530,13225980.575819,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587278,2227158.788793,13228475.627766,G3E_FID: 2569508#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709335,2205124.031185,13224881.454028,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709722,2226545.439282,13221307.276399,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587279,2227157.516146,13228475.626674,G3E_FID: 2569509#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708748,2213336.709189,13226467.183846,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709334,2205125.622514,13224886.194036,G3E_FID: 2470612#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709721,2226550.429456,13221306.963091,G3E_FID: 2562824#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709333,2204690.030416,13224818.584120,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709376,2218162.529000,13222872.441000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709720,2226092.661225,13221324.901939,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25594278,2214835.726951,13229131.676727,G3E_FID: 2577392#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709332,2204692.688514,13224822.819036,G3E_FID: 2470614#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709375,2217790.150000,13222898.128000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25207810,2211943.432000,13234307.992000,G3E_FID: 2594951#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25969007,2206290.855000,13227619.211000,G3E_FID: 2486209#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709374,2221569.052059,13222933.446736,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26980998,2227103.607604,13223850.038934,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709373,2221567.586786,13222928.666257,G3E_FID: 2562543#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709372,2225723.842538,13223049.843255,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26608991,2205153.353132,13231485.236516,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103015362,2225154.030449,13223094.486510,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103016289,2215028.027554,13231013.847601,G3E_FID: 103039938#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26980943,2227500.235000,13221779.921000,G3E_FID: 2597953#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709728,2227870.972759,13221357.148317,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25116209,2229470.753819,13220502.881269,G3E_FID: 2563009#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26509801,2213019.779368,13234185.151870,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709339,2203751.137507,13226706.976376,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25496444,2204948.758000,13229061.447000,G3E_FID: 2506954#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26021750,2214825.616033,13229555.981658,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709338,2203746.188510,13226706.264039,G3E_FID: 2470498#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599415,2236670.683054,13228701.294930,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713372,2229769.828924,13226001.327738,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26367554,2223184.963000,13230949.357000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599414,2236666.789380,13228698.158164,G3E_FID: 2571049#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599457,2235897.439892,13228246.136097,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709379,2218298.023775,13222845.310146,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713373,2229763.224823,13225995.213440,G3E_FID: 2563778#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599456,2235899.702425,13228250.594902,G3E_FID: 2571045#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709378,2218302.341772,13222842.789252,G3E_FID: 2562379#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713370,2229703.902862,13227028.382284,G3E_FID: 2563106#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599455,2235801.307214,13228079.820824,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713371,2229703.216944,13227033.335012,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26400129,2229065.091673,13219442.391978,G3E_FID: 2586605#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599454,2235803.803384,13228084.153160,G3E_FID: 2571046#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599410,2234093.454000,13229866.630000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25431312,2232471.436000,13226539.077000,G3E_FID: 2575981#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103122820,2218258.491560,13223559.474348,G3E_FID: 103393609#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713338,2228445.253260,13227692.407044,G3E_FID: 2581291#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26401869,2204285.827178,13230138.727095,G3E_FID: 2491113#$%# G3E_FNO: 310#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26915029,2211789.286698,13221629.474766,G3E_FID: 2593676#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713339,2228631.879852,13227813.477281,G3E_FID: 2563099#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25570694,2205242.002000,13230150.233000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26466205,2233754.002399,13226350.271676,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25165410,2198336.283437,13229256.744106,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26403406,2229843.143025,13233897.855401,G3E_FID: 2586695#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25411738,2197746.897400,13226231.199930,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26095923,2221110.625724,13228021.887618,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103649342,2231734.735272,13223013.339676,G3E_FID: 2563522#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599029,2237937.475171,13230939.054125,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599028,2237938.514436,13230943.944925,G3E_FID: 2571161#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599418,2236548.611000,13228602.953000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26437941,2234161.465000,13224305.729000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585934,2212651.671389,13233174.664825,G3E_FID: 2568996#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26979372,2218170.164000,13224062.364000,G3E_FID: 2596382#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585935,2212647.576182,13233177.533497,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585976,2200557.350008,13232708.829430,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26976551,2206287.870000,13227610.399000,G3E_FID: 2506956#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585932,2212783.251775,13233082.493308,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599458,2235984.763000,13228418.225000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26682154,2228840.637110,13223985.236775,G3E_FID: 2589962#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26980996,2226913.315000,13223851.616000,G3E_FID: 2598006#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715726,2227910.029000,13223808.814000,G3E_FID: 2563037#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26402852,2219784.814509,13232658.501624,G3E_FID: 2586663#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103016085,2221667.391143,13223925.467524,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585930,2220488.307847,13233105.412279,G3E_FID: 2569188#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585975,2200560.051492,13232704.622057,G3E_FID: 2474651#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710266,2226960.372000,13221180.502000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715727,2228308.128624,13223758.334691,G3E_FID: 2598014#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25948598,2218390.342000,13224581.752000,G3E_FID: 2581987#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26403392,2228168.892341,13237926.039755,G3E_FID: 2586690#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103007507,2215446.395255,13225872.141868,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585931,2220492.693143,13233107.814190,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585972,2203599.837000,13233243.727000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710222,2227589.011682,13221059.333230,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710267,2226963.662800,13221262.039262,G3E_FID: 2562822#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715724,2228268.987184,13222998.675508,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26981035,2233266.622000,13225551.107000,G3E_FID: 2598045#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26981041,2231346.288000,13235774.518000,G3E_FID: 2598051#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586524,2214516.425000,13229091.589000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715725,2227903.471368,13223810.435952,G3E_FID: 2598012#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26401852,2204338.895407,13226894.694620,G3E_FID: 2491096#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26983101,2233840.623000,13230956.875000,G3E_FID: 2600111#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585970,2203708.874481,13233017.294067,G3E_FID: 2474802#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586525,2200450.623000,13228806.940000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586996,2228732.280183,13231527.247477,G3E_FID: 2574132#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710265,2226959.682000,13220837.432000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715722,2228057.490297,13223505.100416,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585971,2203712.335962,13233020.902134,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586137,2203870.175485,13231555.253064,G3E_FID: 2474799#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586522,2213658.620000,13229000.199000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586997,2228745.875444,13231523.892320,G3E_FID: 2569517#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710221,2227593.300385,13221056.762816,G3E_FID: 2562817#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715723,2228270.248391,13223003.513830,G3E_FID: 2563053#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25758354,2203080.080668,13234187.290264,G3E_FID: 2483002#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25948603,2218019.103000,13224664.801000,G3E_FID: 2581989#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103016080,2221666.631975,13223920.525494,G3E_FID: 103039363#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586523,2214069.940000,13229044.930000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586564,2215028.228000,13228650.334000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586994,2227794.396402,13231436.160143,G3E_FID: 2569320#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
E1183_2582120,2215962.815275,13226510.531305,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586176,2222243.454727,13231439.517741,G3E_FID: 2569218#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586520,2213225.530786,13228952.873257,G3E_FID: 2569068#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586995,2227789.966174,13231433.842153,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715721,2228062.063393,13223503.078835,G3E_FID: 2563052#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25794278,2203526.956342,13227438.985909,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26650522,2224643.735908,13220971.125305,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586132,2210588.256380,13231591.486807,G3E_FID: 2568992#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586177,2222519.722943,13231413.049240,G3E_FID: 2596404#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586521,2213220.560374,13228952.330116,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586562,2214988.958619,13228850.011113,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586992,2229711.425548,13231306.289612,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586133,2210587.156521,13231586.609276,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586130,2212091.843229,13231674.562225,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586175,2222237.130362,13231437.346255,G3E_FID: 2596406#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586561,2214989.923460,13228845.105088,G3E_FID: 2569067#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586991,2229708.692000,13231302.103000,G3E_FID: 2569323#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708696,2197270.803290,13226809.993124,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585978,2218370.989000,13232810.614000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586914,2228620.449000,13237631.294000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708695,2197275.802444,13226809.901173,G3E_FID: 2470287#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587196,2230184.002871,13228482.972288,G3E_FID: 2569306#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586171,2213787.462598,13231347.395727,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586912,2228466.388369,13237745.854174,G3E_FID: 2569357#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587197,2230188.989318,13228482.604388,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715728,2228307.111000,13223749.636000,G3E_FID: 2563036#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586528,2198336.546517,13229251.751032,G3E_FID: 2477404#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586913,2228462.376086,13237748.837726,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587194,2227355.729118,13228546.774835,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708692,2198400.885000,13226707.831000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710268,2226963.880688,13221253.335944,G3E_FID: 2563751#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586910,2228167.704373,13237690.249171,G3E_FID: 2569358#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708691,2203069.915000,13226873.742000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710269,2226959.085546,13221260.027113,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25560735,2228367.201121,13230124.590011,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26401867,2204395.102891,13229862.220900,G3E_FID: 2491111#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26915027,2211791.934609,13221638.076327,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586911,2228169.059562,13237685.436327,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587192,2227164.964548,13228547.222804,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708616,2221284.541714,13227690.205373,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25173282,2214609.866902,13230149.121175,G3E_FID: #$%# G3E_FNO: #@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586138,2203865.278183,13231554.244880,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587193,2227360.620404,13228545.737857,G3E_FID: 2569254#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708615,2221282.174185,13227694.609327,G3E_FID: 2562556#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25116770,2237108.585000,13228974.433000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25415342,2227157.537000,13224097.660000,G3E_FID: 2562858#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
152B04_104329420,2212923.928321,13225133.458717,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586139,2203978.211281,13231577.493757,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586950,2228832.666493,13231762.057522,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587190,2226987.342405,13228547.099521,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708614,2214829.762829,13227561.121490,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25411742,2208166.949976,13234156.872730,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26096015,2220701.630987,13229024.471756,G3E_FID: 2583753#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26592119,2234995.107000,13226581.026000,G3E_FID: 2588893#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26979385,2217799.256000,13225220.630000,G3E_FID: 2596395#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587191,2227169.964404,13228547.184857,G3E_FID: 2569255#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708613,2221002.496530,13227775.998676,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708656,2202192.954000,13227070.405000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586178,2222526.565696,13231412.383455,G3E_FID: 2569216#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708612,2221004.560441,13227780.552825,G3E_FID: 2562555#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708611,2220047.733173,13227700.281157,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26983094,2237288.151000,13227820.881000,G3E_FID: 2600104#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708610,2220048.898389,13227695.418825,G3E_FID: 2562552#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708653,2206117.934929,13227109.052817,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25177063,2227592.863000,13237789.540000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26126568,2219031.748000,13231791.502000,G3E_FID: 2584251#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587154,2227212.778080,13228888.893469,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25161199,2228636.853901,13228117.158785,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26981008,2227706.624000,13224172.888000,G3E_FID: 2598018#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586919,2228696.758210,13236379.798045,G3E_FID: 2569359#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587153,2227207.865406,13228889.823862,G3E_FID: 2569260#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587198,2229919.781516,13228502.466446,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26403410,2228823.759022,13231760.770391,G3E_FID: 2586699#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586959,2227194.653000,13236012.672000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709284,2206415.916352,13223402.225759,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709283,2213522.990719,13223479.140830,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25929748,2237287.843000,13227812.124000,G3E_FID: 2581622#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709207,2224743.630000,13223729.763000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709206,2226505.016803,13223800.466292,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709205,2226503.779391,13223795.621830,G3E_FID: 2562854#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709675,2223681.522036,13221400.300787,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
E0X71_104175287,2218442.366454,13223440.019599,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708658,2198704.779000,13227100.772000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709674,2223676.772786,13221398.737257,G3E_FID: 2562666#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709203,2206685.437000,13224375.293000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709630,2226276.840000,13221838.441000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587158,2226841.317857,13230095.502282,G3E_FID: 2569263#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709202,2206661.657000,13223640.100000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709245,2218266.592188,13223563.395958,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709672,2223765.411000,13221716.969000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587159,2226836.737000,13230093.498348,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709244,2221735.611827,13223510.222427,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709671,2227446.470378,13221743.721165,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709200,2206308.762000,13223575.183000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709243,2221734.257791,13223505.409259,G3E_FID: 2562545#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709670,2227449.129387,13221739.486821,G3E_FID: 2562826#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713282,2230344.975871,13227887.415288,G3E_FID: 2563116#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103612806,2233374.500718,13226169.173414,G3E_FID: 104900917#$%# G3E_FNO: 308#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709242,2225170.619448,13223478.340600,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713283,2230349.899251,13227888.287258,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103612807,2233377.159784,13226177.771733,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709241,2225169.781805,13223473.411264,G3E_FID: 2562845#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713206,2198254.200655,13226306.990252,G3E_FID: 2491083#$%# G3E_FNO: 310#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713207,2198677.726000,13225209.575000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26979398,2221716.705647,13231585.689072,G3E_FID: 2596408#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713205,2198405.688000,13225915.431000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26064765,2223973.508982,13221767.176748,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709209,2224515.941000,13223665.033000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713200,2198572.107461,13225492.545206,G3E_FID: 2493475#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26400131,2228207.512734,13222139.117356,G3E_FID: 2586607#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599377,2237104.418000,13228760.711000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709249,2226665.023389,13223379.697825,G3E_FID: 2562853#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713240,2231205.776726,13227394.517613,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713289,2230371.363866,13227213.053286,G3E_FID: 2563113#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26126566,2219178.138084,13232407.381257,G3E_FID: 2584249#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103015288,2225743.945578,13222847.723041,G3E_FID: 2563754#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599375,2237104.938000,13228658.504000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26981006,2227127.798000,13224305.631000,G3E_FID: 2598016#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26981052,2229346.041000,13231594.060000,G3E_FID: 2598062#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599374,2237107.828779,13228553.308798,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26401871,2200897.608940,13231898.313287,G3E_FID: 2491115#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26915031,2211610.313131,13221023.853297,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26983112,2233839.688000,13231955.242000,G3E_FID: 2600122#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599373,2237107.691430,13228558.306911,G3E_FID: 2571113#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103546987,2218397.368728,13229682.743678,G3E_FID: 104720873#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599372,2237106.897303,13228445.273034,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25116216,2235906.758391,13226390.007154,G3E_FID: 2566693#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26382161,2229429.396353,13219639.086120,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103546986,2218397.368728,13229691.526206,G3E_FID: 104720871#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599371,2237106.932430,13228450.272911,G3E_FID: 2571114#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103546985,2218200.097864,13230522.546368,G3E_FID: 104720734#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599370,2237105.056460,13228215.596067,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1714656,2230777.805892,13221526.372164,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25207809,2212211.375954,13234486.985056,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103546984,2218198.019173,13230531.302925,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1714657,2230953.544592,13221806.141897,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25929746,2237181.710682,13227875.358324,G3E_FID: 2581619#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26977916,2212651.318998,13219896.033092,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26977922,2211607.030000,13221037.419000,G3E_FID: 2594942#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103392725,2212915.065195,13225131.895173,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713248,2231150.743000,13226824.698000,G3E_FID: 2563611#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713249,2231155.349169,13226822.752953,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1714655,2230776.223833,13221531.115274,G3E_FID: 2562995#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585880,2203347.063167,13233796.462011,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26976575,2199284.760000,13231821.086000,G3E_FID: 2506980#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103218788,2221079.471098,13221579.584172,G3E_FID: 103739582#$%# G3E_FNO: 308#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585804,2212431.384000,13234129.463000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729287,2235500.156000,13226033.572000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585846,2212555.584759,13233790.746152,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586086,2212211.754385,13232068.196816,G3E_FID: 2568990#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599379,2237110.716430,13228865.621911,G3E_FID: 2571112#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585802,2215904.436245,13234110.133041,G3E_FID: 2573312#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586087,2212206.756146,13232068.064142,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729285,2235703.912587,13226183.036467,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729284,2235699.882395,13226180.077150,G3E_FID: 2566692#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585845,2215178.512829,13233779.819272,G3E_FID: 2569097#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586085,2212458.972000,13232074.759000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586436,2197589.000517,13229374.388032,G3E_FID: 2474578#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25562478,2227225.302559,13230165.720226,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586082,2212023.711925,13232065.736678,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586437,2197593.085322,13229377.271497,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25799797,2229554.088395,13230552.725150,G3E_FID: 2579914#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25840214,2218668.535814,13223261.141759,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586083,2212025.252220,13232056.869563,G3E_FID: 2569470#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586434,2197544.807517,13229660.603032,G3E_FID: 2474579#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715676,2228929.374400,13223301.026848,G3E_FID: 2563054#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26979396,2222232.277723,13231436.291103,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585889,2208361.869380,13233520.175807,G3E_FID: 2568943#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586006,2213003.883387,13232471.469821,G3E_FID: 2569096#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586080,2210702.647925,13232032.953673,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586435,2197544.044534,13229665.544475,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715632,2228734.463395,13223748.858839,G3E_FID: 2563047#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715677,2228931.734348,13223296.618827,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729206,2236446.177308,13227661.713465,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25984423,2228114.963254,13226544.803671,G3E_FID: 2582441#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26976581,2199032.924547,13230817.204879,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586007,2213001.278781,13232475.737845,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586081,2210699.996805,13232024.353100,G3E_FID: 2569471#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586432,2196423.847606,13229315.379239,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586477,2214820.895811,13229557.630751,G3E_FID: 2582718#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1714658,2230961.057131,13221811.097980,G3E_FID: 2563837#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715633,2228731.231654,13223745.043626,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715674,2228766.441644,13223181.095292,G3E_FID: 103896380#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729205,2236441.240384,13227662.505160,G3E_FID: 2566679#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586433,2196417.534000,13229633.318000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586474,2214881.113777,13229289.128154,G3E_FID: 103161222#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729204,2236631.918913,13227659.887528,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586046,2217600.167000,13232324.965000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586430,2196988.401000,13229294.498000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586475,2214870.869655,13229280.720121,G3E_FID: 2569486#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715672,2228879.244391,13222602.672830,G3E_FID: 2563060#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729203,2236626.919384,13227659.956161,G3E_FID: 2566680#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586002,2218035.433526,13232593.555930,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586431,2196740.709000,13229288.169000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715673,2228884.153695,13222603.620848,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26981019,2233562.002488,13226557.423868,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586044,2217844.838644,13232350.104317,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715670,2229172.812398,13222528.946843,G3E_FID: 2563061#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25366317,2229194.871293,13220016.264881,G3E_FID: 2575436#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586470,2214697.814000,13229218.566000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715671,2229177.661810,13222527.728973,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586001,2218039.100833,13232590.157274,G3E_FID: 2569141#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586822,2229852.943438,13233905.466511,G3E_FID: 2569335#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586867,2229378.031000,13234571.350000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585848,2208144.833000,13233671.159000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586043,2217839.864829,13232349.593272,G3E_FID: 2569139#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586823,2229854.738730,13233910.133086,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729288,2235355.330000,13225927.751000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25161161,2233313.763000,13232006.201000,G3E_FID: 2569417#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585849,2208263.473000,13233824.238000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586040,2218461.885000,13232382.038000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586089,2209376.216000,13232182.084000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586820,2229975.620377,13233646.945167,G3E_FID: 2569334#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586041,2218268.269679,13232377.776222,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586821,2229980.511687,13233645.908304,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587026,2225083.665000,13231293.580000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26979369,2215851.940952,13229389.675222,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587027,2225200.695000,13231051.771000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26976548,2204946.191000,13229061.394000,G3E_FID: 2506953#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586478,2214805.072514,13229557.400671,G3E_FID: 2569487#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587024,2225276.424000,13231209.965000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26873575,2200782.756000,13222027.013000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587025,2224889.783000,13231383.173000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587022,2227045.631409,13230908.950136,G3E_FID: 2569265#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25630342,2227556.030611,13238105.138209,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586828,2229672.749366,13236656.121178,G3E_FID: 2569353#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587023,2227045.689603,13230913.949797,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26981010,2227166.009000,13224103.566000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586829,2229669.411918,13236659.844273,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587065,2228710.825589,13230389.919817,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708927,2212690.806485,13225092.331064,G3E_FID: 2562094#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587021,2226779.769000,13230797.679000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708926,2219089.440000,13225150.791000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26447765,2212837.827870,13233831.958402,G3E_FID: 2587176#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586868,2229138.260377,13234700.335167,G3E_FID: 2569340#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708925,2223589.960187,13225281.710682,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103610804,2231924.959934,13223129.002410,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586869,2229133.857086,13234702.703928,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587060,2228696.331406,13230567.531140,G3E_FID: 2569315#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708924,2223585.664699,13225279.151623,G3E_FID: 2562688#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1587061,2228700.936954,13230569.477657,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26873581,2201256.377000,13221568.867000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103610803,2231920.118063,13223130.249922,G3E_FID: 104894847#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709594,2212279.777228,13221953.382007,G3E_FID: 2584112#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26400500,2220117.042326,13227413.014484,G3E_FID: 2586569#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103525865,2214129.092130,13230935.097358,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103610800,2231761.068150,13223171.229277,G3E_FID: 105003732#$%# G3E_FNO: 313#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708920,2214198.157000,13225318.857000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709593,2212030.011604,13221937.240263,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709592,2211714.141955,13221929.248286,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1587029,2225126.445000,13230899.408000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709127,2226480.782000,13223907.600000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709517,2219218.477648,13222115.053698,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709591,2211719.140355,13221929.374753,G3E_FID: 2562088#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26400168,2213344.968313,13225205.980105,G3E_FID: 2586634#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709126,2226291.207594,13223815.119610,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709516,2220935.008355,13222192.520171,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709590,2211236.089048,13221838.594635,G3E_FID: 2586340#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26402840,2215046.355308,13231282.892163,G3E_FID: 2586651#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709125,2226295.701389,13223817.311825,G3E_FID: 2562855#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709515,2220939.598781,13222190.538256,G3E_FID: 2562541#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26403380,2231325.889009,13223532.973179,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709124,2224925.075000,13223873.546000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709167,2213057.147967,13223814.429205,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709514,2228201.263000,13222313.608000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26981023,2228169.221000,13224364.458000,G3E_FID: 2598033#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709166,2213061.404363,13223817.052771,G3E_FID: 2562271#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25271174,2237747.705329,13229945.177057,G3E_FID: 2574729#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26401834,2206411.176424,13223409.876551,G3E_FID: 2491079#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26401840,2198257.376524,13226315.411289,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709555,2227599.028922,13222112.249188,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708928,2212695.740437,13225093.141078,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709554,2227604.019387,13222112.557821,G3E_FID: 2562840#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25116769,2237111.222377,13229239.472167,G3E_FID: 2571111#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709120,2222282.631944,13224081.621043,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709163,2213317.689000,13223975.022000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709553,2227842.546854,13222127.309458,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708969,2218882.693467,13224950.814081,G3E_FID: 2562549#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709599,2219495.560000,13221875.310000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709551,2227837.556389,13222127.000825,G3E_FID: 2562839#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709904,2228159.440435,13220702.407788,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713126,2208290.564517,13221602.695032,G3E_FID: 2561995#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713516,2232934.861857,13224177.514282,G3E_FID: 2563594#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25017648,2221954.788000,13223781.367000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26977933,2209332.093000,13233396.568000,G3E_FID: 2594953#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709160,2213920.872000,13224008.323000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709550,2228046.655994,13222124.467749,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709903,2228163.644456,13220699.701091,G3E_FID: 2563033#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713517,2232938.352718,13224181.093932,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25117301,2199338.454000,13226897.269000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25984595,2229353.158114,13231592.250134,G3E_FID: 2598063#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713166,2199805.325316,13222508.631539,G3E_FID: 2470379#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26976546,2205525.855000,13228352.250000,G3E_FID: 2506951#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103445928,2218719.412044,13223493.884224,G3E_FID: 104465055#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713122,2208906.056710,13221592.022880,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713167,2199809.261824,13222505.548698,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713512,2233433.170727,13223982.675166,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713557,2227166.250864,13224098.571853,G3E_FID: 2598020#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713982,2232545.341129,13222695.251172,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26400155,2213570.479454,13225205.851328,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26400161,2211240.304206,13221852.675198,G3E_FID: 2586627#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599207,2234395.277000,13230542.402000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713164,2199505.444000,13222086.912000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713554,2226852.900000,13224415.796000,G3E_FID: 2562860#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599206,2234449.655000,13230717.358000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599280,2237801.750000,13229713.539000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709128,2222137.843000,13223876.376000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709518,2219212.786467,13222108.081678,G3E_FID: 2563710#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713165,2199269.351000,13222399.465000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713510,2233588.473589,13223988.514163,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713555,2226848.044058,13224416.987565,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26403409,2228626.719916,13227804.637354,G3E_FID: 2586698#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713121,2208901.057517,13221591.933032,G3E_FID: 2561993#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713511,2233428.170857,13223982.711282,G3E_FID: 2563518#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713907,2231326.721080,13222926.209185,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713981,2232543.256108,13222699.795695,G3E_FID: 2563636#$%# G3E_FNO: 313#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26400495,2222275.682013,13224104.555345,G3E_FID: 2586564#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599247,2237291.543285,13229830.441618,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709169,2213597.602170,13223937.410022,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26120079,2212280.683863,13221958.299121,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599246,2237286.575373,13229831.007171,G3E_FID: 2571117#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709168,2213490.658000,13223813.382000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713946,2232489.148420,13222817.729126,G3E_FID: 2563566#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599202,2236654.972629,13230153.556615,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713947,2232487.063399,13222822.273649,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25460542,2205123.598383,13229510.750890,G3E_FID: 2506975#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599201,2236655.097373,13230148.558171,G3E_FID: 2571061#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713944,2232448.878720,13222907.261246,G3E_FID: 2563847#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713900,2231472.946375,13223023.343407,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25207811,2211940.243000,13234722.582000,G3E_FID: 2573986#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25969006,2206120.824087,13227117.576576,G3E_FID: 2486207#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585766,2216213.042546,13235372.453960,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713942,2231143.360452,13222793.169795,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26376695,2234569.307163,13226738.371363,G3E_FID: 2600106#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585767,2216091.037000,13235082.060000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599241,2237404.645488,13230007.888579,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713128,2208609.332517,13221586.690032,G3E_FID: 2561994#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713943,2232444.715924,13222899.281728,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1585764,2216382.814352,13235544.743052,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599240,2237409.583913,13230007.106303,G3E_FID: 2571119#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713129,2208604.333324,13221586.600184,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713519,2233145.749857,13224078.271282,G3E_FID: 2563595#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585765,2216211.105843,13235367.844277,G3E_FID: 2569146#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713941,2231147.407424,13222796.106122,G3E_FID: 2563513#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713168,2199365.831543,13222682.837008,G3E_FID: 2470377#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713558,2227120.373682,13224314.481648,G3E_FID: 2598017#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1585763,2216379.331843,13235541.155277,G3E_FID: 2569147#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713169,2199363.735392,13222687.376408,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713559,2227117.627000,13224305.266000,G3E_FID: 2562859#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1728927,2234114.038586,13223951.221988,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586786,2230085.659000,13235962.444000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599209,2234529.381848,13230964.181470,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1728925,2234109.103862,13223952.027284,G3E_FID: 2566601#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1714966,2230498.172431,13221674.259116,G3E_FID: 2562996#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715596,2229499.785824,13220694.514271,G3E_FID: 2563007#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586396,2197998.094510,13231049.356039,G3E_FID: 2474636#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710406,2219991.726753,13221532.499249,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1714922,2230544.062400,13222130.508848,G3E_FID: 2563040#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1714967,2230493.603986,13221672.227046,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715597,2229504.424168,13220692.647250,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586397,2198002.067773,13231046.320717,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586782,2230211.981482,13236167.809442,G3E_FID: 2569520#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1714923,2230539.183854,13222131.604197,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1714964,2230301.112431,13221579.358116,G3E_FID: 2562997#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715594,2229640.425824,13220548.806271,G3E_FID: 2563008#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710404,2219752.050372,13221740.967789,G3E_FID: 2562535#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1714965,2230296.607604,13221577.188662,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715595,2229644.849249,13220546.475325,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26173770,2228290.031228,13223406.848183,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586780,2230208.126366,13236171.133395,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710016,2228993.119445,13219437.689102,G3E_FID: 2562959#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710405,2219748.379258,13221744.362332,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25688161,2217207.069187,13224349.341029,G3E_FID: 2578357#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26976559,2199279.821788,13231944.347097,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586392,2197802.397510,13231342.938039,G3E_FID: 2474650#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586781,2230216.605821,13236168.117065,G3E_FID: 2569519#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710402,2220109.233772,13221691.254252,G3E_FID: 2562518#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715593,2229465.967997,13220501.433545,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586393,2197800.763579,13231338.212548,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586704,2227366.140621,13238560.186888,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710403,2220112.208450,13221695.273119,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586316,2199357.457296,13231482.927244,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586390,2197843.032000,13231460.457000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586705,2227559.342373,13238108.884171,G3E_FID: 2577646#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586317,2199354.576329,13231474.400913,G3E_FID: 2474912#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586702,2227531.677798,13238410.145034,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26981049,2227972.925000,13230032.806000,G3E_FID: 2598059#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586314,2199084.137023,13230683.185718,G3E_FID: 2506958#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586744,2231357.252000,13235777.799000,G3E_FID: 2569423#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715556,2229910.126291,13221336.469639,G3E_FID: 2563766#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26983109,2234295.178000,13231653.562000,G3E_FID: 2600119#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586315,2199076.739000,13230678.514000,G3E_FID: 2474639#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586356,2222119.817217,13229831.712206,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586745,2231362.042116,13235779.232452,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25570695,2205397.664000,13230435.496000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586312,2199032.115865,13230813.148060,G3E_FID: 2506986#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586357,2215376.025000,13229675.486000,G3E_FID: 2569090#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586701,2227527.131369,13238408.064174,G3E_FID: 2569276#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586742,2230964.058002,13235399.182601,G3E_FID: 2569419#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1714928,2230422.325404,13223882.474857,G3E_FID: 2563045#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715554,2229777.500442,13221174.118556,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729165,2237105.434688,13227849.046189,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26403407,2229785.282398,13233687.293116,G3E_FID: 2586696#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586313,2199024.435000,13230808.847000,G3E_FID: 2474640#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586743,2230968.861210,13235400.571556,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586788,2230062.587369,13235673.461174,G3E_FID: 2569344#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1714929,2230425.015628,13223886.689438,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715510,2230171.615398,13221995.164844,G3E_FID: 2563042#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715555,2229902.221829,13221341.965272,G3E_FID: 2562999#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715906,2232367.534862,13225269.732284,G3E_FID: 2563586#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1729164,2237105.241341,13227854.042449,G3E_FID: 2566881#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586789,2230062.885556,13235678.452275,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715511,2230166.990524,13221993.264702,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715907,2232367.611833,13225274.731692,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1729120,2237100.897000,13227966.304000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586352,2198407.754000,13229757.148000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710872,2212665.085000,13219896.308000,G3E_FID: 2562087#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715553,2229780.497395,13221178.120839,G3E_FID: 2563004#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715904,2232376.244175,13225472.736689,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710408,2220243.769000,13221551.364000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586350,2198265.593514,13230031.575036,G3E_FID: 2474634#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710409,2220526.358000,13221495.811000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26979371,2218162.913000,13224067.640000,G3E_FID: 2596381#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586351,2198263.293650,13230036.014701,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710871,2212656.318000,13219896.133000,G3E_FID: 2594936#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715903,2232376.029862,13225467.741284,G3E_FID: 2563587#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715944,2232841.352862,13224895.895284,G3E_FID: 2563582#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103634900,2219988.861590,13231944.211162,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586708,2230933.717000,13235964.840000,G3E_FID: 2569427#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710018,2228988.130085,13219437.363083,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710448,2220905.543772,13220783.613252,G3E_FID: 2562527#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715945,2232846.349859,13224896.068540,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26980995,2229576.789000,13225822.602000,G3E_FID: 2598005#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710019,2229080.589814,13219437.016267,G3E_FID: 2562958#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1710449,2220900.914338,13220785.502258,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26402853,2219789.525774,13232640.100774,G3E_FID: 2586664#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26365226,2204522.047382,13226879.811956,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26403393,2229426.857810,13236892.155300,G3E_FID: 2586691#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103663578,2205068.107001,13227757.338121,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586318,2199356.057509,13231495.984492,G3E_FID: 2474913#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715519,2230019.576398,13221860.990843,G3E_FID: 2562990#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715940,2232634.917146,13225109.363244,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26981034,2227694.869000,13224559.415000,G3E_FID: 2598044#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26981040,2230935.950000,13235955.333000,G3E_FID: 2598050#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586319,2199490.378507,13230182.759043,G3E_FID: 2474638#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26401853,2204352.134150,13226881.067250,G3E_FID: 2491097#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26983100,2233842.623000,13230958.875000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715558,2230068.863434,13221454.723112,G3E_FID: 2562998#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25255045,2230716.814924,13222091.721718,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103015869,2220850.197506,13227704.627268,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103218089,2215027.137381,13226251.967223,G3E_FID: 103737424#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586358,2215379.851484,13229678.704387,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715559,2230064.457740,13221452.358823,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25948602,2218021.850679,13224673.823442,G3E_FID: 2596391#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708837,2214730.006478,13225461.235071,G3E_FID: 2562264#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708836,2216618.626931,13225480.640901,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1715908,2232855.766866,13225223.249286,G3E_FID: 2563583#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25995779,2216497.123775,13232185.833431,G3E_FID: 2582526#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26650523,2224599.107905,13220713.097975,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103615849,2231752.806347,13223174.799055,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708835,2216621.321470,13225476.429077,G3E_FID: 2562385#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715909,2232860.210797,13225225.540895,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708877,2208277.601567,13225611.862082,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25157641,2228740.498924,13231534.329011,G3E_FID: 2573428#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708833,2223785.507925,13225612.650380,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708832,2223782.334814,13225608.786267,G3E_FID: 2562677#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708875,2207924.058000,13225626.719000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25138752,2214821.006626,13229566.128876,G3E_FID: 2569488#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25180333,2204973.240651,13228281.146182,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26976557,2199265.387000,13231515.486000,G3E_FID: 2506962#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26400170,2210764.378323,13225116.594605,G3E_FID: 2586636#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708830,2215300.980034,13225488.088519,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26402864,2212775.880405,13233087.657022,G3E_FID: 2586675#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708872,2208715.038000,13226124.372000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1708871,2208439.173948,13226254.611497,G3E_FID: 2589563#$%# G3E_FNO: 313#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709037,2213591.632368,13224552.543780,G3E_FID: 2562268#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709467,2206080.214521,13222380.223029,G3E_FID: 2470604#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26981047,2233628.228000,13231447.190000,G3E_FID: 2598057#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26401864,2205183.282151,13227251.296895,G3E_FID: 2491108#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26983107,2233895.754000,13231282.968000,G3E_FID: 2600117#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709035,2216737.761567,13224601.259280,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709422,2221502.761344,13222715.001472,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709895,2229356.064716,13219787.946864,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709034,2216741.807474,13224604.197074,G3E_FID: 2562384#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709077,2222818.521800,13224426.024262,G3E_FID: 2562682#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709421,2221500.699786,13222710.446257,G3E_FID: 2562542#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26376370,2234363.525845,13226885.837086,G3E_FID: 2586353#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709033,2218974.825518,13224696.014309,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709076,2222168.245000,13224416.889000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709893,2229352.992445,13219784.002102,G3E_FID: 2562961#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25411737,2197750.614532,13226234.544019,G3E_FID: 2479623#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26979384,2217903.595000,13224899.562000,G3E_FID: 2596394#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709032,2218974.087467,13224691.069081,G3E_FID: 2562548#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709075,2221887.414940,13224344.770594,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25794216,2229681.058819,13220335.212269,G3E_FID: 2563016#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708838,2214733.467456,13225464.843621,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709074,2221892.257800,13224346.014262,G3E_FID: 2562680#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709461,2206318.884902,13222177.547626,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709817,2228831.925137,13220297.540610,G3E_FID: 2563771#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713426,2230181.696422,13225727.384425,G3E_FID: 2586688#$%# G3E_FNO: 310#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709460,2206314.972521,13222180.661029,G3E_FID: 2470605#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709816,2228829.205805,13220283.746264,G3E_FID: 2563023#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26983093,2237285.653000,13227820.830000,G3E_FID: 2600103#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103218189,2208496.874647,13233111.101915,G3E_FID: 103735593#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1708879,2208445.211000,13225940.757000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713424,2230028.439406,13225330.944862,G3E_FID: 2563082#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26126569,2219036.746784,13231791.612284,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713425,2230023.798939,13225329.083124,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26467628,2229491.326101,13221089.403160,G3E_FID: 2563767#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709813,2228575.407995,13220440.506569,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713422,2229843.471406,13225222.091862,G3E_FID: 2563083#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709812,2228558.921199,13220440.127673,G3E_FID: 2563772#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713423,2229839.162227,13225219.555926,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709428,2225259.573000,13222722.697000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709811,2228570.875805,13220442.618264,G3E_FID: 2563030#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
25948595,2218132.201465,13224314.246775,G3E_FID: 2596386#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26403411,2228714.925595,13230859.085119,G3E_FID: 2586700#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713421,2228728.610000,13225204.410000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25448747,2223062.110082,13221205.863118,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709469,2200402.121000,13222435.522000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709038,2213591.700682,13224547.544247,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709468,2206083.592486,13222383.909402,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25096944,2216622.770310,13233189.302497,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
26530905,2234195.970771,13224369.190518,G3E_FID: 2588104#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103363738,2209982.878551,13225927.912478,G3E_FID: 104229705#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709079,2222584.723800,13224327.963262,G3E_FID: 2562681#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26915779,2228075.197944,13231584.002002,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709078,2222823.132655,13224427.958175,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25794277,2229217.050270,13219634.935813,G3E_FID: 2578969#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1709819,2229047.019819,13220149.439269,G3E_FID: 2563022#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713428,2230176.023079,13225719.944494,G3E_FID: 2563094#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713854,2231128.993000,13223870.562000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1709818,2228826.366721,13220279.630489,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713429,2230002.276000,13225875.128000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713810,2232601.661756,13222991.460512,G3E_FID: 103670175#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1599162,2236790.880741,13230432.714631,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713811,2232606.136260,13222993.691838,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713852,2232219.964503,13223505.914338,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1728480,2234494.862611,13223740.881024,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1599161,2236790.917209,13230427.714764,G3E_FID: 104015370#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103197421,2232808.210367,13224762.704565,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1713899,2231469.486920,13223019.733397,G3E_FID: 2563512#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1713851,2232222.333416,13223501.511129,G3E_FID: 2563515#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1714017,2230835.792000,13223145.163000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25948628,2218160.304000,13224058.718000,G3E_FID: 2581981#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103363736,2209882.439993,13225648.426104,G3E_FID: 104229702#$%# G3E_FNO: 234#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103363737,2209978.407552,13225920.080351,G3E_FID: 104229704#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1714012,2230944.623249,13222427.650654,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586697,2227066.679373,13238378.906171,G3E_FID: 2569277#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103363735,2209879.442124,13225639.939970,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103525987,2218581.920471,13227933.203533,G3E_FID: 104668640#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1714011,2230946.925427,13222432.089119,G3E_FID: 2563514#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
103253752,2237102.577637,13228076.306933,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710717,2213941.496000,13221632.004000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103014807,2237107.777216,13229244.859764,G3E_FID: 103036621#$%# G3E_FNO: 304#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586226,2213303.714383,13230956.477812,G3E_FID: 2569088#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586616,2214815.720010,13227969.155671,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586227,2213299.892432,13230953.254043,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586617,2215135.439000,13227945.856000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710322,2224658.577162,13221230.314012,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710367,2223717.061786,13221134.130257,G3E_FID: 2562663#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26981005,2226861.780000,13224413.617000,G3E_FID: 2598015#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26981051,2229467.733000,13231522.090000,G3E_FID: 2598061#$%# G3E_FNO: 322#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26045883,2235433.560000,13225906.360000,G3E_FID: 2583212#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26915030,2211609.137000,13221028.713000,G3E_FID: 2593679#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
26983111,2233839.336457,13231957.717160,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
103525988,2218580.722369,13227925.528106,G3E_FID: 104668641#$%# G3E_FNO: 244#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586615,2214820.706786,13227968.792257,G3E_FID: 2569064#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1586656,2197403.577576,13228797.254964,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
25504841,2233131.964456,13226569.157214,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586657,2197391.465000,13229235.238000,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1710321,2224656.899791,13221235.024259,G3E_FID: 2562660#$%# G3E_FNO: 314#@@##@@##@@#,0,0.000000,0.000000,0.000000,0,0,0,-1,-1,-1,0,Arial,1.000000,0.330000,,,,,,,,,,,,,,,,0.000000
1715894,2233042.527705,13225307.651962,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
1586610,2204501.550161,13227981.644593,NULL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0.000000
