<?xml version="1.0" encoding="windows-1252"?>
<!--Copyright (c) 1986-2012, CYME - Cooper Industries, Ltd (www.cyme.com)-->
<!--Generated on 7/15/2015 5:00:38 PM-->
<Cyme Version="7.1" Revision="05">
<Version>7.1</Version>
<Revision>05</Revision>
<StyleSheetName/>
<BaseURL/>
<Networks>
<Network>
<Description/>
<SymbolID>0</SymbolID>
<ParentStructureID/>
<InputNodeID/>
<SymbolsReferenceSize>0.000000</SymbolsReferenceSize>
<Topos>
<Topo>
<NetworkID>COMMONWEALTH_RET_01311205</NetworkID>
<NetworkType>Feeder</NetworkType>
<Group1>unset</Group1>
<Group2>unset</Group2>
<Group3/>
<Sources>
<Source>
<SourceNodeID>001</SourceNodeID>
<ConnectorIndex>0</ConnectorIndex>
<SourceSettings>
<DeviceNumber>COMMONWEALTH_RET_01311205</DeviceNumber>
<Tags>
<Tag>
<Text/>
<DeltaX>1.065397</DeltaX>
<DeltaY>15.834796</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>16387</Prop>
<Alignment>Default</Alignment>
<Border>Default</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<SourceID>COMMONWEALTH_RET_01311205</SourceID>
<DesiredVoltage>12.890000</DesiredVoltage>
<SinglePhaseCenterTap>0</SinglePhaseCenterTap>
<CenterTapPhase>None</CenterTapPhase>
</SourceSettings>
<StructureID>DEFAULT</StructureID>
<IsUserDefinedHarmonicEnveloppe>0</IsUserDefinedHarmonicEnveloppe>
<BackgroundHarmonicVoltage>0</BackgroundHarmonicVoltage>
<Meter>
<MeterLocation>Secondary</MeterLocation>
<MeterModels>
<MeterModel>
<LoadModelID>1</LoadModelID>
<Disconnected>0</Disconnected>
<ReferenceTime>0</ReferenceTime>
<DemandValueA>
<LoadValue Type="LoadValueAMP_PF">
<AMP>347.000000</AMP>
<PF>98.000000</PF>
</LoadValue>
<Precision1>0.000000</Precision1>
<Precision2>0.000000</Precision2>
</DemandValueA>
<DemandValueB>
<LoadValue Type="LoadValueAMP_PF">
<AMP>364.000000</AMP>
<PF>98.000000</PF>
</LoadValue>
<Precision1>0.000000</Precision1>
<Precision2>0.000000</Precision2>
</DemandValueB>
<DemandValueC>
<LoadValue Type="LoadValueAMP_PF">
<AMP>293.000000</AMP>
<PF>98.000000</PF>
</LoadValue>
<Precision1>0.000000</Precision1>
<Precision2>0.000000</Precision2>
</DemandValueC>
</MeterModel>
</MeterModels>
<LossesPerPhase>0.000000</LossesPerPhase>
</Meter>
<EquivalentSourceConfiguration>Yg</EquivalentSourceConfiguration>
<EquivalentSourceSinglePhaseCT>0</EquivalentSourceSinglePhaseCT>
<EquivSourceCenterTapPhase>AB</EquivSourceCenterTapPhase>
<EquivalentSourceModels>
<EquivalentSourceModel>
<LoadModelID>1</LoadModelID>
<EquivalentSource>
<KVLL>12.470000</KVLL>
<OperatingVoltage1>7.378536</OperatingVoltage1>
<OperatingVoltage2>7.378536</OperatingVoltage2>
<OperatingVoltage3>7.378536</OperatingVoltage3>
<OperatingAngle1>0.000000</OperatingAngle1>
<OperatingAngle2>-120.000000</OperatingAngle2>
<OperatingAngle3>120.000000</OperatingAngle3>
<ImpedanceUnit>PU</ImpedanceUnit>
<PositiveSequenceResistance>0.034212</PositiveSequenceResistance>
<PositiveSequenceReactance>0.649771</PositiveSequenceReactance>
<ZeroSequenceResistance>0.024887</ZeroSequenceResistance>
<ZeroSequenceReactance>0.605013</ZeroSequenceReactance>
<NegativeSequenceResistance>0.034212</NegativeSequenceResistance>
<NegativeSequenceReactance>0.649771</NegativeSequenceReactance>
<BaseMVA>0.000000</BaseMVA>
<NominalCapacity1MVA>150.000000</NominalCapacity1MVA>
<NominalCapacity2MVA>150.000000</NominalCapacity2MVA>
</EquivalentSource>
<EquivalentLoad>
<LoadValueA Type="LoadValueKW_KVAR">
<KW>0.000000</KW>
<KVAR>0.000000</KVAR>
</LoadValueA>
<LoadValueB Type="LoadValueKW_KVAR">
<KW>0.000000</KW>
<KVAR>0.000000</KVAR>
</LoadValueB>
<LoadValueC Type="LoadValueKW_KVAR">
<KW>0.000000</KW>
<KVAR>0.000000</KVAR>
</LoadValueC>
</EquivalentLoad>
</EquivalentSourceModel>
</EquivalentSourceModels>
</Source>
</Sources>
<LoadFactor>1.000000</LoadFactor>
<LossLoadFactorK>0.150000</LossLoadFactorK>
<TravelingTime>0.000000</TravelingTime>
<EquivalentMode>0</EquivalentMode>
<Color>65280</Color>
<AutoGenType>NoAutoGen</AutoGenType>
<Description>COMMONWEALTH_RET - COMMONWEALTH_RET_01311205</Description>
<CreationTime>2014</CreationTime>
</Topo>
</Topos>
<Sections>
<Section>
<SectionID>699603587</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>375</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>376</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141504</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141504</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.957779</KW>
<KVAR>1.746411</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>28.350000</KWH>
<NumberOfCustomer>4.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.492991</KW>
<KVAR>1.667986</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>28.350000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>7.227290</KW>
<KVAR>1.670213</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>28.350000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>699603587</DeviceNumber>
<DeviceStage/>
<Length>32.400240</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>2-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>2-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>263533064</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>329</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>335</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<Fuse>
<DeviceNumber>329-1-40</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-K-40A</DeviceID>
<Location>From</Location>
<ClosedPhase>B</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-K-40A</TCCSettingID>
<NormalFeedingNodeID>329</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<SpotLoad>
<DeviceNumber>40141584</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141584</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.492991</KW>
<KVAR>1.667986</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>51.000000</KWH>
<NumberOfCustomer>5.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>263533064</DeviceNumber>
<DeviceStage/>
<Length>20.794005</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>2-CU-B-7</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904439</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>357</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>358</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141620</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141620</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>17.915557</KW>
<KVAR>3.492823</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>63.000000</KWH>
<NumberOfCustomer>6.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258904439</DeviceNumber>
<DeviceStage/>
<Length>67.340000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionA</ConductorPosition>
<PhaseConductorIDA>2-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>699624910</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>368</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>369</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141570</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141570</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.492991</KW>
<KVAR>1.667986</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>35.000000</KWH>
<NumberOfCustomer>4.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>699624910</DeviceNumber>
<DeviceStage/>
<Length>31.760160</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>4-CU-B-7</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>2-CU-B-7</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>699625108</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>329</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>330</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<Fuse>
<DeviceNumber>329-2-40</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-K-40A</DeviceID>
<Location>From</Location>
<ClosedPhase>A</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-K-40A</TCCSettingID>
<NormalFeedingNodeID>329</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<SpotLoad>
<DeviceNumber>40141574</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141574</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.957779</KW>
<KVAR>1.746411</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>37.000000</KWH>
<NumberOfCustomer>4.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>699625108</DeviceNumber>
<DeviceStage/>
<Length>116.311680</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionA</ConductorPosition>
<PhaseConductorIDA>4-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>2-CU-B-7</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>455183899</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>023</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>104</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<Fuse>
<DeviceNumber>024-1-80</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-T-80A</DeviceID>
<Location>From</Location>
<ClosedPhase>ABC</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-T-80A</TCCSettingID>
<NormalFeedingNodeID>023</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<Switch>
<DeviceNumber>024-2-SW</DeviceNumber>
<DeviceStage/>
<DeviceID>SWI-BLADE-NB-300A</DeviceID>
<Location>To</Location>
<ClosedPhase>ABC</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID>023</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<OverheadByPhase>
<DeviceNumber>455183899</DeviceNumber>
<DeviceStage/>
<Length>51.450240</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-ACSR-WP-18X1</PhaseConductorIDA>
<PhaseConductorIDB>336-ACSR-WP-18X1</PhaseConductorIDB>
<PhaseConductorIDC>336-ACSR-WP-18X1</PhaseConductorIDC>
<NeutralConductorID>336-ACSR-B-18X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>617632388</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>297</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>298</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141636</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141636</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>7.227290</KW>
<KVAR>1.670213</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>14.000000</KWH>
<NumberOfCustomer>2.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>617632388</DeviceNumber>
<DeviceStage/>
<Length>91.013280</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>1/0-ACSR-WP-6X1</PhaseConductorIDA>
<PhaseConductorIDB>1/0-ACSR-WP-6X1</PhaseConductorIDB>
<PhaseConductorIDC>1/0-ACSR-WP-6X1</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258896591</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>033</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>034</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40140143</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40140143</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>3.583111</KW>
<KVAR>0.698565</KVAR>
</LoadValue>
<ConnectedKVA>10.000000</ConnectedKVA>
<KWH>8.533000</KWH>
<NumberOfCustomer>1.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>3.397196</KW>
<KVAR>0.667194</KVAR>
</LoadValue>
<ConnectedKVA>10.000000</ConnectedKVA>
<KWH>8.533000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>2.890916</KW>
<KVAR>0.668085</KVAR>
</LoadValue>
<ConnectedKVA>10.000000</ConnectedKVA>
<KWH>8.533000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258896591</DeviceNumber>
<DeviceStage/>
<Length>28.380000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-AAC-B-19</PhaseConductorIDA>
<PhaseConductorIDB>336-AAC-B-19</PhaseConductorIDB>
<PhaseConductorIDC>336-AAC-B-19</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-STANDARD-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258896299</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>004</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>005</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40140105</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40140105</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.492991</KW>
<KVAR>1.667986</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>89.000000</KWH>
<NumberOfCustomer>10.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258896299</DeviceNumber>
<DeviceStage/>
<Length>122.500000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-ACSR-WP-18X1</PhaseConductorIDA>
<PhaseConductorIDB>336-ACSR-WP-18X1</PhaseConductorIDB>
<PhaseConductorIDC>336-ACSR-WP-18X1</PhaseConductorIDC>
<NeutralConductorID>336-ACSR-B-18X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904414</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>353</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>354</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141612</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141612</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>17.915557</KW>
<KVAR>3.492823</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>89.000000</KWH>
<NumberOfCustomer>11.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258904414</DeviceNumber>
<DeviceStage/>
<Length>29.060000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionA</ConductorPosition>
<PhaseConductorIDA>2-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>261302054</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>079</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>080</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<Switch>
<DeviceNumber>LOOP01 SW05</DeviceNumber>
<DeviceStage/>
<DeviceID>UG LOOP SWITCH</DeviceID>
<Location>From</Location>
<ClosedPhase>B</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID>079</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<SpotLoad>
<DeviceNumber>41229423</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>41229423</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>25.478973</KW>
<KVAR>5.003958</KVAR>
</LoadValue>
<ConnectedKVA>75.000000</ConnectedKVA>
<KWH>121.000000</KWH>
<NumberOfCustomer>17.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<Underground>
<DeviceNumber>261302054</DeviceNumber>
<DeviceStage/>
<Length>61.661040</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-TRXLPELCJ-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904336</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>344</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>345</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>258904336</DeviceNumber>
<DeviceStage/>
<Length>40.630000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258903841</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>052</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>266</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141672</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141672</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.957779</KW>
<KVAR>1.746411</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>13.360000</KWH>
<NumberOfCustomer>2.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.492991</KW>
<KVAR>1.667986</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>13.360000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>7.227290</KW>
<KVAR>1.670213</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>13.360000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258903841</DeviceNumber>
<DeviceStage/>
<Length>15.960000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>1/0-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>1/0-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>1/0-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258908418</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>017</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>090</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>C</Phase>
<Devices>
<Fuse>
<DeviceNumber>017-1-50</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-K-50A</DeviceID>
<Location>From</Location>
<ClosedPhase>C</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-K-50A</TCCSettingID>
<NormalFeedingNodeID>017</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<SpotLoad>
<DeviceNumber>40142439</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142439</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>7.227290</KW>
<KVAR>1.670213</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>122.000000</KWH>
<NumberOfCustomer>11.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258908418</DeviceNumber>
<DeviceStage/>
<Length>141.427200</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionC</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>4-CU-WP-7</PhaseConductorIDC>
<NeutralConductorID>2-CU-WP-7</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>264281558</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>164</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>159</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<Switch>
<DeviceNumber>LOOP03 SW02 NO</DeviceNumber>
<DeviceStage/>
<DeviceID>UG LOOP SWITCH</DeviceID>
<Location>To</Location>
<ClosedPhase>None</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID>164</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Open</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<Underground>
<DeviceNumber>264281558</DeviceNumber>
<DeviceStage/>
<Length>118.414800</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-HMWPECN-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>263530732</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>039</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>172</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<Fuse>
<DeviceNumber>040-1-40</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-K-40A</DeviceID>
<Location>From</Location>
<ClosedPhase>ABC</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-K-40A</TCCSettingID>
<NormalFeedingNodeID>039</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<SpotLoad>
<DeviceNumber>40140153</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40140153</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.957779</KW>
<KVAR>1.746411</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>4.213000</KWH>
<NumberOfCustomer>2.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.492991</KW>
<KVAR>1.667986</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>4.213000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>7.227290</KW>
<KVAR>1.670213</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>4.213000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>263530732</DeviceNumber>
<DeviceStage/>
<Length>33.614015</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>2-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>2-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-STANDARD-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904491</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>295</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>296</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141634</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141634</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>7.227290</KW>
<KVAR>1.670213</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258904491</DeviceNumber>
<DeviceStage/>
<Length>29.880000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>1/0-ACSR-WP-6X1</PhaseConductorIDA>
<PhaseConductorIDB>1/0-ACSR-WP-6X1</PhaseConductorIDB>
<PhaseConductorIDC>1/0-ACSR-WP-6X1</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>699645957</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>287</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>288</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141648</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141648</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>17.915557</KW>
<KVAR>3.492823</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>28.000000</KWH>
<NumberOfCustomer>2.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>699645957</DeviceNumber>
<DeviceStage/>
<Length>68.671440</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionA</ConductorPosition>
<PhaseConductorIDA>2-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>260761346</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>248</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>249</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<Switch>
<DeviceNumber>LOOP05 SW01</DeviceNumber>
<DeviceStage/>
<DeviceID>UG LOOP SWITCH</DeviceID>
<Location>From</Location>
<ClosedPhase>A</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID>248</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<SpotLoad>
<DeviceNumber>40904179</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40904179</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>59.837962</KW>
<KVAR>11.666028</KVAR>
</LoadValue>
<ConnectedKVA>167.000000</ConnectedKVA>
<KWH>292.000000</KWH>
<NumberOfCustomer>47.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<Underground>
<DeviceNumber>260761346</DeviceNumber>
<DeviceStage/>
<Length>16.581120</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-HMWPECN-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>263533109</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>326</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>363</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<Fuse>
<DeviceNumber>RADIAL DIP10</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-K-20A</DeviceID>
<Location>From</Location>
<ClosedPhase>ABC</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-K-20A</TCCSettingID>
<NormalFeedingNodeID>326</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<SpotLoad>
<DeviceNumber>40904043</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40904043</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Locked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KVA_PF</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKVA_PF">
<KVA>26.670000</KVA>
<PF>85.000000</PF>
</LoadValue>
<ConnectedKVA>100.000000</ConnectedKVA>
<KWH>26.670000</KWH>
<NumberOfCustomer>2.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKVA_PF">
<KVA>26.670000</KVA>
<PF>85.000000</PF>
</LoadValue>
<ConnectedKVA>100.000000</ConnectedKVA>
<KWH>26.670000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKVA_PF">
<KVA>26.670000</KVA>
<PF>85.000000</PF>
</LoadValue>
<ConnectedKVA>100.000000</ConnectedKVA>
<KWH>26.670000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<Underground>
<DeviceNumber>263533109</DeviceNumber>
<DeviceStage/>
<Length>23.374015</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-HMWPECN-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>Trefoil</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258908042</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>131</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>132</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142373</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142373</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.492991</KW>
<KVAR>1.667986</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>2.000000</KWH>
<NumberOfCustomer>1.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258908042</DeviceNumber>
<DeviceStage/>
<Length>17.530000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>2-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>2-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>2-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904219</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>321</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>322</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>258904219</DeviceNumber>
<DeviceStage/>
<Length>118.049040</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>2-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>2-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>615970396</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>186</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>187</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142327</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142327</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>7.227290</KW>
<KVAR>1.670213</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>19.000000</KWH>
<NumberOfCustomer>2.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>615970396</DeviceNumber>
<DeviceStage/>
<Length>33.740000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>6-CU-B-S</PhaseConductorIDA>
<PhaseConductorIDB>6-CU-B-S</PhaseConductorIDB>
<PhaseConductorIDC>6-CU-B-S</PhaseConductorIDC>
<NeutralConductorID>2-CU-B-7</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258908293</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>120</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>121</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142411</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142411</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>16.985982</KW>
<KVAR>3.335972</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>54.000000</KWH>
<NumberOfCustomer>7.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258908293</DeviceNumber>
<DeviceStage/>
<Length>110.977680</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>4-CU-WP-7</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904291</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>338</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>339</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141592</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141592</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.492991</KW>
<KVAR>1.667986</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>50.000000</KWH>
<NumberOfCustomer>5.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258904291</DeviceNumber>
<DeviceStage/>
<Length>116.250720</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>263530669</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>004</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>069</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<Fuse>
<DeviceNumber>004-1-100</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-T-100A</DeviceID>
<Location>From</Location>
<ClosedPhase>ABC</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-T-100A</TCCSettingID>
<NormalFeedingNodeID>004</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<OverheadByPhase>
<DeviceNumber>263530669</DeviceNumber>
<DeviceStage/>
<Length>56.563992</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>1/0-ACSR-WP-6X1</PhaseConductorIDA>
<PhaseConductorIDB>1/0-ACSR-WP-6X1</PhaseConductorIDB>
<PhaseConductorIDC>1/0-ACSR-WP-6X1</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258907735</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>183</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>197</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<Fuse>
<DeviceNumber>183-1-40</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-K-40A</DeviceID>
<Location>To</Location>
<ClosedPhase>B</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-K-40A</TCCSettingID>
<NormalFeedingNodeID>183</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<OverheadByPhase>
<DeviceNumber>258907735</DeviceNumber>
<DeviceStage/>
<Length>33.560000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>6-CU-B-S</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>6-CU-B-S</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>699625681</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>320</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>321</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141572</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141572</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.492991</KW>
<KVAR>1.667986</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>16.000000</KWH>
<NumberOfCustomer>2.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>699625681</DeviceNumber>
<DeviceStage/>
<Length>83.149440</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>2-CU-B-7</PhaseConductorIDA>
<PhaseConductorIDB>4-CU-B-7</PhaseConductorIDB>
<PhaseConductorIDC>4-CU-B-7</PhaseConductorIDC>
<NeutralConductorID>2-CU-B-7</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>264308712</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>372</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>419</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<Switch>
<DeviceNumber>LOOP13 SW02 NO</DeviceNumber>
<DeviceStage/>
<DeviceID>UG LOOP SWITCH</DeviceID>
<Location>To</Location>
<ClosedPhase>None</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID>372</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Open</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<Underground>
<DeviceNumber>264308712</DeviceNumber>
<DeviceStage/>
<Length>48.859440</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-HMWPECN-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258908064</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>136</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>137</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142377</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142377</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>3.397196</KW>
<KVAR>0.667194</KVAR>
</LoadValue>
<ConnectedKVA>10.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258908064</DeviceNumber>
<DeviceStage/>
<Length>73.650000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>699622947</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>061</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>062</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>699622947</DeviceNumber>
<DeviceStage/>
<Length>43.860720</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-AAC-B-19</PhaseConductorIDA>
<PhaseConductorIDB>336-AAC-B-19</PhaseConductorIDB>
<PhaseConductorIDC>336-AAC-B-19</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904444</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>358</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>359</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>258904444</DeviceNumber>
<DeviceStage/>
<Length>54.050000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionA</ConductorPosition>
<PhaseConductorIDA>2-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>637684626</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>195</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>196</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142335</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142335</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>25.478973</KW>
<KVAR>5.003958</KVAR>
</LoadValue>
<ConnectedKVA>75.000000</ConnectedKVA>
<KWH>110.000000</KWH>
<NumberOfCustomer>10.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>637684626</DeviceNumber>
<DeviceStage/>
<Length>60.807600</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>2-CU-B-7</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258896294</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>003</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>004</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>258896294</DeviceNumber>
<DeviceStage/>
<Length>38.900000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-ACSR-WP-18X1</PhaseConductorIDA>
<PhaseConductorIDB>336-ACSR-WP-18X1</PhaseConductorIDB>
<PhaseConductorIDC>336-ACSR-WP-18X1</PhaseConductorIDC>
<NeutralConductorID>336-ACSR-B-18X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258896346</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>009</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>010</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>258896346</DeviceNumber>
<DeviceStage/>
<Length>19.780000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-ACSR-WP-18X1</PhaseConductorIDA>
<PhaseConductorIDB>336-ACSR-WP-18X1</PhaseConductorIDB>
<PhaseConductorIDC>336-ACSR-WP-18X1</PhaseConductorIDC>
<NeutralConductorID>336-ACSR-B-18X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>263682365</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>047</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>212</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<Fuse>
<DeviceNumber>048-1-80</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-T-80A</DeviceID>
<Location>From</Location>
<ClosedPhase>ABC</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-T-80A</TCCSettingID>
<NormalFeedingNodeID>047</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<OverheadByPhase>
<DeviceNumber>263682365</DeviceNumber>
<DeviceStage/>
<Length>1.520000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>6-CU-B-S</PhaseConductorIDA>
<PhaseConductorIDB>6-CU-B-S</PhaseConductorIDB>
<PhaseConductorIDC>6-CU-B-S</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258896413</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>015</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>016</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40140117</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40140117</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>7.227290</KW>
<KVAR>1.670213</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>86.000000</KWH>
<NumberOfCustomer>9.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258896413</DeviceNumber>
<DeviceStage/>
<Length>26.540000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-ACSR-WP-18X1</PhaseConductorIDA>
<PhaseConductorIDB>336-ACSR-WP-18X1</PhaseConductorIDB>
<PhaseConductorIDC>336-ACSR-WP-18X1</PhaseConductorIDC>
<NeutralConductorID>336-ACSR-B-18X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>264379695</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>124</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>125</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>264379695</DeviceNumber>
<DeviceStage/>
<Length>15.971520</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-ACSR-B-18X1</PhaseConductorIDA>
<PhaseConductorIDB>336-ACSR-B-18X1</PhaseConductorIDB>
<PhaseConductorIDC>336-ACSR-B-18X1</PhaseConductorIDC>
<NeutralConductorID>336-ACSR-B-18X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-STANDARD-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>699624817</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>380</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>381</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141512</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141512</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>14.454581</KW>
<KVAR>3.340426</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>72.000000</KWH>
<NumberOfCustomer>7.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>699624817</DeviceNumber>
<DeviceStage/>
<Length>67.909440</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>2-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>2-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258907933</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>127</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>128</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142359</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142359</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>16.985982</KW>
<KVAR>3.335972</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>84.000000</KWH>
<NumberOfCustomer>8.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258907933</DeviceNumber>
<DeviceStage/>
<Length>146.334480</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>4-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>4-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>4-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>2-CU-B-7</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904326</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>342</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>343</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141600</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141600</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.492991</KW>
<KVAR>1.667986</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>22.000000</KWH>
<NumberOfCustomer>3.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258904326</DeviceNumber>
<DeviceStage/>
<Length>64.312800</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>260761151</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>322</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>347</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>C</Phase>
<Devices>
<Fuse>
<DeviceNumber>LOOP11 DIP2</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-K-40A</DeviceID>
<Location>From</Location>
<ClosedPhase>C</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-K-40A</TCCSettingID>
<NormalFeedingNodeID>322</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<SpotLoad>
<DeviceNumber>40904051</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40904051</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>28.909161</KW>
<KVAR>6.680853</KVAR>
</LoadValue>
<ConnectedKVA>100.000000</ConnectedKVA>
<KWH>66.010000</KWH>
<NumberOfCustomer>15.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<Underground>
<DeviceNumber>260761151</DeviceNumber>
<DeviceStage/>
<Length>82.509360</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>2-AL-HMWPECN-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258908138</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>138</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>139</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142389</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142389</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.492991</KW>
<KVAR>1.667986</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>38.000000</KWH>
<NumberOfCustomer>4.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258908138</DeviceNumber>
<DeviceStage/>
<Length>52.440000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>4-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>4-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>4-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>2-CU-B-7</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258907671</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>233</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>234</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142291</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142291</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>16.985982</KW>
<KVAR>3.335972</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>39.000000</KWH>
<NumberOfCustomer>4.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258907671</DeviceNumber>
<DeviceStage/>
<Length>58.830000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>264256778</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>252</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>249</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<Switch>
<DeviceNumber>LOOP05 SW02 NO</DeviceNumber>
<DeviceStage/>
<DeviceID>UG LOOP SWITCH</DeviceID>
<Location>To</Location>
<ClosedPhase>None</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID>252</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Open</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<Underground>
<DeviceNumber>264256778</DeviceNumber>
<DeviceStage/>
<Length>22.037040</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-HMWPECN-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>263534397</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>083</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>085</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<Fuse>
<DeviceNumber>LOOP02 DIP1</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-K-65A</DeviceID>
<Location>From</Location>
<ClosedPhase>ABC</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-K-65A</TCCSettingID>
<NormalFeedingNodeID>083</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<SpotLoad>
<DeviceNumber>40904895</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40904895</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Locked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KVA_PF</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKVA_PF">
<KVA>95.360000</KVA>
<PF>85.000000</PF>
</LoadValue>
<ConnectedKVA>333.300000</ConnectedKVA>
<KWH>95.360000</KWH>
<NumberOfCustomer>1.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKVA_PF">
<KVA>95.360000</KVA>
<PF>85.000000</PF>
</LoadValue>
<ConnectedKVA>333.300000</ConnectedKVA>
<KWH>95.360000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKVA_PF">
<KVA>95.360000</KVA>
<PF>85.000000</PF>
</LoadValue>
<ConnectedKVA>333.300000</ConnectedKVA>
<KWH>95.360000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<Underground>
<DeviceNumber>263534397</DeviceNumber>
<DeviceStage/>
<Length>73.213996</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-HMWPECN-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>Trefoil</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258907862</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>193</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>194</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142341</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142341</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>17.915557</KW>
<KVAR>3.492823</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>124.000000</KWH>
<NumberOfCustomer>12.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258907862</DeviceNumber>
<DeviceStage/>
<Length>67.696080</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionA</ConductorPosition>
<PhaseConductorIDA>4-CU-B-7</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>2-CU-B-7</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>699603610</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>063</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>368</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<Fuse>
<DeviceNumber>064-1-20</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-K-20A</DeviceID>
<Location>From</Location>
<ClosedPhase>B</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-K-20A</TCCSettingID>
<NormalFeedingNodeID>063</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<SpotLoad>
<DeviceNumber>40141568</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141568</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.492991</KW>
<KVAR>1.667986</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>66.000000</KWH>
<NumberOfCustomer>5.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>699603610</DeviceNumber>
<DeviceStage/>
<Length>93.390720</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>4-CU-B-7</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>2-CU-B-7</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>263533037</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>406</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>407</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>C</Phase>
<Devices>
<Switch>
<DeviceNumber>406-1-SW</DeviceNumber>
<DeviceStage/>
<DeviceID>SWI-BLADE-NB-300A</DeviceID>
<Location>From</Location>
<ClosedPhase>C</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID>406</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<SpotLoad>
<DeviceNumber>40141528</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141528</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>14.454581</KW>
<KVAR>3.340426</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>94.050000</KWH>
<NumberOfCustomer>8.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>263533037</DeviceNumber>
<DeviceStage/>
<Length>60.253992</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionC</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>2-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>260761251</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>307</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>308</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>C</Phase>
<Devices>
<Switch>
<DeviceNumber>LOOP08 SW04</DeviceNumber>
<DeviceStage/>
<DeviceID>UG LOOP SWITCH</DeviceID>
<Location>From</Location>
<ClosedPhase>C</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID>307</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<SpotLoad>
<DeviceNumber>40904119</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40904119</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>14.454581</KW>
<KVAR>3.340426</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>50.000000</KWH>
<NumberOfCustomer>6.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<Underground>
<DeviceNumber>260761251</DeviceNumber>
<DeviceStage/>
<Length>22.463760</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-TRXLPELCJ-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904745</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>213</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>214</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>258904745</DeviceNumber>
<DeviceStage/>
<Length>47.530000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>6-CU-B-S</PhaseConductorIDA>
<PhaseConductorIDB>6-CU-B-S</PhaseConductorIDB>
<PhaseConductorIDC>6-CU-B-S</PhaseConductorIDC>
<NeutralConductorID>2-CU-B-7</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>264491245</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>068</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>CKT_TIE2</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<Switch>
<DeviceNumber>FEEDER SW08 NO (CKT TIE)</DeviceNumber>
<DeviceStage/>
<DeviceID>SWI-LINEDISCONNECT-NB-600A</DeviceID>
<Location>From</Location>
<ClosedPhase>None</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID/>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Open</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<OverheadByPhase>
<DeviceNumber>264491245</DeviceNumber>
<DeviceStage/>
<Length>1.524000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-AAC-B-19</PhaseConductorIDA>
<PhaseConductorIDB>336-AAC-B-19</PhaseConductorIDB>
<PhaseConductorIDC>336-AAC-B-19</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904551</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>289</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>290</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141652</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141652</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.957779</KW>
<KVAR>1.746411</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>26.000000</KWH>
<NumberOfCustomer>2.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258904551</DeviceNumber>
<DeviceStage/>
<Length>30.900000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionA</ConductorPosition>
<PhaseConductorIDA>2-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904135</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>386</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>387</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141554</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141554</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>33.971964</KW>
<KVAR>6.671944</KVAR>
</LoadValue>
<ConnectedKVA>100.000000</ConnectedKVA>
<KWH>39.000000</KWH>
<NumberOfCustomer>5.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258904135</DeviceNumber>
<DeviceStage/>
<Length>31.100000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>2-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>2-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-STANDARD-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258907916</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>126</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>127</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142357</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142357</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.957779</KW>
<KVAR>1.746411</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>38.000000</KWH>
<NumberOfCustomer>3.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258907916</DeviceNumber>
<DeviceStage/>
<Length>48.080000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>4-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>4-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>4-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>2-CU-B-7</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258896287</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>002</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>003</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40140103</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40140103</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.492991</KW>
<KVAR>1.667986</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>65.000000</KWH>
<NumberOfCustomer>5.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258896287</DeviceNumber>
<DeviceStage/>
<Length>82.220000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-ACSR-WP-18X1</PhaseConductorIDA>
<PhaseConductorIDB>336-ACSR-WP-18X1</PhaseConductorIDB>
<PhaseConductorIDC>336-ACSR-WP-18X1</PhaseConductorIDC>
<NeutralConductorID>336-ACSR-B-18X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904696</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>246</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>247</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>258904696</DeviceNumber>
<DeviceStage/>
<Length>25.600000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>1/0-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>1/0-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>1/0-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>263533167</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>052</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>263</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>C</Phase>
<Devices>
<Fuse>
<DeviceNumber>LOOP07 DIP2</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-K-80A</DeviceID>
<Location>From</Location>
<ClosedPhase>C</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-K-80A</TCCSettingID>
<NormalFeedingNodeID>052</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<OverheadByPhase>
<DeviceNumber>263533167</DeviceNumber>
<DeviceStage/>
<Length>32.064960</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionC</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>2-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>2-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258903812</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>048</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>049</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>258903812</DeviceNumber>
<DeviceStage/>
<Length>110.300000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-AAC-B-19</PhaseConductorIDA>
<PhaseConductorIDB>336-AAC-B-19</PhaseConductorIDB>
<PhaseConductorIDC>336-AAC-B-19</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258908074</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>143</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>144</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142379</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142379</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>17.915557</KW>
<KVAR>3.492823</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>70.000000</KWH>
<NumberOfCustomer>8.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258908074</DeviceNumber>
<DeviceStage/>
<Length>99.151440</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionA</ConductorPosition>
<PhaseConductorIDA>4-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>2-CU-B-7</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>699624738</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>408</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>409</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>C</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141532</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141532</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>14.454581</KW>
<KVAR>3.340426</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>26.000000</KWH>
<NumberOfCustomer>2.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>699624738</DeviceNumber>
<DeviceStage/>
<Length>114.300000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionC</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>2-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258908015</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>153</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>154</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>258908015</DeviceNumber>
<DeviceStage/>
<Length>51.694080</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>4-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>2-CU-B-7</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904404</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>350</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>351</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141624</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141624</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>17.915557</KW>
<KVAR>3.492823</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>77.000000</KWH>
<NumberOfCustomer>8.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258904404</DeviceNumber>
<DeviceStage/>
<Length>78.470000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionA</ConductorPosition>
<PhaseConductorIDA>2-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>2-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>716733259</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>055</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>056</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<Recloser>
<DeviceNumber>FEEDER SW08 (RECLOSER)</DeviceNumber>
<DeviceStage/>
<DeviceID>REC-L-200A</DeviceID>
<Location>From</Location>
<ClosedPhase>ABC</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>REC-L-200A</TCCSettingID>
<NormalFeedingNodeID>055</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
<EnableFuseSaving>0</EnableFuseSaving>
<MinRatedCurrentForFuseSaving>0.000000</MinRatedCurrentForFuseSaving>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
<EnableReclosing>1</EnableReclosing>
<TCCSettingsSelection>0</TCCSettingsSelection>
</Recloser>
<OverheadByPhase>
<DeviceNumber>716733259</DeviceNumber>
<DeviceStage/>
<Length>37.033200</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-AAC-B-19</PhaseConductorIDA>
<PhaseConductorIDB>336-AAC-B-19</PhaseConductorIDB>
<PhaseConductorIDC>336-AAC-B-19</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258908248</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>110</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>111</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142401</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142401</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>7.227290</KW>
<KVAR>1.670213</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>33.000000</KWH>
<NumberOfCustomer>5.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258908248</DeviceNumber>
<DeviceStage/>
<Length>66.290000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>6-CU-TBWP-7</PhaseConductorIDA>
<PhaseConductorIDB>6-CU-TBWP-7</PhaseConductorIDB>
<PhaseConductorIDC>6-CU-TBWP-7</PhaseConductorIDC>
<NeutralConductorID>4-CU-TBWP-7</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258907706</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>206</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>207</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>C</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142305</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142305</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>7.227290</KW>
<KVAR>1.670213</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>46.000000</KWH>
<NumberOfCustomer>5.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258907706</DeviceNumber>
<DeviceStage/>
<Length>64.940000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionC</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>6-CU-B-S</PhaseConductorIDC>
<NeutralConductorID>6-CU-B-S</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>699623269</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>230</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>231</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142287</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142287</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>16.985982</KW>
<KVAR>3.335972</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>27.000000</KWH>
<NumberOfCustomer>2.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>699623269</DeviceNumber>
<DeviceStage/>
<Length>56.760000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>264505722</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>051</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>259</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>C</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>264505722</DeviceNumber>
<DeviceStage/>
<Length>27.963998</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionC</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>2-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>2-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904434</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>356</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>357</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141618</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141618</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>17.915557</KW>
<KVAR>3.492823</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>62.000000</KWH>
<NumberOfCustomer>7.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258904434</DeviceNumber>
<DeviceStage/>
<Length>56.875680</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionA</ConductorPosition>
<PhaseConductorIDA>2-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>466941356</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>022</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>023</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<Switch>
<DeviceNumber>FEEDER SW04</DeviceNumber>
<DeviceStage/>
<DeviceID>SWI-LINEDISCONNECT-NB-600A</DeviceID>
<Location>From</Location>
<ClosedPhase>ABC</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID>022</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<SpotLoad>
<DeviceNumber>40140125</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40140125</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.957779</KW>
<KVAR>1.746411</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>35.000000</KWH>
<NumberOfCustomer>3.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>466941356</DeviceNumber>
<DeviceStage/>
<Length>26.044002</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-ACSR-WP-18X1</PhaseConductorIDA>
<PhaseConductorIDB>336-ACSR-WP-18X1</PhaseConductorIDB>
<PhaseConductorIDC>336-ACSR-WP-18X1</PhaseConductorIDC>
<NeutralConductorID>336-ACSR-B-18X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258907686</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>225</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>226</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142297</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142297</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>16.985982</KW>
<KVAR>3.335972</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>43.000000</KWH>
<NumberOfCustomer>5.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258907686</DeviceNumber>
<DeviceStage/>
<Length>42.930000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258903788</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>045</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>046</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<ShuntCapacitor>
<DeviceNumber>38393953</DeviceNumber>
<DeviceStage/>
<DeviceID>CAP-FIXED-300-7.2KV</DeviceID>
<Location>To</Location>
<ConnectionStatus>Connected</ConnectionStatus>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<CTConnection>12</CTConnection>
<FixedKVARA>100.000000</FixedKVARA>
<FixedKVARB>100.000000</FixedKVARB>
<FixedKVARC>100.000000</FixedKVARC>
<FixedLossesA>0.000000</FixedLossesA>
<FixedLossesB>0.000000</FixedLossesB>
<FixedLossesC>0.000000</FixedLossesC>
<ByPhase>0</ByPhase>
<KVLN>7.200000</KVLN>
<InterruptingRating>0.000000</InterruptingRating>
<SymbolSize>0.000000</SymbolSize>
<SwitchedKVARA>0.000000</SwitchedKVARA>
<SwitchedKVARB>0.000000</SwitchedKVARB>
<SwitchedKVARC>0.000000</SwitchedKVARC>
<SwitchedLossesA_KW>0.000000</SwitchedLossesA_KW>
<SwitchedLossesB_KW>0.000000</SwitchedLossesB_KW>
<SwitchedLossesC_KW>0.000000</SwitchedLossesC_KW>
<VoltageOverride>0</VoltageOverride>
<VoltageOverrideOn>116.000000</VoltageOverrideOn>
<VoltageOverrideOff>134.000000</VoltageOverrideOff>
<VoltageOverrideDeadband>2.000000</VoltageOverrideDeadband>
</ShuntCapacitor>
<OverheadByPhase>
<DeviceNumber>258903788</DeviceNumber>
<DeviceStage/>
<Length>73.170000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-AAC-B-19</PhaseConductorIDA>
<PhaseConductorIDB>336-AAC-B-19</PhaseConductorIDB>
<PhaseConductorIDC>336-AAC-B-19</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>263530723</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>163</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>166</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<Fuse>
<DeviceNumber>LOOP04 DIP2</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-K-80A</DeviceID>
<Location>From</Location>
<ClosedPhase>ABC</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-K-80A</TCCSettingID>
<NormalFeedingNodeID>163</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<SpotLoad>
<DeviceNumber>40903383</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40903383</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Locked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KVA_PF</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKVA_PF">
<KVA>36.930000</KVA>
<PF>85.000000</PF>
</LoadValue>
<ConnectedKVA>166.700000</ConnectedKVA>
<KWH>36.930000</KWH>
<NumberOfCustomer>2.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKVA_PF">
<KVA>36.930000</KVA>
<PF>85.000000</PF>
</LoadValue>
<ConnectedKVA>166.700000</ConnectedKVA>
<KWH>36.930000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKVA_PF">
<KVA>36.930000</KVA>
<PF>85.000000</PF>
</LoadValue>
<ConnectedKVA>166.700000</ConnectedKVA>
<KWH>36.930000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<Underground>
<DeviceNumber>263530723</DeviceNumber>
<DeviceStage/>
<Length>107.824006</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>350-AL-XLPEDWJ-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>Trefoil</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904169</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>394</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>395</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>C</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141560</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141560</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>14.454581</KW>
<KVAR>3.340426</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258904169</DeviceNumber>
<DeviceStage/>
<Length>13.220000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionC</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>2-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>260761281</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>264</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>265</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>C</Phase>
<Devices>
<Switch>
<DeviceNumber>LOOP07 SW04</DeviceNumber>
<DeviceStage/>
<DeviceID>UG LOOP SWITCH</DeviceID>
<Location>From</Location>
<ClosedPhase>C</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID>264</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<SpotLoad>
<DeviceNumber>40904139</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40904139</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>48.278300</KW>
<KVAR>11.157024</KVAR>
</LoadValue>
<ConnectedKVA>167.000000</ConnectedKVA>
<KWH>87.000000</KWH>
<NumberOfCustomer>13.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<Underground>
<DeviceNumber>260761281</DeviceNumber>
<DeviceStage/>
<Length>58.521600</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-HMWPECN-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904311</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>340</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>341</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141596</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141596</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>16.985982</KW>
<KVAR>3.335972</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>70.000000</KWH>
<NumberOfCustomer>7.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258904311</DeviceNumber>
<DeviceStage/>
<Length>55.869840</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258907676</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>234</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>235</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>258907676</DeviceNumber>
<DeviceStage/>
<Length>41.680000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>263530750</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>041</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>177</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<Fuse>
<DeviceNumber>042-2-80</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-T-80A</DeviceID>
<Location>From</Location>
<ClosedPhase>ABC</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-T-80A</TCCSettingID>
<NormalFeedingNodeID>041</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<SpotLoad>
<DeviceNumber>40142343</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142343</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>17.915557</KW>
<KVAR>3.492823</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>32.130000</KWH>
<NumberOfCustomer>1.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>16.985982</KW>
<KVAR>3.335972</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>32.130000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>14.454581</KW>
<KVAR>3.340426</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>32.130000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>263530750</DeviceNumber>
<DeviceStage/>
<Length>29.270000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>2-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>2-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>2-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-STANDARD-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258908482</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>072</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>073</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>258908482</DeviceNumber>
<DeviceStage/>
<Length>18.130000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>1/0-ACSR-WP-6X1</PhaseConductorIDA>
<PhaseConductorIDB>1/0-ACSR-WP-6X1</PhaseConductorIDB>
<PhaseConductorIDC>1/0-ACSR-WP-6X1</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904671</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>242</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>243</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141682</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141682</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>7.227290</KW>
<KVAR>1.670213</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>15.000000</KWH>
<NumberOfCustomer>1.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258904671</DeviceNumber>
<DeviceStage/>
<Length>9.710000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>1/0-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>1/0-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>1/0-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904659</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>270</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>271</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>C</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141680</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141680</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>7.227290</KW>
<KVAR>1.670213</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>29.000000</KWH>
<NumberOfCustomer>3.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258904659</DeviceNumber>
<DeviceStage/>
<Length>46.220000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionC</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>4-CU-B-7</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258896650</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>042</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>043</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>258896650</DeviceNumber>
<DeviceStage/>
<Length>17.950000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-AAC-B-19</PhaseConductorIDA>
<PhaseConductorIDB>336-AAC-B-19</PhaseConductorIDB>
<PhaseConductorIDC>336-AAC-B-19</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258907723</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>181</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>182</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>BC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142311</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142311</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>7.227290</KW>
<KVAR>1.670213</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>52.000000</KWH>
<NumberOfCustomer>5.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258907723</DeviceNumber>
<DeviceStage/>
<Length>94.700000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionBC</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>6-CU-B-S</PhaseConductorIDB>
<PhaseConductorIDC>6-CU-B-S</PhaseConductorIDC>
<NeutralConductorID>6-CU-B-S</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-STANDARD-2PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258907894</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>174</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>175</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>C</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142351</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142351</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>14.454581</KW>
<KVAR>3.340426</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>31.000000</KWH>
<NumberOfCustomer>3.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258907894</DeviceNumber>
<DeviceStage/>
<Length>44.820000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionC</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>6-CU-B-S</PhaseConductorIDC>
<NeutralConductorID>6-CU-B-S</NeutralConductorID>
<ConductorSpacingID>NEUTRAL-ON-ARM-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904353</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>322</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>346</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141628</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141628</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>17.915557</KW>
<KVAR>3.492823</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>10.230000</KWH>
<NumberOfCustomer>2.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>16.985982</KW>
<KVAR>3.335972</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>10.230000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>14.454581</KW>
<KVAR>3.340426</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>10.230000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258904353</DeviceNumber>
<DeviceStage/>
<Length>18.740000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>2-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>2-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258907990</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>150</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>151</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142365</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142365</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.492991</KW>
<KVAR>1.667986</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>32.000000</KWH>
<NumberOfCustomer>3.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258907990</DeviceNumber>
<DeviceStage/>
<Length>82.997040</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>4-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>2-CU-B-7</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>260761311</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>254</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>255</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<Switch>
<DeviceNumber>LOOP06 SW02</DeviceNumber>
<DeviceStage/>
<DeviceID>UG LOOP SWITCH</DeviceID>
<Location>From</Location>
<ClosedPhase>B</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID>254</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<SpotLoad>
<DeviceNumber>40904159</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40904159</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>56.733180</KW>
<KVAR>11.142146</KVAR>
</LoadValue>
<ConnectedKVA>167.000000</ConnectedKVA>
<KWH>70.000000</KWH>
<NumberOfCustomer>11.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<Underground>
<DeviceNumber>260761311</DeviceNumber>
<DeviceStage/>
<Length>11.643360</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-HMWPECN-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904281</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>337</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>338</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141590</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141590</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.492991</KW>
<KVAR>1.667986</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>50.000000</KWH>
<NumberOfCustomer>6.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258904281</DeviceNumber>
<DeviceStage/>
<Length>57.470000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>630011497</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>284</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>285</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<Fuse>
<DeviceNumber>RADIAL DIP08</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-K-25A</DeviceID>
<Location>From</Location>
<ClosedPhase>A</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-K-20A</TCCSettingID>
<NormalFeedingNodeID>284</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<SpotLoad>
<DeviceNumber>370254458</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>370254458</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>59.837962</KW>
<KVAR>11.666028</KVAR>
</LoadValue>
<ConnectedKVA>167.000000</ConnectedKVA>
<KWH>146.000000</KWH>
<NumberOfCustomer>15.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<Underground>
<DeviceNumber>630011497</DeviceNumber>
<DeviceStage/>
<Length>61.014011</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-TRXLPELCJ-25KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258908109</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>146</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>147</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>258908109</DeviceNumber>
<DeviceStage/>
<Length>114.848640</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionA</ConductorPosition>
<PhaseConductorIDA>4-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>2-CU-B-7</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904152</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>389</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>390</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>258904152</DeviceNumber>
<DeviceStage/>
<Length>50.290000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>2-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>2-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-STANDARD-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>263534306</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>178</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>179</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142345</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142345</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>16.985982</KW>
<KVAR>3.335972</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>70.000000</KWH>
<NumberOfCustomer>7.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>263534306</DeviceNumber>
<DeviceStage/>
<Length>101.624008</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>6-CU-WP-7</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>699645828</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>268</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>269</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>C</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141676</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141676</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>7.227290</KW>
<KVAR>1.670213</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>43.000000</KWH>
<NumberOfCustomer>5.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>699645828</DeviceNumber>
<DeviceStage/>
<Length>120.548400</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionC</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>4-CU-B-7</PhaseConductorIDC>
<NeutralConductorID>2-CU-B-7</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>264495209</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>006</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>007</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<Switch>
<DeviceNumber>FEEDER SW01</DeviceNumber>
<Tags>
<Tag>
<Text>$SectionId$&#13;&#10;$EqState$&#13;&#10;</Text>
<DeltaX>6.241033</DeltaX>
<DeltaY>9.219231</DeltaY>
<Angle>0.000000</Angle>
<Location>Standard</Location>
<Prop>1</Prop>
<Alignment>Default</Alignment>
<Border>None</Border>
<Background>Default</Background>
<TextColor>-1</TextColor>
<BorderColor>-1</BorderColor>
<BackgroundColor>-1</BackgroundColor>
<Font>Arial</Font>
<TextSize>1.000000</TextSize>
<Offset>0.330000</Offset>
</Tag>
</Tags>
<DeviceStage/>
<DeviceID>SWI-LINEDISCONNECT-NB-600A</DeviceID>
<Location>From</Location>
<ClosedPhase>ABC</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID>006</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Open</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<OverheadByPhase>
<DeviceNumber>264495209</DeviceNumber>
<DeviceStage/>
<Length>75.803760</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-ACSR-B-18X1</PhaseConductorIDA>
<PhaseConductorIDB>336-ACSR-B-18X1</PhaseConductorIDB>
<PhaseConductorIDC>336-ACSR-B-18X1</PhaseConductorIDC>
<NeutralConductorID>336-ACSR-B-18X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>699603884</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>054</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>055</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>699603884</DeviceNumber>
<DeviceStage/>
<Length>101.376480</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-AAC-B-19</PhaseConductorIDA>
<PhaseConductorIDB>336-AAC-B-19</PhaseConductorIDB>
<PhaseConductorIDC>336-AAC-B-19</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904740</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>240</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>241</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>AB</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141700</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141700</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>16.985982</KW>
<KVAR>3.335972</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>54.000000</KWH>
<NumberOfCustomer>5.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258904740</DeviceNumber>
<DeviceStage/>
<Length>49.350000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionAB</ConductorPosition>
<PhaseConductorIDA>2-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-STANDARD-2PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>264256733</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>328</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>348</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>C</Phase>
<Devices>
<Switch>
<DeviceNumber>LOOP11 SW02 NO</DeviceNumber>
<DeviceStage/>
<DeviceID>UG LOOP SWITCH</DeviceID>
<Location>To</Location>
<ClosedPhase>None</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID>328</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Open</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<Underground>
<DeviceNumber>264256733</DeviceNumber>
<DeviceStage/>
<Length>45.049440</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>2-AL-HMWPECN-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258903793</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>046</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>047</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>258903793</DeviceNumber>
<DeviceStage/>
<Length>57.370000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-AAC-B-19</PhaseConductorIDA>
<PhaseConductorIDB>336-AAC-B-19</PhaseConductorIDB>
<PhaseConductorIDC>336-AAC-B-19</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258903968</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>377</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>378</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>258903968</DeviceNumber>
<DeviceStage/>
<Length>43.960000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>2-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>2-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>699623114</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>256</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>257</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>C</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141690</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141690</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>14.454581</KW>
<KVAR>3.340426</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>30.000000</KWH>
<NumberOfCustomer>4.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>699623114</DeviceNumber>
<DeviceStage/>
<Length>40.064893</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionC</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>2-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>2-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>261245658</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>081</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>082</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<Switch>
<DeviceNumber>LOOP01 SW03</DeviceNumber>
<DeviceStage/>
<DeviceID>UG LOOP SWITCH</DeviceID>
<Location>From</Location>
<ClosedPhase>B</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID>081</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<SpotLoad>
<DeviceNumber>41198489</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>41198489</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>16.985982</KW>
<KVAR>3.335972</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>80.000000</KWH>
<NumberOfCustomer>9.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<Underground>
<DeviceNumber>261245658</DeviceNumber>
<DeviceStage/>
<Length>40.812720</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-TRXLPELCJ-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>699644088</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>341</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>342</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141598</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141598</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>16.985982</KW>
<KVAR>3.335972</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>35.000000</KWH>
<NumberOfCustomer>3.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>699644088</DeviceNumber>
<DeviceStage/>
<Length>85.222080</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>264308703</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>420</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>374</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<Switch>
<DeviceNumber>LOOP14 SW02 NO</DeviceNumber>
<DeviceStage/>
<DeviceID>UG LOOP SWITCH</DeviceID>
<Location>To</Location>
<ClosedPhase>None</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID>374</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Open</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<Underground>
<DeviceNumber>264308703</DeviceNumber>
<DeviceStage/>
<Length>51.206400</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-HMWPECN-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>633960134</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>167</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>168</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<Fuse>
<DeviceNumber>RADIAL DIP04</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-K-25A</DeviceID>
<Location>From</Location>
<ClosedPhase>ABC</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-K-25A</TCCSettingID>
<NormalFeedingNodeID>167</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<SpotLoad>
<DeviceNumber>367231750</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>367231750</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>26.873336</KW>
<KVAR>5.239234</KVAR>
</LoadValue>
<ConnectedKVA>75.000000</ConnectedKVA>
<KWH>11.870000</KWH>
<NumberOfCustomer>1.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>25.478973</KW>
<KVAR>5.003958</KVAR>
</LoadValue>
<ConnectedKVA>75.000000</ConnectedKVA>
<KWH>11.870000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>21.681871</KW>
<KVAR>5.010640</KVAR>
</LoadValue>
<ConnectedKVA>75.000000</ConnectedKVA>
<KWH>11.870000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<Underground>
<DeviceNumber>633960134</DeviceNumber>
<DeviceStage/>
<Length>152.423988</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-TRXLPELCJ-25KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>Trefoil</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258896408</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>014</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>015</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40232269</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40232269</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>17.915557</KW>
<KVAR>3.492823</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>30.000000</KWH>
<NumberOfCustomer>2.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258896408</DeviceNumber>
<DeviceStage/>
<Length>85.984080</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-ACSR-WP-18X1</PhaseConductorIDA>
<PhaseConductorIDB>336-ACSR-WP-18X1</PhaseConductorIDB>
<PhaseConductorIDC>336-ACSR-WP-18X1</PhaseConductorIDC>
<NeutralConductorID>336-ACSR-B-18X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>259381734</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>133</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>134</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40250065</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40250065</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>5.374667</KW>
<KVAR>1.047847</KVAR>
</LoadValue>
<ConnectedKVA>15.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>259381734</DeviceNumber>
<DeviceStage/>
<Length>10.860000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>2-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>2-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>260761301</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>261</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>262</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>C</Phase>
<Devices>
<Switch>
<DeviceNumber>LOOP07 SW02</DeviceNumber>
<DeviceStage/>
<DeviceID>UG LOOP SWITCH</DeviceID>
<Location>From</Location>
<ClosedPhase>C</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID>261</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<SpotLoad>
<DeviceNumber>40904151</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40904151</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>48.278300</KW>
<KVAR>11.157024</KVAR>
</LoadValue>
<ConnectedKVA>167.000000</ConnectedKVA>
<KWH>99.000000</KWH>
<NumberOfCustomer>14.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<Underground>
<DeviceNumber>260761301</DeviceNumber>
<DeviceStage/>
<Length>90.556080</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-HMWPECN-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>263530687</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>025</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>158</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<Fuse>
<DeviceNumber>LOOP03 DIP1</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-K-20A</DeviceID>
<Location>From</Location>
<ClosedPhase>A</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-K-20A</TCCSettingID>
<NormalFeedingNodeID>025</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<SpotLoad>
<DeviceNumber>40904879</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40904879</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.957779</KW>
<KVAR>1.746411</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>75.000000</KWH>
<NumberOfCustomer>13.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<Underground>
<DeviceNumber>263530687</DeviceNumber>
<DeviceStage/>
<Length>34.303990</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-HMWPECN-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258908388</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>100</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>101</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142433</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142433</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.957779</KW>
<KVAR>1.746411</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>45.000000</KWH>
<NumberOfCustomer>4.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258908388</DeviceNumber>
<DeviceStage/>
<Length>150.022560</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionA</ConductorPosition>
<PhaseConductorIDA>4-CU-WP-7</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>2-CU-WP-7</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258896425</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>016</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>017</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>258896425</DeviceNumber>
<DeviceStage/>
<Length>108.935520</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-ACSR-WP-18X1</PhaseConductorIDA>
<PhaseConductorIDB>336-ACSR-WP-18X1</PhaseConductorIDB>
<PhaseConductorIDC>336-ACSR-WP-18X1</PhaseConductorIDC>
<NeutralConductorID>336-ACSR-B-18X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904681</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>244</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>250</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>258904681</DeviceNumber>
<DeviceStage/>
<Length>23.410000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionA</ConductorPosition>
<PhaseConductorIDA>2-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>2-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>263530705</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>161</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>164</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<Fuse>
<DeviceNumber>LOOP03 DIP2</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-K-20A</DeviceID>
<Location>From</Location>
<ClosedPhase>A</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-K-20A</TCCSettingID>
<NormalFeedingNodeID>161</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<SpotLoad>
<DeviceNumber>40903391</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40903391</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>17.915557</KW>
<KVAR>3.492823</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>120.000000</KWH>
<NumberOfCustomer>18.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<Underground>
<DeviceNumber>263530705</DeviceNumber>
<DeviceStage/>
<Length>47.533987</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-HMWPECN-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258907852</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>192</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>193</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142339</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142339</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>5.374667</KW>
<KVAR>1.047847</KVAR>
</LoadValue>
<ConnectedKVA>15.000000</ConnectedKVA>
<KWH>7.000000</KWH>
<NumberOfCustomer>1.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258907852</DeviceNumber>
<DeviceStage/>
<Length>80.497680</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionA</ConductorPosition>
<PhaseConductorIDA>4-CU-B-7</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>2-CU-B-7</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258903886</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>280</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>281</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141496</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141496</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>26.873336</KW>
<KVAR>5.239234</KVAR>
</LoadValue>
<ConnectedKVA>75.000000</ConnectedKVA>
<KWH>27.070000</KWH>
<NumberOfCustomer>2.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>25.478973</KW>
<KVAR>5.003958</KVAR>
</LoadValue>
<ConnectedKVA>75.000000</ConnectedKVA>
<KWH>27.070000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>21.681871</KW>
<KVAR>5.010640</KVAR>
</LoadValue>
<ConnectedKVA>75.000000</ConnectedKVA>
<KWH>27.070000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258903886</DeviceNumber>
<DeviceStage/>
<Length>39.540000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>2-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>2-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>260761104</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>371</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>372</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<Switch>
<DeviceNumber>LOOP13 SW01</DeviceNumber>
<DeviceStage/>
<DeviceID>UG LOOP SWITCH</DeviceID>
<Location>From</Location>
<ClosedPhase>B</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID>371</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<SpotLoad>
<DeviceNumber>40904027</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40904027</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>56.733180</KW>
<KVAR>11.142146</KVAR>
</LoadValue>
<ConnectedKVA>167.000000</ConnectedKVA>
<KWH>206.000000</KWH>
<NumberOfCustomer>27.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<Underground>
<DeviceNumber>260761104</DeviceNumber>
<DeviceStage/>
<Length>63.246000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-HMWPECN-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>263533001</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>067</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>418</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<Fuse>
<DeviceNumber>LOOP13 DIP2</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-K-65A</DeviceID>
<Location>From</Location>
<ClosedPhase>B</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-K-65A</TCCSettingID>
<NormalFeedingNodeID>067</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<SpotLoad>
<DeviceNumber>40904003</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40904003</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>56.733180</KW>
<KVAR>11.142146</KVAR>
</LoadValue>
<ConnectedKVA>167.000000</ConnectedKVA>
<KWH>124.000000</KWH>
<NumberOfCustomer>17.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<Underground>
<DeviceNumber>263533001</DeviceNumber>
<DeviceStage/>
<Length>53.274011</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-HMWPECN-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258908005</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>152</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>153</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142369</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142369</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>16.985982</KW>
<KVAR>3.335972</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>92.000000</KWH>
<NumberOfCustomer>9.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258908005</DeviceNumber>
<DeviceStage/>
<Length>218.084400</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>4-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>2-CU-B-7</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>466941332</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>010</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>011</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<Switch>
<DeviceNumber>FEEDER SW03</DeviceNumber>
<DeviceStage/>
<DeviceID>SWI-LINEDISCONNECT-NB-600A</DeviceID>
<Location>From</Location>
<ClosedPhase>ABC</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID>010</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Open</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<OverheadByPhase>
<DeviceNumber>466941332</DeviceNumber>
<DeviceStage/>
<Length>41.574720</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-ACSR-WP-18X1</PhaseConductorIDA>
<PhaseConductorIDB>336-ACSR-WP-18X1</PhaseConductorIDB>
<PhaseConductorIDC>336-ACSR-WP-18X1</PhaseConductorIDC>
<NeutralConductorID>336-ACSR-B-18X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>264256769</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>253</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>255</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<Switch>
<DeviceNumber>LOOP06 SW01 NO</DeviceNumber>
<DeviceStage/>
<DeviceID>UG LOOP SWITCH</DeviceID>
<Location>To</Location>
<ClosedPhase>None</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID>253</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Open</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<Underground>
<DeviceNumber>264256769</DeviceNumber>
<DeviceStage/>
<Length>36.301680</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-HMWPECN-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258908428</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>091</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>092</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>C</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142441</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142441</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>7.227290</KW>
<KVAR>1.670213</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>25.000000</KWH>
<NumberOfCustomer>4.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258908428</DeviceNumber>
<DeviceStage/>
<Length>56.820000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionC</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>2-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>2-CU-WP-7</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>699624892</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>369</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>370</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>699624892</DeviceNumber>
<DeviceStage/>
<Length>31.181040</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>2-CU-B-7</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>2-CU-B-7</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904078</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>382</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>396</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<Fuse>
<DeviceNumber>382-1-40</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-K-40A</DeviceID>
<Location>From</Location>
<ClosedPhase>B</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-K-40A</TCCSettingID>
<NormalFeedingNodeID>382</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<SpotLoad>
<DeviceNumber>40141536</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141536</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>16.985982</KW>
<KVAR>3.335972</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>91.000000</KWH>
<NumberOfCustomer>9.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258904078</DeviceNumber>
<DeviceStage/>
<Length>173.979840</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258903856</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>053</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>054</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>258903856</DeviceNumber>
<DeviceStage/>
<Length>68.400000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-AAC-B-19</PhaseConductorIDA>
<PhaseConductorIDB>336-AAC-B-19</PhaseConductorIDB>
<PhaseConductorIDC>336-AAC-B-19</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>263533235</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>214</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>222</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<Fuse>
<DeviceNumber>RADIAL DIP07</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-K-25A</DeviceID>
<Location>From</Location>
<ClosedPhase>ABC</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-K-25A</TCCSettingID>
<NormalFeedingNodeID>214</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<SpotLoad>
<DeviceNumber>40904871</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40904871</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>17.915557</KW>
<KVAR>3.492823</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>26.670000</KWH>
<NumberOfCustomer>1.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>16.985982</KW>
<KVAR>3.335972</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>26.670000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>14.454581</KW>
<KVAR>3.340426</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>26.670000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<Underground>
<DeviceNumber>263533235</DeviceNumber>
<DeviceStage/>
<Length>26.793993</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-HMWPECN-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>Trefoil</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>264003737</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>062</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>364</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>C</Phase>
<Devices>
<Fuse>
<DeviceNumber>063-1-80</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-T-80A</DeviceID>
<Location>From</Location>
<ClosedPhase>C</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-T-80A</TCCSettingID>
<NormalFeedingNodeID>062</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<OverheadByPhase>
<DeviceNumber>264003737</DeviceNumber>
<DeviceStage/>
<Length>35.844480</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionC</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>1/0-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-104-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258908487</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>073</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>074</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142447</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142447</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.492991</KW>
<KVAR>1.667986</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>17.000000</KWH>
<NumberOfCustomer>2.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258908487</DeviceNumber>
<DeviceStage/>
<Length>41.690000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>263530741</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>173</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>174</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>C</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142349</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142349</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>7.227290</KW>
<KVAR>1.670213</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>18.000000</KWH>
<NumberOfCustomer>2.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>263530741</DeviceNumber>
<DeviceStage/>
<Length>62.220000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionC</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>6-CU-B-S</PhaseConductorIDC>
<NeutralConductorID>6-CU-B-S</NeutralConductorID>
<ConductorSpacingID>NEUTRAL-ON-ARM-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>263533244</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>216</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>217</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141706</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141706</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>16.985982</KW>
<KVAR>3.335972</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>42.000000</KWH>
<NumberOfCustomer>4.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>263533244</DeviceNumber>
<DeviceStage/>
<Length>66.400000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>2-CU-WP-7</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>471790415</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>274</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>275</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>165971719</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>165971719</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.957779</KW>
<KVAR>1.746411</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>8.533000</KWH>
<NumberOfCustomer>1.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.492991</KW>
<KVAR>1.667986</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>8.533000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>7.227290</KW>
<KVAR>1.670213</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>8.533000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>471790415</DeviceNumber>
<DeviceStage/>
<Length>45.910000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>2-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>2-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>2-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>264256751</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>319</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>310</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<Switch>
<DeviceNumber>LOOP09 SW02 NO</DeviceNumber>
<DeviceStage/>
<DeviceID>UG LOOP SWITCH</DeviceID>
<Location>To</Location>
<ClosedPhase>None</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID>319</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Open</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<Underground>
<DeviceNumber>264256751</DeviceNumber>
<DeviceStage/>
<Length>23.896320</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-TRXLPELCJ-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>263682005</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>383</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>403</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<Fuse>
<DeviceNumber>383-1-40</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-K-40A</DeviceID>
<Location>From</Location>
<ClosedPhase>ABC</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-K-40A</TCCSettingID>
<NormalFeedingNodeID>383</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<OverheadByPhase>
<DeviceNumber>263682005</DeviceNumber>
<DeviceStage/>
<Length>1.530000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>2-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>2-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>263534329</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>130</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>149</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<Fuse>
<DeviceNumber>130-1-25</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-K-25A</DeviceID>
<Location>From</Location>
<ClosedPhase>ABC</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-K-25A</TCCSettingID>
<NormalFeedingNodeID>130</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<OverheadByPhase>
<DeviceNumber>263534329</DeviceNumber>
<DeviceStage/>
<Length>110.154720</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>4-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>4-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>4-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>2-CU-B-7</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258907765</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>201</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>202</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142319</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142319</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.492991</KW>
<KVAR>1.667986</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>9.000000</KWH>
<NumberOfCustomer>1.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258907765</DeviceNumber>
<DeviceStage/>
<Length>31.990000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>4-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>260761166</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>327</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>328</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>C</Phase>
<Devices>
<Switch>
<DeviceNumber>LOOP11 SW01</DeviceNumber>
<DeviceStage/>
<DeviceID>UG LOOP SWITCH</DeviceID>
<Location>From</Location>
<ClosedPhase>C</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID>327</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<SpotLoad>
<DeviceNumber>40904063</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40904063</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>33.970000</KW>
<KVAR>6.670000</KVAR>
</LoadValue>
<ConnectedKVA>100.000000</ConnectedKVA>
<KWH>151.000000</KWH>
<NumberOfCustomer>20.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<Underground>
<DeviceNumber>260761166</DeviceNumber>
<DeviceStage/>
<Length>12.009120</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>2-AL-HMWPECN-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>4</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>040</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>CKT_TIE1</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<Switch>
<DeviceNumber>FEEDER SW06 NO (CKT TIE)</DeviceNumber>
<DeviceStage/>
<DeviceID>SWI-LINEDISCONNECT-NB-600A</DeviceID>
<Location>From</Location>
<ClosedPhase>None</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID/>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Open</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<OverheadByPhase>
<DeviceNumber>4-1</DeviceNumber>
<DeviceStage/>
<Length>1.524000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-AAC-B-19</PhaseConductorIDA>
<PhaseConductorIDB>336-AAC-B-19</PhaseConductorIDB>
<PhaseConductorIDC>336-AAC-B-19</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258896564</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>028</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>029</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40140133</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40140133</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>17.915557</KW>
<KVAR>3.492823</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>46.270000</KWH>
<NumberOfCustomer>2.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>16.985982</KW>
<KVAR>3.335972</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>46.270000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>14.454581</KW>
<KVAR>3.340426</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>46.270000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258896564</DeviceNumber>
<DeviceStage/>
<Length>48.737520</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-AAC-B-19</PhaseConductorIDA>
<PhaseConductorIDB>336-AAC-B-19</PhaseConductorIDB>
<PhaseConductorIDC>336-AAC-B-19</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-STANDARD-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904516</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>300</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>301</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141642</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141642</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>7.227290</KW>
<KVAR>1.670213</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258904516</DeviceNumber>
<DeviceStage/>
<Length>101.100000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>1/0-ACSR-WP-6X1</PhaseConductorIDA>
<PhaseConductorIDB>1/0-ACSR-WP-6X1</PhaseConductorIDB>
<PhaseConductorIDC>1/0-ACSR-WP-6X1</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>260761094</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>373</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>374</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<Switch>
<DeviceNumber>LOOP14 SW01</DeviceNumber>
<DeviceStage/>
<DeviceID>UG LOOP SWITCH</DeviceID>
<Location>From</Location>
<ClosedPhase>A</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID>373</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<SpotLoad>
<DeviceNumber>40904019</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40904019</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>59.837962</KW>
<KVAR>11.666028</KVAR>
</LoadValue>
<ConnectedKVA>167.000000</ConnectedKVA>
<KWH>49.000000</KWH>
<NumberOfCustomer>7.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<Underground>
<DeviceNumber>260761094</DeviceNumber>
<DeviceStage/>
<Length>64.648080</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-HMWPECN-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904164</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>390</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>394</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>C</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141558</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141558</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>14.454581</KW>
<KVAR>3.340426</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>87.000000</KWH>
<NumberOfCustomer>14.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258904164</DeviceNumber>
<DeviceStage/>
<Length>35.120000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionC</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>2-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>263682001</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>227</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>228</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141712</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141712</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.492991</KW>
<KVAR>1.667986</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>16.000000</KWH>
<NumberOfCustomer>2.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>263682001</DeviceNumber>
<DeviceStage/>
<Length>25.730000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>260761236</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>309</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>310</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<Switch>
<DeviceNumber>LOOP09 SW01</DeviceNumber>
<DeviceStage/>
<DeviceID>UG LOOP SWITCH</DeviceID>
<Location>From</Location>
<ClosedPhase>A</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID>309</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<SpotLoad>
<DeviceNumber>40904107</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40904107</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>17.915557</KW>
<KVAR>3.492823</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>27.000000</KWH>
<NumberOfCustomer>3.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<Underground>
<DeviceNumber>260761236</DeviceNumber>
<DeviceStage/>
<Length>21.915120</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-TRXLPELCJ-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258903998</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>404</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>405</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>258903998</DeviceNumber>
<DeviceStage/>
<Length>31.800000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>2-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>2-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258896479</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>023</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>024</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>258896479</DeviceNumber>
<DeviceStage/>
<Length>89.824560</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-ACSR-B-18X1</PhaseConductorIDA>
<PhaseConductorIDB>336-ACSR-B-18X1</PhaseConductorIDB>
<PhaseConductorIDC>336-ACSR-B-18X1</PhaseConductorIDC>
<NeutralConductorID>336-ACSR-B-18X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-STANDARD-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258907701</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>205</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>206</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>C</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142303</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142303</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>7.227290</KW>
<KVAR>1.670213</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>49.000000</KWH>
<NumberOfCustomer>5.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258907701</DeviceNumber>
<DeviceStage/>
<Length>103.000000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionC</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>6-CU-WP-7</PhaseConductorIDC>
<NeutralConductorID>2-CU-WP-7</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>259148828</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>047</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>048</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>259148828</DeviceNumber>
<DeviceStage/>
<Length>122.651520</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-AAC-B-19</PhaseConductorIDA>
<PhaseConductorIDB>336-AAC-B-19</PhaseConductorIDB>
<PhaseConductorIDC>336-AAC-B-19</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904331</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>343</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>344</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141602</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141602</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.492991</KW>
<KVAR>1.667986</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>52.000000</KWH>
<NumberOfCustomer>5.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258904331</DeviceNumber>
<DeviceStage/>
<Length>37.900000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258908328</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>114</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>115</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142419</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142419</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>16.985982</KW>
<KVAR>3.335972</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>117.000000</KWH>
<NumberOfCustomer>11.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258908328</DeviceNumber>
<DeviceStage/>
<Length>95.798640</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>4-CU-WP-7</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>627235690</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>038</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>039</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>627235690</DeviceNumber>
<DeviceStage/>
<Length>39.960000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-AAC-B-19</PhaseConductorIDA>
<PhaseConductorIDB>336-AAC-B-19</PhaseConductorIDB>
<PhaseConductorIDC>336-AAC-B-19</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-STANDARD-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>260760191</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>166</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>165</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<Switch>
<DeviceNumber>LOOP04 SW02</DeviceNumber>
<DeviceStage/>
<DeviceID>UG LOOP SWITCH</DeviceID>
<Location>From</Location>
<ClosedPhase>ABC</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID>166</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<SpotLoad>
<DeviceNumber>40903387</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40903387</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Locked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KVA_PF</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKVA_PF">
<KVA>159.300000</KVA>
<PF>85.000000</PF>
</LoadValue>
<ConnectedKVA>250.000000</ConnectedKVA>
<KWH>159.300000</KWH>
<NumberOfCustomer>11.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKVA_PF">
<KVA>159.300000</KVA>
<PF>85.000000</PF>
</LoadValue>
<ConnectedKVA>250.000000</ConnectedKVA>
<KWH>159.300000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKVA_PF">
<KVA>159.300000</KVA>
<PF>85.000000</PF>
</LoadValue>
<ConnectedKVA>250.000000</ConnectedKVA>
<KWH>159.300000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<Underground>
<DeviceNumber>260760191</DeviceNumber>
<DeviceStage/>
<Length>162.092640</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>350-AL-XLPEDWJ-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>Trefoil</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>260761296</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>260</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>261</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>C</Phase>
<Devices>
<Switch>
<DeviceNumber>LOOP07 SW01</DeviceNumber>
<DeviceStage/>
<DeviceID>UG LOOP SWITCH</DeviceID>
<Location>From</Location>
<ClosedPhase>C</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID>260</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<SpotLoad>
<DeviceNumber>40904147</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40904147</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>28.909161</KW>
<KVAR>6.680853</KVAR>
</LoadValue>
<ConnectedKVA>100.000000</ConnectedKVA>
<KWH>96.000000</KWH>
<NumberOfCustomer>11.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<Underground>
<DeviceNumber>260761296</DeviceNumber>
<DeviceStage/>
<Length>62.697360</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-HMWPECN-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258908079</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>144</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>148</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142385</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142385</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>17.915557</KW>
<KVAR>3.492823</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>118.000000</KWH>
<NumberOfCustomer>12.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258908079</DeviceNumber>
<DeviceStage/>
<Length>122.200000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionA</ConductorPosition>
<PhaseConductorIDA>4-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>2-CU-B-7</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>263534379</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>118</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>119</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142407</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142407</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.492991</KW>
<KVAR>1.667986</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>72.000000</KWH>
<NumberOfCustomer>7.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>263534379</DeviceNumber>
<DeviceStage/>
<Length>17.643988</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>4-CU-WP-7</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>2-CU-WP-7</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>263533163</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>276</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>279</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>C</Phase>
<Devices>
<Fuse>
<DeviceNumber>276-1-20</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-K-20A</DeviceID>
<Location>From</Location>
<ClosedPhase>C</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-K-20A</TCCSettingID>
<NormalFeedingNodeID>276</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<SpotLoad>
<DeviceNumber>40141668</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141668</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>7.227290</KW>
<KVAR>1.670213</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>40.000000</KWH>
<NumberOfCustomer>7.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>263533163</DeviceNumber>
<DeviceStage/>
<Length>24.033998</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionC</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>2-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>263533208</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>246</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>254</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<Fuse>
<DeviceNumber>LOOP06 DIP2</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-K-50A</DeviceID>
<Location>From</Location>
<ClosedPhase>B</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-K-50A</TCCSettingID>
<NormalFeedingNodeID>246</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<SpotLoad>
<DeviceNumber>40904155</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40904155</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>56.733180</KW>
<KVAR>11.142146</KVAR>
</LoadValue>
<ConnectedKVA>167.000000</ConnectedKVA>
<KWH>103.000000</KWH>
<NumberOfCustomer>13.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<Underground>
<DeviceNumber>263533208</DeviceNumber>
<DeviceStage/>
<Length>81.624007</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-HMWPECN-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904787</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>228</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>229</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142285</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142285</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>16.985982</KW>
<KVAR>3.335972</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>38.000000</KWH>
<NumberOfCustomer>3.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258904787</DeviceNumber>
<DeviceStage/>
<Length>39.410000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258907807</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>188</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>190</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>AB</Phase>
<Devices>
<Fuse>
<DeviceNumber>188-1-40</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-K-40A</DeviceID>
<Location>To</Location>
<ClosedPhase>AB</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-K-40A</TCCSettingID>
<NormalFeedingNodeID>188</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<OverheadByPhase>
<DeviceNumber>258907807</DeviceNumber>
<DeviceStage/>
<Length>39.513266</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionAB</ConductorPosition>
<PhaseConductorIDA>4-CU-B-7</PhaseConductorIDA>
<PhaseConductorIDB>4-CU-B-7</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>4-CU-B-7</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-STANDARD-2PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258896527</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>026</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>027</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>258896527</DeviceNumber>
<DeviceStage/>
<Length>35.030000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-AAC-B-19</PhaseConductorIDA>
<PhaseConductorIDB>336-AAC-B-19</PhaseConductorIDB>
<PhaseConductorIDC>336-AAC-B-19</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-STANDARD-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>627235800</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>037</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>038</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40183660</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40183660</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.957779</KW>
<KVAR>1.746411</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>22.220000</KWH>
<NumberOfCustomer>2.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.492991</KW>
<KVAR>1.667986</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>22.220000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>7.227290</KW>
<KVAR>1.670213</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>22.220000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>627235800</DeviceNumber>
<DeviceStage/>
<Length>7.633990</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-AAC-B-19</PhaseConductorIDA>
<PhaseConductorIDB>336-AAC-B-19</PhaseConductorIDB>
<PhaseConductorIDC>336-AAC-B-19</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-STANDARD-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904735</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>239</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>240</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>AB</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141698</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141698</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>16.985982</KW>
<KVAR>3.335972</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>53.000000</KWH>
<NumberOfCustomer>4.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258904735</DeviceNumber>
<DeviceStage/>
<Length>35.270000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionAB</ConductorPosition>
<PhaseConductorIDA>2-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-STANDARD-2PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258903943</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>066</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>067</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>258903943</DeviceNumber>
<DeviceStage/>
<Length>44.530000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-AAC-B-19</PhaseConductorIDA>
<PhaseConductorIDB>336-AAC-B-19</PhaseConductorIDB>
<PhaseConductorIDC>336-AAC-B-19</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904454</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>359</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>360</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141622</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141622</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.957779</KW>
<KVAR>1.746411</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>8.000000</KWH>
<NumberOfCustomer>2.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258904454</DeviceNumber>
<DeviceStage/>
<Length>31.110000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionA</ConductorPosition>
<PhaseConductorIDA>2-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258907740</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>183</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>184</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>C</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40142313</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142313</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>14.454581</KW>
<KVAR>3.340426</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>59.000000</KWH>
<NumberOfCustomer>7.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258907740</DeviceNumber>
<DeviceStage/>
<Length>92.940000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionC</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>6-CU-B-S</PhaseConductorIDC>
<NeutralConductorID>2-CU-B-7</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258903819</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>049</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>050</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141488</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141488</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>3.583111</KW>
<KVAR>0.698565</KVAR>
</LoadValue>
<ConnectedKVA>10.000000</ConnectedKVA>
<KWH>0.000000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258903819</DeviceNumber>
<DeviceStage/>
<Length>69.680000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-AAC-B-19</PhaseConductorIDA>
<PhaseConductorIDB>336-AAC-B-19</PhaseConductorIDB>
<PhaseConductorIDC>336-AAC-B-19</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904013</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>411</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>415</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141524</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141524</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.492991</KW>
<KVAR>1.667986</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>85.000000</KWH>
<NumberOfCustomer>7.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258904013</DeviceNumber>
<DeviceStage/>
<Length>10.420000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>260761271</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>304</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>305</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>C</Phase>
<Devices>
<Switch>
<DeviceNumber>LOOP08 SW02</DeviceNumber>
<DeviceStage/>
<DeviceID>UG LOOP SWITCH</DeviceID>
<Location>From</Location>
<ClosedPhase>C</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID>304</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<SpotLoad>
<DeviceNumber>40904131</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40904131</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>14.454581</KW>
<KVAR>3.340426</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>26.000000</KWH>
<NumberOfCustomer>4.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<Underground>
<DeviceNumber>260761271</DeviceNumber>
<DeviceStage/>
<Length>21.000720</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-TRXLPELCJ-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>263533190</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>242</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>248</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<Fuse>
<DeviceNumber>LOOP05 DIP1</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-K-65A</DeviceID>
<Location>From</Location>
<ClosedPhase>A</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-K-65A</TCCSettingID>
<NormalFeedingNodeID>242</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<SpotLoad>
<DeviceNumber>40904175</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40904175</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>59.837962</KW>
<KVAR>11.666028</KVAR>
</LoadValue>
<ConnectedKVA>167.000000</ConnectedKVA>
<KWH>66.000000</KWH>
<NumberOfCustomer>8.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<Underground>
<DeviceNumber>263533190</DeviceNumber>
<DeviceStage/>
<Length>86.264008</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-HMWPECN-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>264308694</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>308</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>305</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>C</Phase>
<Devices>
<Switch>
<DeviceNumber>LOOP08 SW03 NO</DeviceNumber>
<DeviceStage/>
<DeviceID>UG LOOP SWITCH</DeviceID>
<Location>To</Location>
<ClosedPhase>None</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID>308</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Open</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<Underground>
<DeviceNumber>264308694</DeviceNumber>
<DeviceStage/>
<Length>31.668720</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-TRXLPELCJ-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>399146169</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>115</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>116</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<Switch>
<DeviceNumber>115-1-SW</DeviceNumber>
<DeviceStage/>
<DeviceID>SWI-BLADE-NB-300A</DeviceID>
<Location>From</Location>
<ClosedPhase>B</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID>115</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<SpotLoad>
<DeviceNumber>40142421</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142421</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>16.985982</KW>
<KVAR>3.335972</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>53.000000</KWH>
<NumberOfCustomer>5.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>399146169</DeviceNumber>
<DeviceStage/>
<Length>87.013999</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>4-CU-WP-7</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>2-CU-WP-7</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>716733239</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>272</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>277</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141670</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141670</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>26.873336</KW>
<KVAR>5.239234</KVAR>
</LoadValue>
<ConnectedKVA>75.000000</ConnectedKVA>
<KWH>80.580000</KWH>
<NumberOfCustomer>5.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>25.478973</KW>
<KVAR>5.003958</KVAR>
</LoadValue>
<ConnectedKVA>75.000000</ConnectedKVA>
<KWH>80.580000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>21.681871</KW>
<KVAR>5.010640</KVAR>
</LoadValue>
<ConnectedKVA>75.000000</ConnectedKVA>
<KWH>80.580000</KWH>
<NumberOfCustomer>0.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>716733239</DeviceNumber>
<DeviceStage/>
<Length>45.520000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>2-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>2-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-NON-CENTER-POST-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904093</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>397</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>398</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>B</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141540</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141540</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>B</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.492991</KW>
<KVAR>1.667986</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>57.000000</KWH>
<NumberOfCustomer>6.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258904093</DeviceNumber>
<DeviceStage/>
<Length>104.454960</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionB</ConductorPosition>
<PhaseConductorIDA>NONE</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258896571</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>029</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>030</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<OverheadByPhase>
<DeviceNumber>258896571</DeviceNumber>
<DeviceStage/>
<Length>72.660000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>336-AAC-B-19</PhaseConductorIDA>
<PhaseConductorIDB>336-AAC-B-19</PhaseConductorIDB>
<PhaseConductorIDC>336-AAC-B-19</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-STANDARD-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>263532920</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>061</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>317</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<Fuse>
<DeviceNumber>LOOP09 DIP2</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-K-30A</DeviceID>
<Location>From</Location>
<ClosedPhase>A</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-K-30A</TCCSettingID>
<NormalFeedingNodeID>061</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<SpotLoad>
<DeviceNumber>40904067</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40904067</CustomerNumber>
<CustomerType>Commercial</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>17.915557</KW>
<KVAR>3.492823</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>45.000000</KWH>
<NumberOfCustomer>6.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<Underground>
<DeviceNumber>263532920</DeviceNumber>
<DeviceStage/>
<Length>39.974002</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-TRXLPELCJ-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>260761266</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>303</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>304</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>C</Phase>
<Devices>
<Switch>
<DeviceNumber>LOOP08 SW01</DeviceNumber>
<DeviceStage/>
<DeviceID>UG LOOP SWITCH</DeviceID>
<Location>From</Location>
<ClosedPhase>C</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID/>
<NormalFeedingNodeID>303</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>NoFaultIndicator</FaultIndicator>
<Automated>0</Automated>
<SensorMode>SensingBoth</SensorMode>
</Switch>
<SpotLoad>
<DeviceNumber>40904127</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40904127</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>14.454581</KW>
<KVAR>3.340426</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>60.000000</KWH>
<NumberOfCustomer>7.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<Underground>
<DeviceNumber>260761266</DeviceNumber>
<DeviceStage/>
<Length>22.585680</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<CableID>1/0-AL-TRXLPELCJ-15KV</CableID>
<NumberOfCableInParallel>1</NumberOfCableInParallel>
<NominalRating_Amps>0.000000</NominalRating_Amps>
<FirstRating>0.000000</FirstRating>
<SecondRating>0.000000</SecondRating>
<ThirdRating>0.000000</ThirdRating>
<FourthRating>0.000000</FourthRating>
<EarthResistivity>100.000000</EarthResistivity>
<OperatingTemperature>25.000000</OperatingTemperature>
<Height>0.000000</Height>
<DistanceBetweenConductors>10.000000</DistanceBetweenConductors>
<BondingType>SinglePoint</BondingType>
<CableConfiguration>FlatTouching</CableConfiguration>
<DuctMaterial>None</DuctMaterial>
<NeutralCableID/>
</Underground>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>263534388</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>096</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>097</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<Fuse>
<DeviceNumber>096-1-40</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-K-40A</DeviceID>
<Location>From</Location>
<ClosedPhase>A</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-K-40A</TCCSettingID>
<NormalFeedingNodeID>096</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<SpotLoad>
<DeviceNumber>40142425</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142425</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>8.957779</KW>
<KVAR>1.746411</KVAR>
</LoadValue>
<ConnectedKVA>25.000000</ConnectedKVA>
<KWH>21.000000</KWH>
<NumberOfCustomer>3.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>263534388</DeviceNumber>
<DeviceStage/>
<Length>19.743999</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionA</ConductorPosition>
<PhaseConductorIDA>4-CU-WP-7</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>4-CU-WP-7</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>263681965</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>021</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>094</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>A</Phase>
<Devices>
<Fuse>
<DeviceNumber>021-1-100</DeviceNumber>
<DeviceStage/>
<DeviceID>FUS-K-100A</DeviceID>
<Location>From</Location>
<ClosedPhase>A</ClosedPhase>
<AlternateGroundTripRating>0.000000</AlternateGroundTripRating>
<AlternatePhaseTripRating>0.000000</AlternatePhaseTripRating>
<ConnectionStatus>Connected</ConnectionStatus>
<BypassOnRestoration>0</BypassOnRestoration>
<TCCSettingID>FUS-K-100A</TCCSettingID>
<NormalFeedingNodeID>021</NormalFeedingNodeID>
<GroundTripRating>0.000000</GroundTripRating>
<PhaseTripRating>0.000000</PhaseTripRating>
<NormalStatus>Closed</NormalStatus>
<Strategic>0</Strategic>
<RestorationMode>Bidirectional</RestorationMode>
<RemoteControlled>0</RemoteControlled>
<Restriction>0</Restriction>
<UseAlternate>0</UseAlternate>
<Reversible>1</Reversible>
<SymbolSize>0.000000</SymbolSize>
<FaultIndicator>VisualFaultIndicator</FaultIndicator>
</Fuse>
<SpotLoad>
<DeviceNumber>40142423</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40142423</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>A</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>17.915557</KW>
<KVAR>3.492823</KVAR>
</LoadValue>
<ConnectedKVA>50.000000</ConnectedKVA>
<KWH>42.000000</KWH>
<NumberOfCustomer>3.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>263681965</DeviceNumber>
<DeviceStage/>
<Length>41.740000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionA</ConductorPosition>
<PhaseConductorIDA>4-CU-WP-7</PhaseConductorIDA>
<PhaseConductorIDB>NONE</PhaseConductorIDB>
<PhaseConductorIDC>NONE</PhaseConductorIDC>
<NeutralConductorID>4-CU-WP-7</NeutralConductorID>
<ConductorSpacingID>VERTICAL-1-PH-60-1PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>258904140</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>387</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>388</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
<TertiaryBreakpointIndex>-1</TertiaryBreakpointIndex>
<Phase>ABC</Phase>
<Devices>
<SpotLoad>
<DeviceNumber>40141556</DeviceNumber>
<DeviceStage/>
<ConnectionConfiguration>Yg</ConnectionConfiguration>
<SymbolSize>0.000000</SymbolSize>
<CustomerLoads>
<CustomerLoad>
<CustomerNumber>40141556</CustomerNumber>
<CustomerType>Residential</CustomerType>
<ConnectionStatus>Connected</ConnectionStatus>
<LockDuringLoadAllocation>Unlocked</LockDuringLoadAllocation>
<Year>2014</Year>
<CustomerLoadModels>
<CustomerLoadModel>
<LoadModelID>1</LoadModelID>
<NormalPriority>0</NormalPriority>
<EmergencyPriority>0</EmergencyPriority>
<LoadValueType>KW_KVAR</LoadValueType>
<CustomerLoadValues>
<CustomerLoadValue>
<Phase>C</Phase>
<LoadValue Type="LoadValueKW_KVAR">
<KW>48.278300</KW>
<KVAR>11.157024</KVAR>
</LoadValue>
<ConnectedKVA>167.000000</ConnectedKVA>
<KWH>155.000000</KWH>
<NumberOfCustomer>22.000000</NumberOfCustomer>
</CustomerLoadValue>
</CustomerLoadValues>
</CustomerLoadModel>
</CustomerLoadModels>
</CustomerLoad>
</CustomerLoads>
<Location>To</Location>
</SpotLoad>
<OverheadByPhase>
<DeviceNumber>258904140</DeviceNumber>
<DeviceStage/>
<Length>30.080000</Length>
<ConnectionStatus>Connected</ConnectionStatus>
<HarmonicModel>NominalPI</HarmonicModel>
<ConductorPosition>PositionABC</ConductorPosition>
<PhaseConductorIDA>2-ACSR-B-6X1</PhaseConductorIDA>
<PhaseConductorIDB>2-ACSR-B-6X1</PhaseConductorIDB>
<PhaseConductorIDC>2-ACSR-B-6X1</PhaseConductorIDC>
<NeutralConductorID>1/0-ACSR-B-6X1</NeutralConductorID>
<ConductorSpacingID>8&apos;-ARM-STANDARD-3PH</ConductorSpacingID>
<EarthResistivity>100.000000</EarthResistivity>
</OverheadByPhase>
</Devices>
<ZoneID/>
<StructureID>DEFAULT</StructureID>
</Section>
<Section>
<SectionID>263532938</SectionID>
<OwnerID>COMMONWEALTH_RET_01311205</OwnerID>
<FromNodeID>364</FromNodeID>
<FromNodeConnectorIndex>0</FromNodeConnectorIndex>
<ToNodeID>365</ToNodeID>
<ToNodeConnectorIndex>0</ToNodeConnectorIndex>
<TertiaryNodeID/>
<TertiaryNodeConnectorIndex>0</TertiaryNodeConnectorIndex>
<BreakpointIndex>-1</BreakpointIndex>
<BreakpointLocation>Middle</BreakpointLocation>
