New Line.258405881 Phases= 3 Bus1=258405878.1.2.3 Bus2=258405883.1.2.3 Length=65.33  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.385859011 Phases= 3 Bus1=259596203.1.2.3 Bus2=385859010.1.2.3 Length=50.94  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.263395361 Phases= 1 Bus1=258425615.1     Bus2=263395363.1     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395303 Phases= 1 Bus1=263395300.3     Bus2=258425488.3     Length=154.10 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['4-ACSR-B-6X1' '4-ACSR-B-6X1']
New Line.263395325 Bus1=258406233.2     Bus2=263395327.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=1.52   units=m
New Line.263391412 Phases= 1 Bus1=263391409.1     Bus2=258406073.1     Length=153.70 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425185 Phases= 1 Bus1=258425182.1     Bus2=258425187.1     Length=83.96  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263709231 Bus1=259217100.3     Bus2=263709233.3     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=1.52   units=m
New Line.258425401 Phases= 1 Bus1=258425402.2     Bus2=258425403.2     Length=91.53  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263866168 Phases= 1 Bus1=263866165.2     Bus2=259374992.2     Length=27.41  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263782323 Phases= 3 Bus1=263782320.1.2.3 Bus2=258425972.1.2.3 Length=41.23  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406680 Phases= 2 Bus1=258406677.2.3   Bus2=258406682.2.3   Length=26.16  units=m  Spacing=8'-ARM-STANDARD-2PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443592 Phases= 1 Bus1=258443589.3     Bus2=258443594.3     Length=476.60 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405926 Phases= 3 Bus1=258405918.1.2.3 Bus2=258405928.1.2.3 Length=209.20 units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258425252 Phases= 3 Bus1=258425247.1.2.3 Bus2=258425254.1.2.3 Length=119.80 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.450041294 Phases= 1 Bus1=258443729.1     Bus2=450041290.1     Length=86.50  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259529048 Phases= 1 Bus1=259529045.1     Bus2=259529050.1     Length=73.08  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263998654 Phases= 1 Bus1=263998651.3     Bus2=259552831.3     Length=103.40 units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425875 Phases= 1 Bus1=258425872.1     Bus2=258425877.1     Length=144.70 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.384503026 Bus1=384503022.1     Bus2=384502996.1     LineCode=1/0-AL-TRXLPELCJ-25KV Phases= 1 Length=247.70 units=m
New Line.258443542 Phases= 3 Bus1=258443534.1.2.3 Bus2=258443544.1.2.3 Length=141.70 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405986 Phases= 1 Bus1=258405983.3     Bus2=258405988.3     Length=66.70  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.260981163 Bus1=260981164.3     Bus2=260981165.3     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=126.80 units=m
New Line.258443437 Phases= 3 Bus1=258443434.1.2.3 Bus2=258443439.1.2.3 Length=46.77  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425135 Phases= 3 Bus1=258425132.1.2.3 Bus2=258425137.1.2.3 Length=99.71  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.384331491 Bus1=384331487.3     Bus2=384331483.3     LineCode=1/0-AL-TRXLPELCJ-25KV Phases= 1 Length=95.80  units=m
New Line.258405615 Phases= 3 Bus1=258405612.1.2.3 Bus2=258405617.1.2.3 Length=113.10 units=m  Spacing=HORIZ-LINE-POST-3PH wires=['336-AAC-B-19' '336-AAC-B-19' '336-AAC-B-19' '1/0-ACSR-B-6X1']
New Line.258406553 Phases= 1 Bus1=258406550.3     Bus2=258406555.3     Length=75.84  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.384502987 Phases= 1 Bus1=384502983.1     Bus2=384502968.1     Length=52.16  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.261434115 Bus1=261434112.2     Bus2=261434117.2     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=132.10 units=m
New Line.263733357 Phases= 3 Bus1=263733354.1.2.3 Bus2=258443392.1.2.3 Length=80.71  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406206 Phases= 1 Bus1=258406198.3     Bus2=258406208.3     Length=98.30  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391506 Bus1=258406338.1     Bus2=263391508.1     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=1.53   units=m
New Line.258425501 Phases= 1 Bus1=258425498.3     Bus2=258425503.3     Length=141.90 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['4-ACSR-B-6X1' '4-ACSR-B-6X1']
New Line.258425140 Phases= 3 Bus1=258425132.1.2.3 Bus2=258425142.1.2.3 Length=52.88  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258406376 Phases= 3 Bus1=258406373.1.2.3 Bus2=258406378.1.2.3 Length=175.30 units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258405911 Phases= 3 Bus1=258405898.1.2.3 Bus2=258405913.1.2.3 Length=72.13  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258406660 Phases= 1 Bus1=258406657.3     Bus2=258406662.3     Length=79.22  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.260028118 Phases= 3 Bus1=258426019.1.2.3 Bus2=258426033.1.2.3 Length=131.10 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263909229 Bus1=259418041.1     Bus2=263909231.1     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=1.53   units=m
New Line.258443547 Phases= 3 Bus1=258443544.1.2.3 Bus2=258443549.1.2.3 Length=123.90 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425618 Phases= 3 Bus1=258425615.1.2.3 Bus2=258425620.1.2.3 Length=48.51  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258425910 Phases= 1 Bus1=258425907.3     Bus2=258425912.3     Length=88.76  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425935 Phases= 3 Bus1=258425932.1.2.3 Bus2=258425937.1.2.3 Length=75.54  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259207573 Phases= 3 Bus1=258426146.1.2.3 Bus2=258443386.1.2.3 Length=99.52  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425436 Phases= 1 Bus1=258425428.2     Bus2=258425438.2     Length=129.70 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406346 Phases= 1 Bus1=258406343.1     Bus2=258406348.1     Length=41.59  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259239356 Phases= 3 Bus1=258406485.1.2.3 Bus2=258406494.1.2.3 Length=21.85  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399263 Phases= 1 Bus1=258443579.3     Bus2=263399265.3     Length=1.53   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395402 Bus1=263395399.1.2.3 Bus2=260663870.1.2.3 LineCode=1/0-AL-HMWPECN-15KV Phases= 3 Length=108.70 units=m
New Line.259228584 Phases= 1 Bus1=259228581.3     Bus2=259228586.3     Length=73.49  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.699613184 Phases= 1 Bus1=699613181.2     Bus2=258405672.2     Length=24.05  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443672 Phases= 1 Bus1=258443669.2     Bus2=258443674.2     Length=54.42  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425780 Phases= 3 Bus1=258425777.1.2.3 Bus2=258425782.1.2.3 Length=253.40 units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '2-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395267 Bus1=263395264.2     Bus2=260663825.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=222.90 units=m
New Line.258425678 Phases= 1 Bus1=258425675.1     Bus2=258425680.1     Length=137.40 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395240 Phases= 1 Bus1=263395237.3     Bus2=258425264.3     Length=140.80 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443949 Phases= 1 Bus1=258443941.3     Bus2=258443951.3     Length=76.93  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258406518 Phases= 3 Bus1=258406515.1.2.3 Bus2=258406520.1.2.3 Length=91.12  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259149285 Phases= 1 Bus1=258443981.3     Bus2=259149287.3     Length=72.83  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399178 Bus1=263399175.2     Bus2=260664681.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=205.50 units=m
New Line.258443914 Phases= 1 Bus1=258443911.3     Bus2=258443916.3     Length=44.72  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258443727 Phases= 1 Bus1=258443724.1     Bus2=258443729.1     Length=41.88  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259266157 Phases= 3 Bus1=258425075.1.2.3 Bus2=258425166.1.2.3 Length=109.50 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425663 Phases= 1 Bus1=258425660.1     Bus2=258425665.1     Length=124.30 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.384399846 Phases= 3 Bus1=258406465.1.2.3 Bus2=384399848.1.2.3 Length=1.52   units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.491242325 Phases= 1 Bus1=491242313.2     Bus2=491242302.2     Length=101.20 units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.615922790 Phases= 2 Bus1=258406620.2.3   Bus2=615922792.2.3   Length=1.51   units=m  Spacing=8'-ARM-STANDARD-2PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443607 Phases= 1 Bus1=258443604.3     Bus2=258443609.3     Length=62.75  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258444157 Phases= 3 Bus1=258444154.1.2.3 Bus2=258444159.1.2.3 Length=224.90 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258444202 Phases= 3 Bus1=258444199.1.2.3 Bus2=258444204.1.2.3 Length=42.84  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406421 Phases= 3 Bus1=258406388.1.2.3 Bus2=258406423.1.2.3 Length=45.57  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391502 Phases= 1 Bus1=263391499.1     Bus2=258406258.1     Length=53.84  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.290021054 Phases= 3 Bus1=258425807.1.2.3 Bus2=290021056.1.2.3 Length=1.52   units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425180 Phases= 1 Bus1=258425177.1     Bus2=258425182.1     Length=61.24  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425713 Phases= 3 Bus1=258425710.1.2.3 Bus2=258425715.1.2.3 Length=100.90 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395348 Bus1=263395345.2     Bus2=260663865.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=86.76  units=m
New Line.258443512 Phases= 3 Bus1=258443499.1.2.3 Bus2=258443514.1.2.3 Length=125.90 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395289 Phases= 1 Bus1=258406460.3     Bus2=263395291.3     Length=1.53   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['4-ACSR-B-6X1' '4-ACSR-B-6X1']
New Line.258425728 Phases= 3 Bus1=258425725.1.2.3 Bus2=258425730.1.2.3 Length=54.30  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.615922902 Phases= 3 Bus1=615922898.1.2.3 Bus2=258406605.1.2.3 Length=96.01  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.620861246 Phases= 3 Bus1=258425070.1.2.3 Bus2=620861248.1.2.3 Length=1.53   units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.264357164 Bus1=260662931.2     Bus2=264357162.2     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=73.05  units=m
New Line.258425105 Phases= 1 Bus1=258425102.2     Bus2=258425107.2     Length=39.14  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399173 Bus1=258443424.2     Bus2=263399175.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=1.53   units=m
New Line.258425038 Phases= 3 Bus1=258425035.1.2.3 Bus2=258425040.1.2.3 Length=52.00  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443687 Phases= 1 Bus1=258443674.2     Bus2=258443689.2     Length=166.40 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425992 Phases= 3 Bus1=258425987.1.2.3 Bus2=258425994.1.2.3 Length=46.79  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399290 Phases= 1 Bus1=258425927.3     Bus2=263399292.3     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406276 Phases= 1 Bus1=258406273.1     Bus2=258406278.1     Length=36.58  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443889 Phases= 1 Bus1=258443886.3     Bus2=258443891.3     Length=38.15  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.263663373 Bus1=259142547.3     Bus2=263663375.3     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=1.52   units=m
New Line.263395294 Phases= 1 Bus1=263395291.3     Bus2=258425473.3     Length=100.30 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['4-ACSR-B-6X1' '4-ACSR-B-6X1']
New Line.259529043 Phases= 1 Bus1=258406143.1     Bus2=259529045.1     Length=68.51  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399236 Bus1=258443539.1     Bus2=263399238.1     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=1.53   units=m
New Line.264353612 Bus1=261433676.2     Bus2=264353610.2     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=508.60 units=m
New Line.259197613 Phases= 1 Bus1=258443916.3     Bus2=258443985.3     Length=61.05  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258443400 Phases= 3 Bus1=258443397.1.2.3 Bus2=258443402.1.2.3 Length=85.35  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395424 Bus1=258425882.1     Bus2=263395426.1     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=1.53   units=m
New Line.286927269 Phases= 1 Bus1=286927263.3     Bus2=286927271.3     Length=61.50  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.263733330 Phases= 1 Bus1=263733327.1     Bus2=258425735.1     Length=43.87  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258443707 Phases= 1 Bus1=258443684.2     Bus2=258443709.2     Length=122.10 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399380 Phases= 1 Bus1=258444169.1     Bus2=263399382.1     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258444029 Phases= 1 Bus1=258444026.3     Bus2=258444031.3     Length=37.17  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.274934389 Phases= 1 Bus1=263391571.3     Bus2=258406600.3     Length=74.31  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405665 Phases= 3 Bus1=258405662.1.2.3 Bus2=258405667.1.2.3 Length=81.85  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['336-AAC-B-19' '336-AAC-B-19' '336-AAC-B-19' '1/0-ACSR-B-6X1']
New Line.263395208 Bus1=258425187.1     Bus2=263395210.1     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=1.53   units=m
New Line.258443849 Phases= 1 Bus1=258443836.3     Bus2=258443851.3     Length=23.48  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.286927261 Phases= 1 Bus1=259596204.3     Bus2=286927263.3     Length=61.51  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258424972 Phases= 3 Bus1=258424969.1.2.3 Bus2=258424974.1.2.3 Length=27.91  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.450041329 Bus1=450041290.1     Bus2=450041331.1     LineCode=1/0-AL-TRXLPELCJ-25KV Phases= 1 Length=1.52   units=m
New Line.258443602 Phases= 1 Bus1=258443599.3     Bus2=258443604.3     Length=237.80 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443747 Phases= 1 Bus1=258443744.3     Bus2=258443749.3     Length=69.76  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406191 Phases= 1 Bus1=258406188.3     Bus2=258406193.3     Length=16.61  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443984 Phases= 1 Bus1=258443985.3     Bus2=258443986.3     Length=23.47  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.263395442 Phases= 1 Bus1=258426014.1     Bus2=263395444.1     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406635 Phases= 1 Bus1=615922786.3     Bus2=258406637.3     Length=30.52  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258426057 Phases= 1 Bus1=258426049.2     Bus2=258426059.2     Length=109.70 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258444212 Phases= 1 Bus1=258444204.3     Bus2=258444214.3     Length=23.29  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263733249 Phases= 1 Bus1=263733246.3     Bus2=258406223.3     Length=145.70 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258444172 Phases= 3 Bus1=258444169.1.2.3 Bus2=258444174.1.2.3 Length=151.10 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263960227 Bus1=259478708.2     Bus2=263960229.2     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=1.53   units=m
New Line.260664749 Bus1=260664746.1     Bus2=260664736.1     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=218.30 units=m
New Line.491242322 Phases= 1 Bus1=491242318.2     Bus2=491242317.2     Length=85.91  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406416 Phases= 1 Bus1=258406413.3     Bus2=258406418.3     Length=68.24  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399340 Phases= 1 Bus1=263399337.3     Bus2=258443881.3     Length=60.91  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.263733339 Phases= 1 Bus1=263733336.2     Bus2=258425797.2     Length=23.23  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263733352 Phases= 3 Bus1=258443387.1.2.3 Bus2=263733354.1.2.3 Length=1.53   units=m  Spacing=HORIZ-LINE-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.260663813 Bus1=260663810.1     Bus2=260663790.1     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=536.40 units=m
New Line.263391520 Bus1=263391517.1     Bus2=260662941.1     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=153.40 units=m
New Line.258425688 Phases= 1 Bus1=258425680.1     Bus2=258425690.1     Length=179.00 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443869 Phases= 1 Bus1=258443870.3     Bus2=258443871.3     Length=22.93  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258425441 Phases= 1 Bus1=258425373.2     Bus2=258425443.2     Length=87.79  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259266062 Phases= 1 Bus1=258425867.1     Bus2=258425871.1     Length=279.00 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425366 Phases= 1 Bus1=258425363.2     Bus2=258425368.2     Length=177.50 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.620695955 Bus1=620695940.1     Bus2=620695957.1     LineCode=1/0-AL-TRXLPELCJ-25KV Phases= 1 Length=220.00 units=m
New Line.264148849 Bus1=264148846.3     Bus2=261434092.3     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=58.84  units=m
New Line.258444118 Phases= 1 Bus1=258444108.2     Bus2=258444120.2     Length=36.21  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.264148867 Bus1=264148864.2     Bus2=261434126.2     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=403.60 units=m
New Line.700042421 Phases= 1 Bus1=258443719.1     Bus2=700042420.1     Length=320.00 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425013 Phases= 1 Bus1=258425010.3     Bus2=258425015.3     Length=55.59  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263733240 Phases= 1 Bus1=263733237.3     Bus2=258405853.3     Length=52.08  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259108644 Phases= 3 Bus1=258425962.1.2.3 Bus2=259108646.1.2.3 Length=66.06  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425215 Phases= 3 Bus1=258425212.1.2.3 Bus2=258425217.1.2.3 Length=82.75  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258425576 Phases= 3 Bus1=258405784.1.2.3 Bus2=258425578.1.2.3 Length=33.98  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258425790 Phases= 3 Bus1=258425782.1.2.3 Bus2=258425792.1.2.3 Length=62.37  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406655 Phases= 1 Bus1=258406647.3     Bus2=258406657.3     Length=88.88  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391470 Bus1=258406228.2     Bus2=263391472.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=1.52   units=m
New Line.258444054 Phases= 1 Bus1=258444051.3     Bus2=258444056.3     Length=63.29  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258426032 Phases= 3 Bus1=258426033.1.2.3 Bus2=258426034.1.2.3 Length=73.73  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425673 Phases= 1 Bus1=258425665.1     Bus2=258425675.1     Length=187.30 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443627 Phases= 1 Bus1=258443584.1     Bus2=258443629.1     Length=132.40 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405981 Phases= 3 Bus1=258405943.1.2.3 Bus2=258405983.1.2.3 Length=159.50 units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258425068 Phases= 3 Bus1=258425065.1.2.3 Bus2=258425070.1.2.3 Length=96.93  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259596197 Phases= 3 Bus1=259596194.1.2.3 Bus2=258444208.1.2.3 Length=41.16  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443477 Phases= 3 Bus1=258443474.1.2.3 Bus2=258443479.1.2.3 Length=32.44  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395199 Bus1=258425177.1     Bus2=263395201.1     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=1.52   units=m
New Line.258425601 Phases= 3 Bus1=258425598.1.2.3 Bus2=258425603.1.2.3 Length=44.62  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258443427 Phases= 3 Bus1=258443424.1.2.3 Bus2=258443429.1.2.3 Length=45.07  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395195 Phases= 1 Bus1=263395192.3     Bus2=258425055.3     Length=159.10 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443742 Phases= 1 Bus1=258443739.3     Bus2=258443744.3     Length=66.24  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263934803 Phases= 1 Bus1=263934800.3     Bus2=259446919.3     Length=18.32  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258444227 Phases= 1 Bus1=258444224.2     Bus2=258444229.2     Length=235.20 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406236 Phases= 3 Bus1=258406233.1.2.3 Bus2=258406238.1.2.3 Length=97.15  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.260011481 Phases= 3 Bus1=258405993.1.2.3 Bus2=258405997.1.2.3 Length=79.39  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258444217 Phases= 3 Bus1=258444204.1.2.3 Bus2=258444219.1.2.3 Length=177.80 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.699612984 Phases= 1 Bus1=258405622.2     Bus2=699612986.2     Length=1.54   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443954 Phases= 1 Bus1=258443951.3     Bus2=258443956.3     Length=50.74  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258425496 Phases= 1 Bus1=258425483.3     Bus2=258425498.3     Length=392.60 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['4-ACSR-B-6X1' '4-ACSR-B-6X1']
New Line.258425531 Phases= 1 Bus1=258425528.3     Bus2=258425533.3     Length=103.80 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395384 Phases= 1 Bus1=263395381.1     Bus2=258425655.1     Length=188.10 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425416 Phases= 1 Bus1=258425413.2     Bus2=258425418.2     Length=123.30 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263733253 Phases= 3 Bus1=258406438.1.2.3 Bus2=263733255.1.2.3 Length=1.53   units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258425230 Phases= 1 Bus1=384399842.2     Bus2=258425232.2     Length=36.70  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259363665 Phases= 3 Bus1=FLAY_RET_16271201.1.2.3 Bus2=258405587.1.2.3 Length=9.98   units=m  Spacing=DBL-CKT-8'-ARMS-RIGHT/LEFT-3PH wires=['336-ACSR-B-18X1' '336-ACSR-B-18X1' '336-ACSR-B-18X1' '336-ACSR-B-18X1']
New Line.258405635 Phases= 3 Bus1=258405622.1.2.3 Bus2=258405637.1.2.3 Length=58.86  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['336-AAC-B-19' '336-AAC-B-19' '336-AAC-B-19' '1/0-ACSR-B-6X1']
New Line.264148844 Bus1=259577439.3     Bus2=264148846.3     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=1.51   units=m
New Line.258426047 Phases= 3 Bus1=258426044.1.2.3 Bus2=258426049.1.2.3 Length=92.26  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405767 Phases= 1 Bus1=258405764.2     Bus2=258405769.2     Length=43.48  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.620861421 Phases= 3 Bus1=620861418.1.2.3 Bus2=258425157.1.2.3 Length=45.91  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258425481 Phases= 1 Bus1=258425478.3     Bus2=258425483.3     Length=102.40 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['4-ACSR-B-6X1' '4-ACSR-B-6X1']
New Line.258444069 Phases= 3 Bus1=258425578.1.2.3 Bus2=258444071.1.2.3 Length=41.38  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.263733226 Phases= 1 Bus1=258405801.3     Bus2=263733228.3     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443345 Phases= 1 Bus1=258426156.3     Bus2=258443347.3     Length=172.00 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259126903 Phases= 3 Bus1=258425772.1.2.3 Bus2=258425776.1.2.3 Length=67.25  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '2-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406361 Phases= 1 Bus1=258406358.1     Bus2=258406363.1     Length=231.40 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.260663853 Bus1=260663850.2     Bus2=260663855.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=178.60 units=m
New Line.258443350 Phases= 1 Bus1=258443347.3     Bus2=258443352.3     Length=75.73  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406538 Phases= 1 Bus1=258406535.3     Bus2=258406540.3     Length=369.60 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391385 Bus1=263391382.2     Bus2=260662886.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=115.50 units=m
New Line.258406026 Phases= 3 Bus1=258406023.1.2.3 Bus2=258406028.1.2.3 Length=87.77  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258405675 Phases= 1 Bus1=258405672.2     Bus2=258405677.2     Length=17.56  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391493 Phases= 1 Bus1=263391490.1     Bus2=258406333.1     Length=25.29  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395366 Phases= 1 Bus1=263395363.1     Bus2=258425625.1     Length=80.26  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.438022627 Phases= 1 Bus1=438022625.3     Bus2=426195246.3     Length=55.71  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405712 Phases= 1 Bus1=699613129.2     Bus2=258405714.2     Length=103.00 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405821 Phases= 3 Bus1=258405806.1.2.3 Bus2=258405823.1.2.3 Length=56.14  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258443874 Phases= 1 Bus1=258443871.3     Bus2=258443876.3     Length=138.60 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258443597 Phases= 1 Bus1=258443594.3     Bus2=258443599.3     Length=154.10 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.620861452 Bus1=620861448.2     Bus2=620861437.2     LineCode=1/0-AL-TRXLPELCJ-25KV Phases= 1 Length=231.60 units=m
New Line.258405772 Phases= 3 Bus1=258405759.1.2.3 Bus2=258405774.1.2.3 Length=74.45  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['336-AAC-B-19' '336-AAC-B-19' '336-AAC-B-19' '1/0-ACSR-B-6X1']
New Line.258443789 Phases= 1 Bus1=258443786.3     Bus2=258443791.3     Length=27.02  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406076 Phases= 1 Bus1=258406068.1     Bus2=258406078.1     Length=143.50 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.384331485 Bus1=384331459.3     Bus2=384331487.3     LineCode=1/0-AL-TRXLPELCJ-25KV Phases= 1 Length=1.52   units=m
New Line.258443964 Phases= 1 Bus1=258443961.3     Bus2=258443966.3     Length=165.40 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258426144 Phases= 3 Bus1=258426136.1.2.3 Bus2=258426146.1.2.3 Length=113.30 units=m  Spacing=HORIZ-LINE-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405891 Phases= 3 Bus1=258405888.1.2.3 Bus2=258405893.1.2.3 Length=106.50 units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.264487208 Phases= 3 Bus1=255192292.1.2.3 Bus2=264487210.1.2.3 Length=1.52   units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406436 Phases= 3 Bus1=258406433.1.2.3 Bus2=258406438.1.2.3 Length=111.40 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425466 Phases= 1 Bus1=258425463.2     Bus2=258425468.2     Length=95.13  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258426139 Phases= 3 Bus1=258426136.1.2.3 Bus2=258426141.1.2.3 Length=72.28  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425708 Phases= 3 Bus1=258425705.1.2.3 Bus2=258425710.1.2.3 Length=135.00 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.699612917 Phases= 1 Bus1=699612913.2     Bus2=258405627.2     Length=89.90  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['336-ACSR-B-18X1' '2-ACSR-B-6X1']
New Line.258406136 Phases= 1 Bus1=258406133.1     Bus2=258406138.1     Length=95.66  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258426124 Phases= 3 Bus1=258426121.1.2.3 Bus2=258426126.1.2.3 Length=113.50 units=m  Spacing=HORIZ-LINE-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391556 Phases= 1 Bus1=263391553.3     Bus2=258406535.3     Length=198.80 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406131 Phases= 1 Bus1=258406123.1     Bus2=258406133.1     Length=143.90 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406478 Phases= 3 Bus1=258406465.1.2.3 Bus2=258406480.1.2.3 Length=42.15  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443632 Phases= 3 Bus1=258443633.1.2.3 Bus2=258443634.1.2.3 Length=325.30 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259589134 Phases= 3 Bus1=258443564.1.2.3 Bus2=259589130.1.2.3 Length=67.28  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406046 Phases= 1 Bus1=258406043.1     Bus2=258406048.1     Length=53.44  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263956615 Phases= 1 Bus1=263956612.3     Bus2=259474254.3     Length=21.13  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399182 Bus1=258443429.2     Bus2=263399184.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=1.52   units=m
New Line.261052109 Bus1=261052106.1     Bus2=261052090.1     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=171.30 units=m
New Line.259998115 Phases= 3 Bus1=258443584.1.2.3 Bus2=258443633.1.2.3 Length=121.30 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399191 Bus1=258443464.1     Bus2=263399193.1     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=1.53   units=m
New Line.258444152 Phases= 3 Bus1=258444149.1.2.3 Bus2=258444154.1.2.3 Length=63.21  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259589129 Phases= 3 Bus1=259589130.1.2.3 Bus2=259589131.1.2.3 Length=71.58  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263834521 Phases= 1 Bus1=258405868.3     Bus2=263834523.3     Length=1.52   units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263855869 Phases= 1 Bus1=260007367.1     Bus2=263855871.1     Length=1.52   units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.261052089 Bus1=261052090.1     Bus2=261052091.1     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=65.38  units=m
New Line.258405951 Phases= 1 Bus1=258405948.3     Bus2=258405953.3     Length=79.97  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.699612989 Phases= 1 Bus1=699612986.2     Bus2=699612980.2     Length=74.46  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425095 Phases= 3 Bus1=258425092.1.2.3 Bus2=258425097.1.2.3 Length=52.30  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.623897569 Phases= 3 Bus1=623897566.1.2.3 Bus2=258425610.1.2.3 Length=95.56  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.699613179 Phases= 1 Bus1=258405662.2     Bus2=699613181.2     Length=1.54   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258426067 Phases= 3 Bus1=258425967.1.2.3 Bus2=258426069.1.2.3 Length=111.40 units=m  Spacing=HORIZ-LINE-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.426195274 Phases= 1 Bus1=426195246.3     Bus2=426195276.3     Length=1.51   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405660 Phases= 3 Bus1=258405657.1.2.3 Bus2=258405662.1.2.3 Length=86.47  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['336-AAC-B-19' '336-AAC-B-19' '336-AAC-B-19' '1/0-ACSR-B-6X1']
New Line.258443814 Phases= 1 Bus1=258443811.3     Bus2=258443816.3     Length=288.70 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406311 Phases= 1 Bus1=258406308.1     Bus2=258406313.1     Length=256.10 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425100 Phases= 1 Bus1=258425092.2     Bus2=258425102.2     Length=145.80 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425748 Phases= 3 Bus1=258425749.1.2.3 Bus2=258425750.1.2.3 Length=64.44  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '2-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395181 Phases= 3 Bus1=258424959.1.2.3 Bus2=263395183.1.2.3 Length=1.52   units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406583 Phases= 3 Bus1=258406580.1.2.3 Bus2=258406585.1.2.3 Length=104.20 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443572 Phases= 3 Bus1=258443569.1.2.3 Bus2=258443574.1.2.3 Length=79.52  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259548318 Phases= 3 Bus1=258444194.1.2.3 Bus2=258444198.1.2.3 Length=30.49  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.426195279 Phases= 1 Bus1=426195276.3     Bus2=426195270.3     Length=107.50 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443804 Phases= 1 Bus1=258443796.3     Bus2=258443806.3     Length=75.10  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.385859012 Phases= 3 Bus1=385859010.1.2.3 Bus2=259596209.1.2.3 Length=41.20  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.491242323 Phases= 1 Bus1=491242317.2     Bus2=491242316.2     Length=76.19  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406396 Phases= 1 Bus1=426195246.3     Bus2=258406398.3     Length=46.07  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258426062 Phases= 1 Bus1=258426059.2     Bus2=258426064.2     Length=132.70 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399196 Bus1=263399193.1     Bus2=260664716.1     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=150.10 units=m
New Line.258405896 Phases= 3 Bus1=258405893.1.2.3 Bus2=258405898.1.2.3 Length=78.72  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.290683436 Phases= 3 Bus1=290683441.1.2.3 Bus2=258405593.1.2.3 Length=78.57  units=m  Spacing=DBL-CKT-8'-ARMS-RIGHT/LEFT-3PH wires=['336-ACSR-B-18X1' '336-ACSR-B-18X1' '336-ACSR-B-18X1' '336-ACSR-B-18X1']
New Line.258443662 Phases= 1 Bus1=258443654.2     Bus2=258443664.2     Length=105.90 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425297 Phases= 3 Bus1=258425294.1.2.3 Bus2=258425299.1.2.3 Length=26.79  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443994 Phases= 1 Bus1=258443991.3     Bus2=258443996.3     Length=49.13  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.620861251 Phases= 3 Bus1=620861248.1.2.3 Bus2=258425080.1.2.3 Length=50.15  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258405836 Phases= 3 Bus1=258405828.1.2.3 Bus2=258405838.1.2.3 Length=52.36  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258406036 Phases= 1 Bus1=258406033.1     Bus2=258406038.1     Length=73.62  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399313 Bus1=263399310.3     Bus2=260664766.3     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=115.60 units=m
New Line.258425865 Phases= 1 Bus1=258425862.1     Bus2=258425867.1     Length=425.20 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443507 Phases= 1 Bus1=258443504.2     Bus2=258443509.2     Length=126.40 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.263395420 Phases= 1 Bus1=263395417.1     Bus2=258425862.1     Length=73.91  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395321 Phases= 1 Bus1=263395318.3     Bus2=258425513.3     Length=83.03  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['4-ACSR-B-6X1' '4-ACSR-B-6X1']
New Line.258406101 Phases= 1 Bus1=258406098.1     Bus2=258406103.1     Length=49.49  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425775 Phases= 3 Bus1=258425776.1.2.3 Bus2=258425777.1.2.3 Length=49.02  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '2-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395235 Phases= 1 Bus1=258425254.3     Bus2=263395237.3     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.491389325 Phases= 1 Bus1=258443764.3     Bus2=491389324.3     Length=87.92  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259198882 Phases= 1 Bus1=258443754.3     Bus2=259198884.3     Length=66.16  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425240 Phases= 3 Bus1=258425237.1.2.3 Bus2=258425242.1.2.3 Length=110.70 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406528 Phases= 3 Bus1=258406525.1.2.3 Bus2=258406530.1.2.3 Length=40.99  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399349 Phases= 1 Bus1=263399346.3     Bus2=258443941.3     Length=151.70 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258443929 Phases= 1 Bus1=258443926.3     Bus2=258443931.3     Length=41.42  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.264148876 Bus1=264148873.3     Bus2=261433687.3     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=48.02  units=m
New Line.263866163 Phases= 1 Bus1=258425443.2     Bus2=263866165.2     Length=1.53   units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263855874 Phases= 1 Bus1=263855871.1     Bus2=259362846.1     Length=32.56  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263997747 Bus1=263997744.3     Bus2=261282710.3     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=106.40 units=m
New Line.259259900 Phases= 1 Bus1=258406078.1     Bus2=259259891.1     Length=29.35  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443682 Phases= 1 Bus1=258443674.2     Bus2=258443684.2     Length=232.60 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.491242324 Phases= 1 Bus1=491242316.2     Bus2=491242313.2     Length=60.26  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399223 Bus1=263399220.3     Bus2=260664761.3     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=215.20 units=m
New Line.258425693 Phases= 3 Bus1=258425650.1.2.3 Bus2=258425695.1.2.3 Length=113.30 units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258406291 Phases= 1 Bus1=258406288.1     Bus2=258406293.1     Length=25.01  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406096 Phases= 1 Bus1=258406093.1     Bus2=258406098.1     Length=51.90  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263997756 Phases= 1 Bus1=263997753.1     Bus2=259550269.1     Length=59.40  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.261434125 Bus1=261434126.2     Bus2=261433681.2     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=107.80 units=m
New Line.258406211 Phases= 1 Bus1=258406208.3     Bus2=258406213.3     Length=59.53  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.264148862 Bus1=259577429.2     Bus2=264148864.2     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=1.52   units=m
New Line.258443692 Phases= 1 Bus1=258443689.2     Bus2=258443694.2     Length=108.70 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.699613236 Phases= 1 Bus1=699613233.2     Bus2=699613227.2     Length=23.41  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443577 Phases= 3 Bus1=258443574.1.2.3 Bus2=258443579.1.2.3 Length=93.74  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443375 Phases= 1 Bus1=258443376.3     Bus2=258443377.3     Length=36.28  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259596212 Phases= 3 Bus1=258444208.1.2.3 Bus2=259596203.1.2.3 Length=54.90  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406001 Phases= 1 Bus1=258405998.3     Bus2=258406003.3     Length=11.16  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425043 Phases= 3 Bus1=258425040.1.2.3 Bus2=258425045.1.2.3 Length=86.01  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443884 Phases= 1 Bus1=258443881.3     Bus2=258443886.3     Length=145.20 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.264146151 Bus1=258425699.1     Bus2=264146153.1     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=1.52   units=m
New Line.259491968 Phases= 3 Bus1=258406028.1.2.3 Bus2=259491970.1.2.3 Length=73.67  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.264377255 Phases= 3 Bus1=258405791.1.2.3 Bus2=264377257.1.2.3 Length=1.53   units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.491389326 Phases= 1 Bus1=491389324.3     Bus2=258443769.3     Length=100.70 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391542 Phases= 1 Bus1=258406525.2     Bus2=263391544.2     Length=1.53   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425880 Phases= 1 Bus1=258425871.1     Bus2=258425882.1     Length=41.05  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443667 Phases= 1 Bus1=258443664.2     Bus2=258443669.2     Length=47.53  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263733258 Phases= 3 Bus1=263733255.1.2.3 Bus2=258406445.1.2.3 Length=127.90 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258425491 Phases= 1 Bus1=258425488.3     Bus2=258425493.3     Length=50.48  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['4-ACSR-B-6X1' '4-ACSR-B-6X1']
New Line.260664724 Bus1=260664721.1     Bus2=260664726.1     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=149.90 units=m
New Line.259196788 Phases= 1 Bus1=258425473.3     Bus2=258425477.3     Length=48.37  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['4-ACSR-B-6X1' '4-ACSR-B-6X1']
New Line.263399376 Phases= 2 Bus1=263399373.2.3   Bus2=258444103.2.3   Length=133.30 units=m  Spacing=8'-ARM-STANDARD-2PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406513 Phases= 3 Bus1=258406510.1.2.3 Bus2=258406515.1.2.3 Length=192.00 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.260664704 Bus1=260664701.2     Bus2=260664706.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=170.60 units=m
New Line.258425391 Phases= 1 Bus1=258425388.2     Bus2=258425393.2     Length=93.33  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391380 Bus1=258405938.2     Bus2=263391382.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=1.52   units=m
New Line.263391475 Bus1=263391472.2     Bus2=260662921.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=87.37  units=m
New Line.258425633 Phases= 3 Bus1=258425620.1.2.3 Bus2=258425635.1.2.3 Length=96.80  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258444130 Phases= 3 Bus1=258444098.1.2.3 Bus2=258444132.1.2.3 Length=100.60 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443447 Phases= 1 Bus1=258443444.1     Bus2=258443449.1     Length=160.10 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406061 Phases= 1 Bus1=258406038.1     Bus2=258406063.1     Length=17.86  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258444182 Phases= 1 Bus1=258444179.1     Bus2=258444184.1     Length=384.60 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.384399747 Phases= 3 Bus1=258406505.1.2.3 Bus2=384399746.1.2.3 Length=101.70 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.278291394 Phases= 3 Bus1=258444194.1.2.3 Bus2=278291396.1.2.3 Length=36.53  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258426027 Phases= 1 Bus1=258426024.1     Bus2=258426029.1     Length=171.30 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425581 Phases= 3 Bus1=258405784.1.2.3 Bus2=258425583.1.2.3 Length=202.00 units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258444142 Phases= 1 Bus1=258444139.1     Bus2=258444144.1     Length=45.86  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.617401571 Bus1=617401567.2     Bus2=617401556.2     LineCode=1/0-AL-TRXLPELCJ-25KV Phases= 1 Length=309.50 units=m
New Line.258425165 Phases= 3 Bus1=258425166.1.2.3 Bus2=255192292.1.2.3 Length=53.44  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.264487226 Phases= 3 Bus1=258425583.1.2.3 Bus2=264487228.1.2.3 Length=1.52   units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.263782336 Bus1=258425926.1     Bus2=263782338.1     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=1.52   units=m
New Line.263399389 Bus1=258444254.3     Bus2=263399391.3     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=1.53   units=m
New Line.263981655 Bus1=258425463.2     Bus2=263981657.2     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=1.52   units=m
New Line.258443919 Phases= 1 Bus1=258443911.3     Bus2=258443921.3     Length=61.12  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258406296 Phases= 1 Bus1=258406293.1     Bus2=258406298.1     Length=84.57  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.261061096 Bus1=261061097.1     Bus2=261061098.1     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=114.30 units=m
New Line.258443989 Phases= 1 Bus1=258443986.3     Bus2=258443991.3     Length=100.10 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.263399164 Phases= 1 Bus1=258443347.3     Bus2=263399166.3     Length=1.53   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405782 Phases= 3 Bus1=258405779.1.2.3 Bus2=258405784.1.2.3 Length=60.48  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.260663803 Bus1=260663800.1     Bus2=260663805.1     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=168.80 units=m
New Line.261052104 Bus1=261052101.1     Bus2=261052106.1     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=295.30 units=m
New Line.258443637 Phases= 1 Bus1=258443634.2     Bus2=258443639.2     Length=396.80 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405856 Phases= 3 Bus1=258405848.1.2.3 Bus2=258405858.1.2.3 Length=130.30 units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.263395397 Bus1=258425792.1.2.3 Bus2=263395399.1.2.3 LineCode=1/0-AL-HMWPECN-15KV Phases= 3 Length=1.52   units=m
New Line.258426042 Phases= 3 Bus1=258426039.1.2.3 Bus2=258426044.1.2.3 Length=130.00 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395190 Phases= 1 Bus1=258425045.3     Bus2=263395192.3     Length=1.54   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406548 Phases= 1 Bus1=258406545.3     Bus2=258406550.3     Length=24.95  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425526 Phases= 1 Bus1=258425527.3     Bus2=258425528.3     Length=186.80 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406161 Phases= 1 Bus1=258406158.1     Bus2=258406163.1     Length=80.93  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258444162 Phases= 3 Bus1=258444163.1.2.3 Bus2=258444164.1.2.3 Length=213.00 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391560 Bus1=258406550.3     Bus2=263391562.3     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=1.53   units=m
New Line.259596202 Phases= 3 Bus1=259596203.1.2.3 Bus2=259596204.1.2.3 Length=81.44  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443944 Phases= 1 Bus1=258443941.3     Bus2=258443946.3     Length=139.50 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258425698 Phases= 3 Bus1=258425699.1.2.3 Bus2=258425700.1.2.3 Length=39.80  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263663378 Bus1=263663375.3     Bus2=260881911.3     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=203.80 units=m
New Line.258405603 Phases= 3 Bus1=258405600.1.2.3 Bus2=258405605.1.2.3 Length=82.04  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['336-ACSR-B-18X1' '336-ACSR-B-18X1' '336-ACSR-B-18X1' '1/0-ACSR-B-6X1']
New Line.260972734 Bus1=260972735.3     Bus2=260972736.3     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=141.90 units=m
New Line.258443492 Phases= 3 Bus1=258443489.1.2.3 Bus2=258443494.1.2.3 Length=116.40 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258444232 Phases= 1 Bus1=258444229.2     Bus2=258444234.2     Length=124.70 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406458 Phases= 1 Bus1=258406455.3     Bus2=258406460.3     Length=76.70  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['4-ACSR-B-6X1' '4-ACSR-B-6X1']
New Line.258443999 Phases= 1 Bus1=258443996.3     Bus2=258444001.3     Length=113.30 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258406356 Phases= 1 Bus1=258406353.1     Bus2=258406358.1     Length=27.43  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406593 Phases= 1 Bus1=615922924.3     Bus2=258406595.3     Length=70.15  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.384331457 Phases= 1 Bus1=384331454.3     Bus2=384331459.3     Length=53.60  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395249 Phases= 1 Bus1=263395246.3     Bus2=258425448.3     Length=53.83  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391430 Bus1=263391427.1     Bus2=260662891.1     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=108.40 units=m
New Line.258406381 Phases= 3 Bus1=258406378.1.2.3 Bus2=258406383.1.2.3 Length=112.80 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425551 Phases= 1 Bus1=258425548.1     Bus2=258425553.1     Length=66.79  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.259228579 Phases= 1 Bus1=258426111.3     Bus2=259228581.3     Length=114.70 units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258444096 Phases= 3 Bus1=258444093.1.2.3 Bus2=258444098.1.2.3 Length=271.50 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425426 Phases= 1 Bus1=258425427.2     Bus2=258425428.2     Length=249.90 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425628 Phases= 1 Bus1=258425625.1     Bus2=258425630.1     Length=64.55  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425541 Phases= 1 Bus1=258425527.3     Bus2=258425543.3     Length=122.80 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405655 Phases= 3 Bus1=258405652.1.2.3 Bus2=258405657.1.2.3 Length=68.31  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['336-AAC-B-19' '336-AAC-B-19' '336-AAC-B-19' '1/0-ACSR-B-6X1']
New Line.264487008 Phases= 3 Bus1=258406368.1.2.3 Bus2=264487010.1.2.3 Length=1.53   units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258425613 Phases= 3 Bus1=258425610.1.2.3 Bus2=258425615.1.2.3 Length=116.70 units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.259203779 Phases= 1 Bus1=258443866.3     Bus2=258443870.3     Length=22.92  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258425257 Phases= 3 Bus1=258425254.1.2.3 Bus2=258425259.1.2.3 Length=95.37  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391448 Phases= 1 Bus1=263391445.3     Bus2=258406183.3     Length=112.00 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405645 Phases= 1 Bus1=699612980.2     Bus2=258405647.2     Length=94.61  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.263391497 Phases= 1 Bus1=258406253.1     Bus2=263391499.1     Length=1.53   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443829 Phases= 1 Bus1=258443821.3     Bus2=258443831.3     Length=60.94  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425145 Phases= 1 Bus1=258425142.2     Bus2=258425147.2     Length=34.03  units=m  Spacing=NEUTRAL-ON-ARM-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425451 Phases= 1 Bus1=258425448.3     Bus2=258425453.3     Length=270.50 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.290021060 Phases= 3 Bus1=290021056.1.2.3 Bus2=258425812.1.2.3 Length=73.56  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406523 Phases= 3 Bus1=258406524.1.2.3 Bus2=258406525.1.2.3 Length=116.90 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258424962 Phases= 3 Bus1=258424959.1.2.3 Bus2=258424964.1.2.3 Length=60.21  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395460 Phases= 2 Bus1=258426074.2.3   Bus2=263395462.2.3   Length=1.52   units=m  Spacing=8'-ARM-STANDARD-2PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443677 Phases= 1 Bus1=258443674.2     Bus2=258443679.2     Length=33.95  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.384399748 Phases= 3 Bus1=384399746.1.2.3 Bus2=258406510.1.2.3 Length=95.28  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406316 Phases= 1 Bus1=258406313.1     Bus2=258406318.1     Length=54.66  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.384331452 Phases= 1 Bus1=259228586.3     Bus2=384331454.3     Length=106.20 units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406573 Phases= 3 Bus1=258406570.1.2.3 Bus2=258406575.1.2.3 Length=100.20 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443582 Phases= 3 Bus1=258443579.1.2.3 Bus2=258443584.1.2.3 Length=254.90 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406271 Phases= 1 Bus1=258406268.1     Bus2=258406273.1     Length=52.24  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425361 Phases= 1 Bus1=258425353.2     Bus2=258425363.2     Length=59.90  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.620861446 Bus1=620861418.2     Bus2=620861448.2     LineCode=1/0-AL-TRXLPELCJ-25KV Phases= 1 Length=1.54   units=m
New Line.258406463 Phases= 3 Bus1=258406455.1.2.3 Bus2=258406465.1.2.3 Length=54.43  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263960232 Bus1=263960229.2     Bus2=261243331.2     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=425.10 units=m
New Line.263395258 Phases= 3 Bus1=263395255.1.2.3 Bus2=258425316.1.2.3 Length=48.59  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405789 Phases= 3 Bus1=258405779.1.2.3 Bus2=258405791.1.2.3 Length=21.73  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['336-AAC-B-19' '336-AAC-B-19' '336-AAC-B-19' '1/0-ACSR-B-6X1']
New Line.258425356 Phases= 1 Bus1=258425353.2     Bus2=258425358.2     Length=151.90 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391574 Bus1=263391571.3     Bus2=260662961.3     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=86.45  units=m
New Line.259457130 Phases= 1 Bus1=259259891.1     Bus2=259259896.1     Length=63.84  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425028 Phases= 3 Bus1=258424964.1.2.3 Bus2=258425030.1.2.3 Length=112.70 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425461 Phases= 1 Bus1=258425279.2     Bus2=258425463.2     Length=485.90 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406281 Phases= 1 Bus1=258406278.1     Bus2=258406283.1     Length=66.07  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425267 Phases= 3 Bus1=258425259.1.2.3 Bus2=258425269.1.2.3 Length=84.71  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406453 Phases= 3 Bus1=258406450.1.2.3 Bus2=258406455.1.2.3 Length=51.99  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425770 Phases= 3 Bus1=258425755.1.2.3 Bus2=258425772.1.2.3 Length=112.80 units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '2-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406056 Phases= 1 Bus1=258406053.1     Bus2=258406058.1     Length=304.20 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425033 Phases= 3 Bus1=258425030.1.2.3 Bus2=258425035.1.2.3 Length=55.87  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425997 Phases= 3 Bus1=258425994.1.2.3 Bus2=258425999.1.2.3 Length=53.81  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443552 Phases= 3 Bus1=258443549.1.2.3 Bus2=258443554.1.2.3 Length=52.76  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.699613249 Phases= 3 Bus1=258405702.1.2.3 Bus2=699613251.1.2.3 Length=211.80 units=m  Spacing=HORIZ-LINE-POST-3PH wires=['336-AAC-B-19' '336-AAC-B-19' '336-AAC-B-19' '1/0-ACSR-B-6X1']
New Line.259547601 Phases= 3 Bus1=258443529.1.2.3 Bus2=258443533.1.2.3 Length=72.87  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405685 Phases= 3 Bus1=258405667.1.2.3 Bus2=258405687.1.2.3 Length=72.14  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['336-AAC-B-19' '336-AAC-B-19' '336-AAC-B-19' '1/0-ACSR-B-6X1']
New Line.258406081 Phases= 1 Bus1=258406082.1     Bus2=258406083.1     Length=42.27  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425048 Phases= 3 Bus1=258425045.1.2.3 Bus2=258425050.1.2.3 Length=57.61  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259181477 Phases= 3 Bus1=258425242.1.2.3 Bus2=258425246.1.2.3 Length=352.30 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443562 Phases= 3 Bus1=258443559.1.2.3 Bus2=258443564.1.2.3 Length=157.20 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263782332 Bus1=263782329.1     Bus2=261052101.1     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=39.35  units=m
New Line.258443365 Phases= 1 Bus1=258443352.3     Bus2=258443367.3     Length=186.20 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259240616 Phases= 3 Bus1=258444159.1.2.3 Bus2=258444163.1.2.3 Length=204.20 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425648 Phases= 3 Bus1=258425640.1.2.3 Bus2=258425650.1.2.3 Length=195.50 units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.264353599 Bus1=264353601.3     Bus2=261433667.3     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=1.52   units=m
New Line.260662929 Bus1=260662926.2     Bus2=260662931.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=140.00 units=m
New Line.263733285 Phases= 1 Bus1=263733282.1     Bus2=258424949.1     Length=111.30 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406351 Phases= 1 Bus1=258406348.1     Bus2=258406353.1     Length=47.06  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425638 Phases= 3 Bus1=258425635.1.2.3 Bus2=258425640.1.2.3 Length=163.90 units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.264036321 Phases= 3 Bus1=258444199.1.2.3 Bus2=264036323.1.2.3 Length=1.52   units=m  Spacing=8'-ARM-STANDARD-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263954349 Phases= 1 Bus1=258444139.3     Bus2=263954351.3     Length=1.52   units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425381 Phases= 1 Bus1=258425378.2     Bus2=258425383.2     Length=99.13  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391484 Bus1=263391481.2     Bus2=260663850.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=249.20 units=m
New Line.259142545 Phases= 1 Bus1=258443886.3     Bus2=259142547.3     Length=45.85  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406543 Phases= 1 Bus1=258406540.3     Bus2=258406545.3     Length=72.54  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263733235 Phases= 1 Bus1=258405848.3     Bus2=263733237.3     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406321 Phases= 1 Bus1=258406318.1     Bus2=258406323.1     Length=51.99  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258444091 Phases= 3 Bus1=258444088.1.2.3 Bus2=258444093.1.2.3 Length=79.46  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406650 Phases= 2 Bus1=258406647.2.3   Bus2=258406652.2.3   Length=74.78  units=m  Spacing=8'-ARM-STANDARD-2PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443462 Phases= 3 Bus1=258443459.1.2.3 Bus2=258443464.1.2.3 Length=78.90  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.699613069 Phases= 1 Bus1=699613066.2     Bus2=258405682.2     Length=81.64  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443824 Phases= 1 Bus1=258443821.3     Bus2=258443826.3     Length=44.92  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258444147 Phases= 3 Bus1=258444139.1.2.3 Bus2=258444149.1.2.3 Length=151.70 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443844 Phases= 1 Bus1=258443841.3     Bus2=258443846.3     Length=106.00 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.264353603 Bus1=261433666.3     Bus2=264353601.3     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=263.30 units=m
New Line.258425506 Phases= 1 Bus1=258425503.3     Bus2=258425508.3     Length=115.50 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425536 Phases= 1 Bus1=258425523.3     Bus2=258425527.3     Length=148.80 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395370 Phases= 1 Bus1=258425635.3     Bus2=263395372.3     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258426077 Phases= 3 Bus1=258426074.1.2.3 Bus2=258426079.1.2.3 Length=61.36  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405650 Phases= 3 Bus1=258405637.1.2.3 Bus2=258405652.1.2.3 Length=66.42  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['336-AAC-B-19' '336-AAC-B-19' '336-AAC-B-19' '1/0-ACSR-B-6X1']
New Line.258405871 Phases= 3 Bus1=258405868.1.2.3 Bus2=258405873.1.2.3 Length=62.15  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.263391344 Bus1=258405714.2     Bus2=263391346.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=1.53   units=m
New Line.491242321 Phases= 1 Bus1=491242319.2     Bus2=491242318.2     Length=109.90 units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406558 Phases= 1 Bus1=258406555.3     Bus2=258406560.3     Length=76.88  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425571 Phases= 1 Bus1=258405853.3     Bus2=258425573.3     Length=80.06  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406306 Phases= 1 Bus1=258406303.1     Bus2=258406308.1     Length=55.29  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391551 Phases= 1 Bus1=258406525.3     Bus2=263391553.3     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.260662899 Bus1=260662896.2     Bus2=260662901.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=262.90 units=m
New Line.258405610 Phases= 3 Bus1=258405605.1.2.3 Bus2=258405612.1.2.3 Length=76.30  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['336-AAC-B-19' '336-AAC-B-19' '336-AAC-B-19' '336-AAC-B-19']
New Line.263395339 Phases= 1 Bus1=263395336.3     Bus2=258425558.3     Length=74.41  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.699613138 Phases= 1 Bus1=699613135.2     Bus2=699613129.2     Length=78.82  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405906 Phases= 1 Bus1=258405903.2     Bus2=258405908.2     Length=334.30 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406670 Phases= 2 Bus1=258406667.2.3   Bus2=258406672.2.3   Length=67.00  units=m  Spacing=8'-ARM-STANDARD-2PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405846 Phases= 3 Bus1=258405838.1.2.3 Bus2=258405848.1.2.3 Length=44.06  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.620695972 Phases= 1 Bus1=620695968.1     Bus2=620695940.1     Length=18.40  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425160 Phases= 1 Bus1=258425075.2     Bus2=258425162.2     Length=53.23  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259987103 Phases= 1 Bus1=258406677.3     Bus2=259987105.3     Length=25.14  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406483 Phases= 3 Bus1=258406480.1.2.3 Bus2=258406485.1.2.3 Length=64.33  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443385 Phases= 3 Bus1=258443386.1.2.3 Bus2=258443387.1.2.3 Length=179.90 units=m  Spacing=HORIZ-LINE-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425718 Phases= 3 Bus1=258425715.1.2.3 Bus2=258425720.1.2.3 Length=122.20 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443864 Phases= 1 Bus1=258443865.3     Bus2=258443866.3     Length=32.73  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258443904 Phases= 1 Bus1=258443901.3     Bus2=258443906.3     Length=40.42  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.263399245 Bus1=258443539.1     Bus2=263399247.1     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=1.53   units=m
New Line.258406216 Phases= 1 Bus1=258406213.3     Bus2=258406218.3     Length=191.70 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405777 Phases= 3 Bus1=258405774.1.2.3 Bus2=258405779.1.2.3 Length=74.49  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['336-AAC-B-19' '336-AAC-B-19' '336-AAC-B-19' '1/0-ACSR-B-6X1']
New Line.258425371 Phases= 1 Bus1=258425368.2     Bus2=258425373.2     Length=182.10 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.261434120 Bus1=261434117.2     Bus2=261433676.2     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=145.60 units=m
New Line.263782318 Phases= 3 Bus1=258425967.1.2.3 Bus2=263782320.1.2.3 Length=1.52   units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259259890 Phases= 1 Bus1=259259891.1     Bus2=258406122.1     Length=109.20 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391434 Phases= 1 Bus1=258406143.1     Bus2=263391436.1     Length=1.53   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263998649 Phases= 1 Bus1=258425852.3     Bus2=263998651.3     Length=1.53   units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406618 Phases= 3 Bus1=258406615.1.2.3 Bus2=258406620.1.2.3 Length=57.96  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.264148871 Bus1=259577429.3     Bus2=264148873.3     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=1.52   units=m
New Line.263395231 Phases= 3 Bus1=263395228.1.2.3 Bus2=258425192.1.2.3 Length=108.60 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.263391394 Phases= 3 Bus1=263391391.1.2.3 Bus2=258406018.1.2.3 Length=89.13  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.263391367 Phases= 1 Bus1=263391364.2     Bus2=258405903.2     Length=238.80 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258424952 Phases= 3 Bus1=258424939.1.2.3 Bus2=258424954.1.2.3 Length=19.51  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391349 Bus1=263391346.2     Bus2=260662881.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=187.80 units=m
New Line.438022626 Phases= 1 Bus1=426195252.3     Bus2=438022625.3     Length=47.51  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406675 Phases= 2 Bus1=258406672.2.3   Bus2=258406677.2.3   Length=27.52  units=m  Spacing=8'-ARM-STANDARD-2PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258444123 Phases= 2 Bus1=258444115.2.3   Bus2=258444125.2.3   Length=40.36  units=m  Spacing=8'-ARM-STANDARD-2PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258444009 Phases= 1 Bus1=258444001.3     Bus2=258444011.3     Length=32.35  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.263702142 Bus1=258443386.3     Bus2=263702144.3     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=1.53   units=m
New Line.263997742 Bus1=258443763.3     Bus2=263997744.3     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=1.52   units=m
New Line.258425850 Phases= 3 Bus1=258425827.1.2.3 Bus2=258425852.1.2.3 Length=26.28  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259474267 Phases= 1 Bus1=259474264.3     Bus2=259474269.3     Length=79.90  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405941 Phases= 3 Bus1=258405938.1.2.3 Bus2=258405943.1.2.3 Length=40.39  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.259446922 Phases= 1 Bus1=259198884.3     Bus2=258443758.3     Length=110.20 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259474262 Phases= 1 Bus1=259474254.3     Bus2=259474264.3     Length=79.90  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425235 Phases= 3 Bus1=384399842.1.2.3 Bus2=258425237.1.2.3 Length=128.60 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406156 Phases= 1 Bus1=258406153.1     Bus2=258406158.1     Length=74.93  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258426154 Phases= 1 Bus1=258426151.3     Bus2=258426156.3     Length=212.60 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425008 Phases= 1 Bus1=258425005.3     Bus2=258425010.3     Length=57.16  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425272 Phases= 3 Bus1=258425269.1.2.3 Bus2=258425274.1.2.3 Length=96.64  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399308 Bus1=258443831.3     Bus2=263399310.3     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=1.53   units=m
New Line.258425753 Phases= 3 Bus1=258425750.1.2.3 Bus2=258425755.1.2.3 Length=103.20 units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '2-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425800 Phases= 3 Bus1=258425787.1.2.3 Bus2=258425802.1.2.3 Length=12.94  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258444197 Phases= 3 Bus1=258444198.1.2.3 Bus2=258444199.1.2.3 Length=42.67  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395312 Phases= 1 Bus1=263395309.3     Bus2=258425518.3     Length=110.10 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425521 Phases= 1 Bus1=258425522.3     Bus2=258425523.3     Length=59.93  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258424998 Phases= 1 Bus1=258424993.3     Bus2=258425000.3     Length=103.60 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.620861401 Phases= 1 Bus1=620861398.1     Bus2=620861392.1     Length=67.15  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391425 Bus1=258406123.1     Bus2=263391427.1     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=1.52   units=m
New Line.263391488 Phases= 1 Bus1=258406243.1     Bus2=263391490.1     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395334 Phases= 1 Bus1=258406003.3     Bus2=263395336.3     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425723 Phases= 3 Bus1=258425720.1.2.3 Bus2=258425725.1.2.3 Length=97.22  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395316 Phases= 1 Bus1=258425503.3     Bus2=263395318.3     Length=1.53   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['4-ACSR-B-6X1' '4-ACSR-B-6X1']
New Line.258444222 Phases= 1 Bus1=258444219.2     Bus2=258444224.2     Length=169.40 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443642 Phases= 3 Bus1=258443643.1.2.3 Bus2=258443644.1.2.3 Length=76.93  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425346 Phases= 1 Bus1=258425333.2     Bus2=258425348.2     Length=111.50 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391403 Phases= 1 Bus1=263391400.1     Bus2=258406043.1     Length=161.90 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425277 Phases= 1 Bus1=258425274.2     Bus2=258425279.2     Length=178.80 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.260664744 Bus1=260664741.1     Bus2=260664746.1     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=188.40 units=m
New Line.258406151 Phases= 1 Bus1=258406148.1     Bus2=258406153.1     Length=67.99  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405732 Phases= 3 Bus1=258405729.1.2.3 Bus2=258405734.1.2.3 Length=62.87  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['336-AAC-B-19' '336-AAC-B-19' '336-AAC-B-19' '1/0-ACSR-B-6X1']
New Line.263391358 Phases= 1 Bus1=263391355.2     Bus2=258405764.2     Length=4.61   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399187 Bus1=263399184.2     Bus2=260664701.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=106.80 units=m
New Line.258406473 Phases= 1 Bus1=258406465.3     Bus2=258406475.3     Length=50.03  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.724080051 Phases= 3 Bus1=264377257.1.2.3 Bus2=724080049.1.2.3 Length=6.13   units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.259418039 Phases= 1 Bus1=258443629.1     Bus2=259418041.1     Length=48.87  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406051 Phases= 1 Bus1=258406048.1     Bus2=258406053.1     Length=130.50 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258444034 Phases= 1 Bus1=258444031.3     Bus2=258444036.3     Length=138.00 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443617 Phases= 1 Bus1=258443609.3     Bus2=258443619.3     Length=150.30 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425331 Phases= 1 Bus1=258425328.2     Bus2=258425333.2     Length=118.00 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259248355 Phases= 1 Bus1=258443372.3     Bus2=258443376.3     Length=29.45  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443934 Phases= 1 Bus1=258443926.3     Bus2=258443936.3     Length=26.91  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258406326 Phases= 1 Bus1=258406323.1     Bus2=258406328.1     Length=68.78  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406341 Phases= 1 Bus1=258406338.1     Bus2=258406343.1     Length=47.00  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406246 Phases= 3 Bus1=258406243.1.2.3 Bus2=258406248.1.2.3 Length=129.10 units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258426052 Phases= 1 Bus1=258426049.2     Bus2=258426054.2     Length=58.67  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405831 Phases= 1 Bus1=258405828.3     Bus2=258405833.3     Length=35.46  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425835 Phases= 1 Bus1=258425832.1     Bus2=258425837.1     Length=144.60 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395298 Phases= 1 Bus1=258425478.3     Bus2=263395300.3     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['4-ACSR-B-6X1' '4-ACSR-B-6X1']
New Line.258405971 Phases= 1 Bus1=258405968.3     Bus2=258405973.3     Length=78.21  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443969 Phases= 1 Bus1=258443966.3     Bus2=258443971.3     Length=44.54  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.263733280 Phases= 1 Bus1=258424934.1     Bus2=263733282.1     Length=1.53   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406066 Phases= 1 Bus1=258406063.1     Bus2=258406068.1     Length=68.64  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406231 Phases= 3 Bus1=258406228.1.2.3 Bus2=258406233.1.2.3 Length=86.92  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258425406 Phases= 1 Bus1=258425407.2     Bus2=258425408.2     Length=282.60 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263790336 Phases= 1 Bus1=263790333.1     Bus2=260005788.1     Length=29.09  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258426099 Phases= 1 Bus1=258426094.3     Bus2=258426101.3     Length=152.50 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425205 Phases= 3 Bus1=258425202.1.2.3 Bus2=258425207.1.2.3 Length=206.50 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258425023 Phases= 1 Bus1=258425020.3     Bus2=258425025.3     Length=48.26  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263834526 Phases= 1 Bus1=263834523.3     Bus2=259335543.3     Length=104.50 units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263733294 Phases= 1 Bus1=263733291.2     Bus2=258424944.2     Length=80.71  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.615922901 Phases= 3 Bus1=258406585.1.2.3 Bus2=615922898.1.2.3 Length=97.45  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405961 Phases= 1 Bus1=258405958.3     Bus2=258405963.3     Length=85.87  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259577427 Phases= 3 Bus1=259491970.1.2.3 Bus2=259577429.1.2.3 Length=98.84  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258425476 Phases= 1 Bus1=258425477.3     Bus2=258425478.3     Length=54.76  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['4-ACSR-B-6X1' '4-ACSR-B-6X1']
New Line.263399205 Phases= 1 Bus1=263399202.1     Bus2=258443484.1     Length=152.00 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406578 Phases= 3 Bus1=258406575.1.2.3 Bus2=258406580.1.2.3 Length=159.10 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.264377514 Phases= 3 Bus1=264377511.1.2.3 Bus2=258444083.1.2.3 Length=23.15  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443979 Phases= 1 Bus1=258443976.3     Bus2=258443981.3     Length=68.35  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.264146156 Bus1=264146153.1     Bus2=261430842.1     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=142.70 units=m
New Line.264377419 Phases= 3 Bus1=258425603.1.2.3 Bus2=264377421.1.2.3 Length=1.53   units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258425421 Phases= 1 Bus1=258425418.2     Bus2=258425423.2     Length=1.00   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406261 Phases= 1 Bus1=258406258.1     Bus2=258406263.1     Length=32.55  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259219723 Phases= 1 Bus1=259219720.2     Bus2=259219725.2     Length=93.42  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395379 Phases= 1 Bus1=258425640.1     Bus2=263395381.1     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263733289 Phases= 1 Bus1=258424934.2     Bus2=263733291.2     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258426012 Phases= 3 Bus1=258426009.1.2.3 Bus2=258426014.1.2.3 Length=84.19  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399250 Bus1=263399247.1     Bus2=260664721.1     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=611.80 units=m
New Line.259202599 Phases= 1 Bus1=258425558.3     Bus2=258425562.3     Length=83.09  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263733325 Phases= 1 Bus1=258425730.1     Bus2=263733327.1     Length=1.53   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258443360 Phases= 1 Bus1=258443352.3     Bus2=258443362.3     Length=47.67  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.290683550 Phases= 3 Bus1=258405587.1.2.3 Bus2=290683552.1.2.3 Length=1.51   units=m  Spacing=DBL-CKT-8'-ARMS-RIGHT/LEFT-3PH wires=['336-ACSR-B-18X1' '336-ACSR-B-18X1' '336-ACSR-B-18X1' '336-ACSR-B-18X1']
New Line.258444106 Phases= 2 Bus1=258444103.2.3   Bus2=258444108.2.3   Length=81.32  units=m  Spacing=8'-ARM-STANDARD-2PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406106 Phases= 1 Bus1=258406103.1     Bus2=258406108.1     Length=166.30 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.615922862 Phases= 3 Bus1=258406605.1.2.3 Bus2=615922859.1.2.3 Length=98.37  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425282 Phases= 3 Bus1=258425274.1.2.3 Bus2=258425284.1.2.3 Length=18.46  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391416 Phases= 1 Bus1=258406068.1     Bus2=263391418.1     Length=1.53   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443487 Phases= 3 Bus1=258443479.1.2.3 Bus2=258443489.1.2.3 Length=107.50 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405826 Phases= 3 Bus1=258405823.1.2.3 Bus2=258405828.1.2.3 Length=216.30 units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.259288077 Phases= 1 Bus1=258443362.3     Bus2=259288079.3     Length=101.80 units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263782327 Bus1=258425926.1     Bus2=263782329.1     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=1.52   units=m
New Line.258426087 Phases= 2 Bus1=258426084.2.3   Bus2=258426089.2.3   Length=114.60 units=m  Spacing=8'-ARM-STANDARD-2PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.264148853 Bus1=259577439.2     Bus2=264148855.2     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=1.52   units=m
New Line.263391457 Bus1=263391454.2     Bus2=260662896.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=197.60 units=m
New Line.261433680 Bus1=261433681.2     Bus2=261433677.2     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=64.89  units=m
New Line.263399218 Bus1=258443524.3     Bus2=263399220.3     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=1.52   units=m
New Line.263709236 Bus1=263709233.3     Bus2=260981170.3     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=192.40 units=m
New Line.263395330 Bus1=263395327.2     Bus2=260663835.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=163.80 units=m
New Line.263395253 Phases= 3 Bus1=258425306.1.2.3 Bus2=263395255.1.2.3 Length=1.52   units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443422 Phases= 3 Bus1=258443419.1.2.3 Bus2=258443424.1.2.3 Length=92.15  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259988207 Phases= 3 Bus1=258425700.1.2.3 Bus2=258425704.1.2.3 Length=44.47  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.615922979 Phases= 1 Bus1=258406580.3     Bus2=615922930.3     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258426119 Phases= 3 Bus1=258426079.1.2.3 Bus2=258426121.1.2.3 Length=102.90 units=m  Spacing=HORIZ-LINE-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425591 Phases= 1 Bus1=258425588.3     Bus2=258425593.3     Length=120.30 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406301 Phases= 1 Bus1=258406298.1     Bus2=258406303.1     Length=60.02  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395438 Phases= 1 Bus1=263395435.3     Bus2=258425902.3     Length=37.83  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395447 Phases= 1 Bus1=263395444.1     Bus2=258426024.1     Length=138.70 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443702 Phases= 1 Bus1=258443694.2     Bus2=258443704.2     Length=284.80 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406366 Phases= 3 Bus1=258406248.1.2.3 Bus2=258406368.1.2.3 Length=86.99  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.263399227 Phases= 1 Bus1=258443529.1     Bus2=263399229.1     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263954354 Phases= 1 Bus1=263954351.3     Bus2=259471071.3     Length=86.11  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263755755 Phases= 3 Bus1=258425289.1.2.3 Bus2=263755757.1.2.3 Length=1.52   units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.260662949 Bus1=260662946.3     Bus2=260662951.3     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=230.00 units=m
New Line.259478701 Phases= 1 Bus1=258425403.2     Bus2=258425407.2     Length=191.00 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425566 Phases= 1 Bus1=258425563.3     Bus2=258425568.3     Length=106.30 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.264487412 Phases= 3 Bus1=264487409.1.2.3 Bus2=258443569.1.2.3 Length=113.30 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391443 Phases= 1 Bus1=258406013.3     Bus2=263391445.3     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.260007365 Phases= 3 Bus1=259108646.1.2.3 Bus2=260007367.1.2.3 Length=36.09  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425785 Phases= 3 Bus1=258425782.1.2.3 Bus2=258425787.1.2.3 Length=52.86  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.290683439 Phases= 3 Bus1=290683440.1.2.3 Bus2=290683441.1.2.3 Length=52.18  units=m  Spacing=DBL-CKT-8'-ARMS-RIGHT/LEFT-3PH wires=['336-ACSR-B-18X1' '336-ACSR-B-18X1' '336-ACSR-B-18X1' '336-ACSR-B-18X1']
New Line.290683470 Phases= 3 Bus1=290683468.1.2.3 Bus2=258405600.1.2.3 Length=89.31  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['336-ACSR-B-18X1' '336-ACSR-B-18X1' '336-ACSR-B-18X1' '1/0-ACSR-B-6X1']
New Line.258443834 Phases= 1 Bus1=258443826.3     Bus2=258443836.3     Length=30.15  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.620695966 Phases= 1 Bus1=258426034.1     Bus2=620695968.1     Length=1.51   units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.260663858 Bus1=260663855.2     Bus2=260663845.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=167.30 units=m
New Line.263395375 Phases= 1 Bus1=263395372.3     Bus2=258425645.3     Length=169.20 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258444039 Phases= 1 Bus1=258444031.3     Bus2=258444041.3     Length=105.70 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425309 Phases= 1 Bus1=258425306.2     Bus2=258425311.2     Length=24.21  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258444014 Phases= 1 Bus1=258443816.3     Bus2=258444016.3     Length=157.90 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.699613185 Phases= 3 Bus1=258405692.1.2.3 Bus2=258405702.1.2.3 Length=308.10 units=m  Spacing=HORIZ-LINE-POST-3PH wires=['336-AAC-B-19' '336-AAC-B-19' '336-AAC-B-19' '1/0-ACSR-B-6X1']
New Line.263395393 Phases= 3 Bus1=263395390.1.2.3 Bus2=258425760.1.2.3 Length=54.50  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258406186 Phases= 1 Bus1=258406183.3     Bus2=258406188.3     Length=21.13  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399353 Bus1=258443981.3     Bus2=263399355.3     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=1.53   units=m
New Line.263702147 Bus1=263702144.3     Bus2=260972735.3     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=173.40 units=m
New Line.258443417 Phases= 3 Bus1=258443412.1.2.3 Bus2=258443419.1.2.3 Length=125.70 units=m  Spacing=HORIZ-LINE-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.438022633 Phases= 1 Bus1=258406383.3     Bus2=426195252.3     Length=1.51   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.264487013 Phases= 3 Bus1=264487010.1.2.3 Bus2=258406373.1.2.3 Length=44.80  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258443752 Phases= 1 Bus1=258443749.3     Bus2=258443754.3     Length=102.30 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443612 Phases= 1 Bus1=258443609.3     Bus2=258443614.3     Length=65.99  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258405727 Phases= 3 Bus1=699613251.1.2.3 Bus2=258405729.1.2.3 Length=76.63  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['336-AAC-B-19' '336-AAC-B-19' '336-AAC-B-19' '1/0-ACSR-B-6X1']
New Line.264487416 Phases= 3 Bus1=258126280.1.2.3 Bus2=264487418.1.2.3 Length=1.53   units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.699613133 Phases= 1 Bus1=258405692.2     Bus2=699613135.2     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443395 Phases= 3 Bus1=258443392.1.2.3 Bus2=258443397.1.2.3 Length=37.21  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.261434100 Bus1=261434097.3     Bus2=261433666.3     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=117.70 units=m
New Line.263395388 Phases= 3 Bus1=258425750.1.2.3 Bus2=263395390.1.2.3 Length=1.53   units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.260662909 Bus1=260662906.2     Bus2=260662911.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=88.77  units=m
New Line.384399851 Phases= 3 Bus1=384399848.1.2.3 Bus2=384399842.1.2.3 Length=109.50 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.260662924 Bus1=260662921.2     Bus2=260662926.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=121.20 units=m
New Line.258425738 Phases= 3 Bus1=258425730.1.2.3 Bus2=258425740.1.2.3 Length=58.79  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425125 Phases= 3 Bus1=258425097.1.2.3 Bus2=258425127.1.2.3 Length=43.60  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258405876 Phases= 3 Bus1=258405873.1.2.3 Bus2=258405878.1.2.3 Length=60.52  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258443909 Phases= 1 Bus1=258443906.3     Bus2=258443911.3     Length=57.09  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258426114 Phases= 1 Bus1=258426101.3     Bus2=258426116.3     Length=59.92  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425820 Phases= 3 Bus1=258425817.1.2.3 Bus2=258425822.1.2.3 Length=114.80 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406121 Phases= 1 Bus1=258406122.1     Bus2=258406123.1     Length=47.15  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259240666 Phases= 1 Bus1=258425458.3     Bus2=259217099.3     Length=68.28  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259474272 Phases= 1 Bus1=259474269.3     Bus2=259474274.3     Length=79.89  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391398 Phases= 1 Bus1=258406033.1     Bus2=263391400.1     Length=1.53   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443799 Phases= 1 Bus1=258443796.3     Bus2=258443801.3     Length=172.10 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263733348 Phases= 1 Bus1=263733345.3     Bus2=258443781.3     Length=76.75  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425073 Phases= 3 Bus1=258425070.1.2.3 Bus2=258425075.1.2.3 Length=105.20 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443497 Phases= 3 Bus1=258443494.1.2.3 Bus2=258443499.1.2.3 Length=114.40 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.699613064 Phases= 1 Bus1=258405672.2     Bus2=699613066.2     Length=1.51   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399317 Phases= 1 Bus1=258443826.3     Bus2=263399319.3     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258426007 Phases= 3 Bus1=258426004.1.2.3 Bus2=258426009.1.2.3 Length=79.13  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395276 Phases= 1 Bus1=263395273.2     Bus2=258425427.2     Length=110.10 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406241 Phases= 3 Bus1=258406238.1.2.3 Bus2=258406243.1.2.3 Length=112.00 units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258424957 Phases= 3 Bus1=258424954.1.2.3 Bus2=258424959.1.2.3 Length=38.50  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405886 Phases= 3 Bus1=258405883.1.2.3 Bus2=258405888.1.2.3 Length=74.92  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258405752 Phases= 3 Bus1=699613275.1.2.3 Bus2=258405754.1.2.3 Length=77.92  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['336-AAC-B-19' '336-AAC-B-19' '336-AAC-B-19' '1/0-ACSR-B-6X1']
New Line.258426017 Phases= 3 Bus1=258426014.1.2.3 Bus2=258426019.1.2.3 Length=65.99  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405966 Phases= 1 Bus1=258405963.3     Bus2=258405968.3     Length=59.50  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.264338257 Bus1=260663785.1     Bus2=264338255.1     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=141.80 units=m
New Line.263909234 Bus1=263909231.1     Bus2=261184167.1     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=172.90 units=m
New Line.258443859 Phases= 1 Bus1=258443851.3     Bus2=258443861.3     Length=132.70 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.617401565 Bus1=258406032.2     Bus2=617401567.2     LineCode=1/0-AL-TRXLPELCJ-25KV Phases= 1 Length=1.52   units=m
New Line.258406031 Phases= 3 Bus1=258406032.1.2.3 Bus2=258406033.1.2.3 Length=83.96  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.263733334 Phases= 1 Bus1=258425787.2     Bus2=263733336.2     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.623897568 Phases= 3 Bus1=264377421.1.2.3 Bus2=623897566.1.2.3 Length=6.09   units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258425805 Phases= 3 Bus1=258425802.1.2.3 Bus2=258425807.1.2.3 Length=19.50  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405737 Phases= 3 Bus1=258405734.1.2.3 Bus2=258405739.1.2.3 Length=130.00 units=m  Spacing=HORIZ-LINE-POST-3PH wires=['336-AAC-B-19' '336-AAC-B-19' '336-AAC-B-19' '1/0-ACSR-B-6X1']
New Line.260663808 Bus1=260663805.1     Bus2=260663810.1     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=191.70 units=m
New Line.260664689 Bus1=260664686.2     Bus2=260664691.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=132.30 units=m
New Line.259217098 Phases= 1 Bus1=259217099.3     Bus2=259217100.3     Length=42.65  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425815 Phases= 3 Bus1=258425812.1.2.3 Bus2=258425817.1.2.3 Length=137.90 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259362845 Phases= 1 Bus1=259362846.1     Bus2=259362847.1     Length=161.80 units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443532 Phases= 3 Bus1=258443533.1.2.3 Bus2=258443534.1.2.3 Length=39.19  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406503 Phases= 3 Bus1=258406500.1.2.3 Bus2=258406505.1.2.3 Length=79.71  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258426092 Phases= 2 Bus1=258426089.2.3   Bus2=258426094.2.3   Length=154.60 units=m  Spacing=8'-ARM-STANDARD-2PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259420317 Phases= 3 Bus1=258405687.1.2.3 Bus2=258405691.1.2.3 Length=80.70  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['336-AAC-B-19' '336-AAC-B-19' '336-AAC-B-19' '1/0-ACSR-B-6X1']
New Line.620861396 Phases= 1 Bus1=258425075.1     Bus2=620861398.1     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.264487222 Phases= 1 Bus1=264487219.2     Bus2=258425328.2     Length=59.60  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259316802 Phases= 1 Bus1=426195270.3     Bus2=259316804.3     Length=50.94  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443924 Phases= 1 Bus1=258443921.3     Bus2=258443926.3     Length=26.88  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395271 Phases= 1 Bus1=258425393.2     Bus2=263395273.2     Length=1.53   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391407 Phases= 1 Bus1=258406063.1     Bus2=263391409.1     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259219718 Phases= 1 Bus1=258443684.2     Bus2=259219720.2     Length=94.08  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405921 Phases= 1 Bus1=258405918.3     Bus2=258405923.3     Length=92.32  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425376 Phases= 1 Bus1=258425368.2     Bus2=258425378.2     Length=31.90  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443854 Phases= 1 Bus1=258443836.3     Bus2=258443856.3     Length=67.31  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258405690 Phases= 3 Bus1=258405691.1.2.3 Bus2=258405692.1.2.3 Length=65.32  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['336-AAC-B-19' '336-AAC-B-19' '336-AAC-B-19' '1/0-ACSR-B-6X1']
New Line.263391569 Phases= 1 Bus1=258406595.3     Bus2=263391571.3     Length=1.53   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395222 Bus1=263395219.1     Bus2=260663795.1     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=94.73  units=m
New Line.259577442 Phases= 3 Bus1=259577439.1.2.3 Bus2=258406032.1.2.3 Length=87.85  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.263956610 Phases= 1 Bus1=258406524.3     Bus2=263956612.3     Length=1.52   units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425960 Phases= 3 Bus1=258425926.1.2.3 Bus2=258425962.1.2.3 Length=111.70 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391353 Phases= 1 Bus1=258405754.2     Bus2=263391355.2     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425940 Phases= 3 Bus1=258425937.1.2.3 Bus2=258425942.1.2.3 Length=125.80 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406498 Phases= 3 Bus1=258406495.1.2.3 Bus2=258406500.1.2.3 Length=103.50 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263782341 Bus1=263782338.1     Bus2=261052096.1     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=152.10 units=m
New Line.263391376 Phases= 1 Bus1=263391373.3     Bus2=258405948.3     Length=39.72  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391547 Phases= 1 Bus1=263391544.2     Bus2=258406565.2     Length=188.20 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258444024 Phases= 1 Bus1=258444021.3     Bus2=258444026.3     Length=175.10 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.699612911 Phases= 1 Bus1=258405617.2     Bus2=699612913.2     Length=1.54   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['336-ACSR-B-18X1' '2-ACSR-B-6X1']
New Line.258406401 Phases= 1 Bus1=426195246.3     Bus2=258406403.3     Length=82.99  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406021 Phases= 3 Bus1=258406018.1.2.3 Bus2=258406023.1.2.3 Length=88.08  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258443442 Phases= 3 Bus1=258443439.1.2.3 Bus2=258443444.1.2.3 Length=151.20 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406116 Phases= 1 Bus1=258406113.1     Bus2=258406118.1     Length=79.56  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258406251 Phases= 1 Bus1=258406243.1     Bus2=258406253.1     Length=44.70  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395357 Phases= 1 Bus1=263395354.3     Bus2=258425588.3     Length=93.15  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.384503020 Bus1=384502983.1     Bus2=384503022.1     LineCode=1/0-AL-TRXLPELCJ-25KV Phases= 1 Length=1.54   units=m
New Line.258406111 Phases= 1 Bus1=258406108.1     Bus2=258406113.1     Length=68.50  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406623 Phases= 3 Bus1=258406620.1.2.3 Bus2=258406625.1.2.3 Length=75.02  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258444237 Phases= 1 Bus1=258444234.2     Bus2=258444239.2     Length=100.30 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399304 Phases= 1 Bus1=263399301.3     Bus2=258443821.3     Length=73.39  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258444059 Phases= 1 Bus1=258444046.3     Bus2=258444061.3     Length=22.29  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425321 Phases= 1 Bus1=258425311.2     Bus2=258425323.2     Length=99.40  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425411 Phases= 1 Bus1=258425408.2     Bus2=258425413.2     Length=172.00 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391479 Bus1=258406233.2     Bus2=263391481.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=1.53   units=m
New Line.258406448 Phases= 3 Bus1=258406438.1.2.3 Bus2=258406450.1.2.3 Length=31.27  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.260662904 Bus1=260662901.2     Bus2=260662906.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=150.70 units=m
New Line.258425985 Phases= 3 Bus1=258425982.1.2.3 Bus2=258425987.1.2.3 Length=114.90 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443410 Phases= 3 Bus1=258443407.1.2.3 Bus2=258443412.1.2.3 Length=121.90 units=m  Spacing=HORIZ-LINE-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443712 Phases= 1 Bus1=258443709.2     Bus2=258443714.2     Length=129.50 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.261213171 Bus1=259446919.3     Bus2=261213173.3     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=83.92  units=m
New Line.258443452 Phases= 3 Bus1=258443444.1.2.3 Bus2=258443454.1.2.3 Length=109.70 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406091 Phases= 1 Bus1=258406088.1     Bus2=258406093.1     Length=125.00 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406665 Phases= 2 Bus1=258406652.2.3   Bus2=258406667.2.3   Length=63.16  units=m  Spacing=8'-ARM-STANDARD-2PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425304 Phases= 3 Bus1=258425294.1.2.3 Bus2=258425306.1.2.3 Length=34.94  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405916 Phases= 3 Bus1=258405913.1.2.3 Bus2=258405918.1.2.3 Length=89.72  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258443622 Phases= 1 Bus1=258443614.3     Bus2=258443624.3     Length=58.82  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.259149275 Phases= 1 Bus1=258425427.2     Bus2=259149277.2     Length=100.70 units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391565 Bus1=263391562.3     Bus2=260662946.3     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=170.40 units=m
New Line.258425115 Phases= 1 Bus1=258425112.2     Bus2=258425117.2     Length=98.59  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406086 Phases= 1 Bus1=258406083.1     Bus2=258406088.1     Length=227.10 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.260664684 Bus1=260664681.2     Bus2=260664686.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=410.10 units=m
New Line.258406336 Phases= 1 Bus1=258406333.1     Bus2=258406338.1     Length=42.59  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399335 Phases= 1 Bus1=258443871.3     Bus2=263399337.3     Length=1.53   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.615922970 Phases= 1 Bus1=615922930.3     Bus2=615922967.3     Length=21.01  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406568 Phases= 3 Bus1=258406530.1.2.3 Bus2=258406570.1.2.3 Length=33.04  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406488 Phases= 3 Bus1=258406485.1.2.3 Bus2=258406490.1.2.3 Length=37.93  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258425840 Phases= 1 Bus1=258425837.1     Bus2=258425842.1     Length=59.62  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443657 Phases= 1 Bus1=258443654.2     Bus2=258443659.2     Length=255.10 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.616790327 Phases= 3 Bus1=258444208.1.2.3 Bus2=616790329.1.2.3 Length=27.70  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258406141 Phases= 1 Bus1=258406133.1     Bus2=258406143.1     Length=281.30 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399281 Bus1=258443724.1     Bus2=263399283.1     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=1.52   units=m
New Line.258425703 Phases= 3 Bus1=258425704.1.2.3 Bus2=258425705.1.2.3 Length=87.32  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406176 Phases= 3 Bus1=258406013.1.2.3 Bus2=258406178.1.2.3 Length=54.38  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258444187 Phases= 1 Bus1=258444184.1     Bus2=258444189.1     Length=73.08  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258425825 Phases= 3 Bus1=258425817.1.2.3 Bus2=258425827.1.2.3 Length=63.62  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259202609 Phases= 3 Bus1=258425745.1.2.3 Bus2=258425749.1.2.3 Length=31.73  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '2-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391452 Bus1=258406013.2     Bus2=263391454.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=1.52   units=m
New Line.259998110 Phases= 1 Bus1=258443633.2     Bus2=259998112.2     Length=80.48  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.261434105 Bus1=261433687.3     Bus2=261433671.3     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=92.42  units=m
New Line.263395433 Phases= 1 Bus1=258425892.3     Bus2=263395435.3     Length=1.53   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259281206 Phases= 1 Bus1=259149287.3     Bus2=259281208.3     Length=292.50 units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.491242401 Phases= 1 Bus1=491242397.2     Bus2=491242319.2     Length=98.40  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425950 Phases= 2 Bus1=258425946.1.3   Bus2=258425952.1.3   Length=117.70 units=m  Spacing=8'-ARM-STANDARD-2PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425130 Phases= 3 Bus1=258425127.1.2.3 Bus2=258425132.1.2.3 Length=57.83  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258443762 Phases= 1 Bus1=258443763.3     Bus2=258443764.3     Length=256.80 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258444192 Phases= 3 Bus1=258444174.1.2.3 Bus2=258444194.1.2.3 Length=67.50  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425195 Phases= 3 Bus1=258425192.1.2.3 Bus2=258425197.1.2.3 Length=63.77  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.264245364 Bus1=260664731.1     Bus2=264245362.1     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=220.70 units=m
New Line.258443527 Phases= 3 Bus1=258443524.1.2.3 Bus2=258443529.1.2.3 Length=78.16  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258444247 Phases= 1 Bus1=258444244.2     Bus2=258444249.2     Length=26.91  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.615922795 Phases= 2 Bus1=615922792.2.3   Bus2=615922786.2.3   Length=81.46  units=m  Spacing=8'-ARM-STANDARD-2PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425561 Phases= 1 Bus1=258425562.3     Bus2=258425563.3     Length=31.46  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443557 Phases= 3 Bus1=258443554.1.2.3 Bus2=258443559.1.2.3 Length=38.65  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263733231 Phases= 1 Bus1=263733228.3     Bus2=258405813.3     Length=258.80 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405866 Phases= 3 Bus1=258405858.1.2.3 Bus2=258405868.1.2.3 Length=57.54  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258426134 Phases= 3 Bus1=258426131.1.2.3 Bus2=258426136.1.2.3 Length=123.40 units=m  Spacing=HORIZ-LINE-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258424984 Phases= 3 Bus1=258424981.1.2.3 Bus2=258424986.1.2.3 Length=101.50 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406426 Phases= 3 Bus1=258406423.1.2.3 Bus2=258406428.1.2.3 Length=20.53  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399200 Phases= 1 Bus1=258443474.1     Bus2=263399202.1     Length=1.53   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399394 Bus1=263399391.3     Bus2=260664781.3     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=30.53  units=m
New Line.258405799 Phases= 3 Bus1=258405796.1.2.3 Bus2=258405801.1.2.3 Length=163.30 units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.384399836 Phases= 3 Bus1=384399833.1.2.3 Bus2=258406495.1.2.3 Length=41.16  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425890 Phases= 3 Bus1=258425887.1.2.3 Bus2=258425892.1.2.3 Length=87.76  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391511 Bus1=263391508.1     Bus2=260662936.1     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=146.50 units=m
New Line.263399277 Phases= 1 Bus1=263399274.2     Bus2=258443654.2     Length=20.09  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399358 Bus1=263399355.3     Bus2=260664776.3     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=68.01  units=m
New Line.290683469 Phases= 3 Bus1=258405593.1.2.3 Bus2=290683468.1.2.3 Length=73.78  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['336-ACSR-B-18X1' '336-ACSR-B-18X1' '336-ACSR-B-18X1' '1/0-ACSR-B-6X1']
New Line.263391389 Phases= 3 Bus1=258406008.1.2.3 Bus2=263391391.1.2.3 Length=1.52   units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.259550257 Phases= 1 Bus1=258443759.3     Bus2=258443763.3     Length=140.20 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395406 Phases= 1 Bus1=258425817.1     Bus2=263395408.1     Length=1.53   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.615922971 Phases= 1 Bus1=615922967.3     Bus2=615922924.3     Length=302.60 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425120 Phases= 1 Bus1=258425117.2     Bus2=258425122.2     Length=47.81  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399232 Phases= 1 Bus1=263399229.1     Bus2=258443539.1     Length=13.79  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399295 Phases= 1 Bus1=263399292.3     Bus2=258443739.3     Length=96.21  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263733316 Phases= 1 Bus1=258425704.2     Bus2=263733318.2     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443467 Phases= 3 Bus1=258443464.1.2.3 Bus2=258443469.1.2.3 Length=53.06  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399286 Bus1=263399283.1     Bus2=260664756.1     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=268.10 units=m
New Line.258425885 Phases= 3 Bus1=258425857.1.2.3 Bus2=258425887.1.2.3 Length=40.09  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443697 Phases= 1 Bus1=258443694.2     Bus2=258443699.2     Length=238.70 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258444044 Phases= 1 Bus1=258444041.3     Bus2=258444046.3     Length=232.70 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443370 Phases= 1 Bus1=258443367.3     Bus2=258443372.3     Length=34.71  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.491242306 Phases= 3 Bus1=491242301.1.2.3 Bus2=258444139.1.2.3 Length=71.28  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258426104 Phases= 2 Bus1=258426094.2.3   Bus2=258426106.2.3   Length=77.44  units=m  Spacing=8'-ARM-STANDARD-2PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405991 Phases= 3 Bus1=258405983.1.2.3 Bus2=258405993.1.2.3 Length=98.53  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258443472 Phases= 3 Bus1=258443469.1.2.3 Bus2=258443474.1.2.3 Length=99.48  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425980 Phases= 3 Bus1=258425977.1.2.3 Bus2=258425982.1.2.3 Length=147.80 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425895 Phases= 3 Bus1=258425892.1.2.3 Bus2=258425897.1.2.3 Length=24.87  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.264310935 Bus1=260664706.2     Bus2=264310933.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=158.60 units=m
New Line.263399272 Phases= 1 Bus1=258443639.2     Bus2=263399274.2     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399254 Phases= 1 Bus1=258443569.1     Bus2=263399256.1     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.260663838 Bus1=260663835.2     Bus2=260663840.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=265.40 units=m
New Line.263395307 Phases= 1 Bus1=258425503.3     Bus2=263395309.3     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406126 Phases= 1 Bus1=258406123.1     Bus2=258406128.1     Length=123.90 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.384399831 Phases= 3 Bus1=258406494.1.2.3 Bus2=384399833.1.2.3 Length=1.53   units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425351 Phases= 1 Bus1=258425348.2     Bus2=258425353.2     Length=144.80 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425845 Phases= 1 Bus1=258425842.1     Bus2=258425847.1     Length=81.35  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259332453 Phases= 3 Bus1=258443634.1.2.3 Bus2=258443643.1.2.3 Length=289.00 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395343 Bus1=258405818.2     Bus2=263395345.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=1.53   units=m
New Line.263733321 Phases= 1 Bus1=263733318.2     Bus2=258444066.2     Length=64.57  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443794 Phases= 1 Bus1=258443791.3     Bus2=258443796.3     Length=33.04  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263733244 Phases= 1 Bus1=258406178.3     Bus2=263733246.3     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399326 Bus1=258443856.3     Bus2=263399328.3     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=1.52   units=m
New Line.263399344 Phases= 1 Bus1=258443936.3     Bus2=263399346.3     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.699613243 Phases= 1 Bus1=699613227.2     Bus2=258444259.2     Length=180.40 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425431 Phases= 1 Bus1=258425428.2     Bus2=258425433.2     Length=50.60  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425546 Phases= 3 Bus1=258406445.1.2.3 Bus2=258425548.1.2.3 Length=4.75   units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258405931 Phases= 3 Bus1=258405928.1.2.3 Bus2=258405933.1.2.3 Length=127.60 units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258425743 Phases= 3 Bus1=258425740.1.2.3 Bus2=258425745.1.2.3 Length=230.40 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425915 Phases= 3 Bus1=258425897.1.2.3 Bus2=258425917.1.2.3 Length=40.72  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399385 Phases= 1 Bus1=263399382.1     Bus2=258444179.1     Length=47.24  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258405936 Phases= 3 Bus1=258405933.1.2.3 Bus2=258405938.1.2.3 Length=50.23  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.259988212 Phases= 3 Bus1=258425695.1.2.3 Bus2=258425699.1.2.3 Length=47.97  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391371 Phases= 1 Bus1=258405938.3     Bus2=263391373.3     Length=1.53   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399169 Phases= 1 Bus1=263399166.3     Bus2=258443357.3     Length=130.90 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258424937 Phases= 3 Bus1=258424934.1.2.3 Bus2=258424939.1.2.3 Length=69.99  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259474277 Phases= 1 Bus1=259474274.3     Bus2=259474279.3     Length=79.94  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406431 Phases= 3 Bus1=258406428.1.2.3 Bus2=258406433.1.2.3 Length=228.20 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391421 Phases= 1 Bus1=263391418.1     Bus2=258406082.1     Length=97.26  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258426072 Phases= 3 Bus1=258426069.1.2.3 Bus2=258426074.1.2.3 Length=81.80  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263794328 Phases= 1 Bus1=263794326.3     Bus2=258425522.3     Length=38.51  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425003 Phases= 1 Bus1=258425000.3     Bus2=258425005.3     Length=57.11  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258426109 Phases= 1 Bus1=258426101.3     Bus2=258426111.3     Length=137.10 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425386 Phases= 1 Bus1=258425378.2     Bus2=258425388.2     Length=279.30 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395244 Phases= 1 Bus1=258425289.3     Bus2=263395246.3     Length=1.53   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406006 Phases= 3 Bus1=258405998.1.2.3 Bus2=258406008.1.2.3 Length=37.48  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258426002 Phases= 3 Bus1=258425999.1.2.3 Bus2=258426004.1.2.3 Length=107.60 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258424991 Phases= 2 Bus1=258424981.2.3   Bus2=258424993.2.3   Length=70.17  units=m  Spacing=8'-ARM-STANDARD-2PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.264487217 Phases= 1 Bus1=258425323.2     Bus2=264487219.2     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406166 Phases= 1 Bus1=258406163.1     Bus2=258406168.1     Length=66.21  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259478706 Phases= 1 Bus1=258425407.2     Bus2=259478708.2     Length=26.05  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405804 Phases= 3 Bus1=258405801.1.2.3 Bus2=258405806.1.2.3 Length=90.44  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258425336 Phases= 1 Bus1=258425328.2     Bus2=258425338.2     Length=196.00 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263981660 Bus1=263981657.2     Bus2=261266937.2     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=119.30 units=m
New Line.264487407 Phases= 3 Bus1=258443564.1.2.3 Bus2=264487409.1.2.3 Length=1.52   units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425855 Phases= 3 Bus1=258425852.1.2.3 Bus2=258425857.1.2.3 Length=29.35  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259474257 Phases= 3 Bus1=258406520.1.2.3 Bus2=258406524.1.2.3 Length=37.10  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405620 Phases= 3 Bus1=258405617.1.2.3 Bus2=258405622.1.2.3 Length=90.12  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['336-AAC-B-19' '336-AAC-B-19' '336-AAC-B-19' '1/0-ACSR-B-6X1']
New Line.258405816 Phases= 1 Bus1=258405806.2     Bus2=258405818.2     Length=22.63  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.620861420 Phases= 3 Bus1=258425152.1.2.3 Bus2=620861418.1.2.3 Length=44.68  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258444113 Phases= 2 Bus1=258444108.2.3   Bus2=258444115.2.3   Length=32.34  units=m  Spacing=8'-ARM-STANDARD-2PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.264148858 Bus1=264148855.2     Bus2=261434112.2     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=411.40 units=m
New Line.258425058 Phases= 3 Bus1=258425050.1.2.3 Bus2=258425065.1.2.3 Length=98.47  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406171 Phases= 1 Bus1=258406128.1     Bus2=258406173.1     Length=60.16  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406411 Phases= 1 Bus1=258406403.3     Bus2=258406413.3     Length=111.80 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.261140527 Bus1=259374992.2     Bus2=261140529.2     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=253.70 units=m
New Line.258405742 Phases= 3 Bus1=258405739.1.2.3 Bus2=258405744.1.2.3 Length=75.26  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['336-AAC-B-19' '336-AAC-B-19' '336-AAC-B-19' '1/0-ACSR-B-6X1']
New Line.263794324 Phases= 1 Bus1=258425508.3     Bus2=263794326.3     Length=1.53   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395469 Phases= 1 Bus1=258426136.3     Bus2=263395471.3     Length=1.53   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406286 Phases= 1 Bus1=258406283.1     Bus2=258406288.1     Length=22.41  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.261434095 Bus1=261434092.3     Bus2=261434097.3     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=110.90 units=m
New Line.258425658 Phases= 1 Bus1=258425655.1     Bus2=258425660.1     Length=157.00 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425945 Phases= 1 Bus1=258425946.1     Bus2=258425947.1     Length=90.23  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443974 Phases= 1 Bus1=258443931.3     Bus2=258443976.3     Length=66.37  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.260981173 Bus1=260981170.3     Bus2=260981164.3     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=125.40 units=m
New Line.259577432 Phases= 3 Bus1=259577429.1.2.3 Bus2=259577434.1.2.3 Length=66.32  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.263391466 Bus1=263391463.3     Bus2=260662916.3     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=91.14  units=m
New Line.258443380 Phases= 1 Bus1=258426146.2     Bus2=258443382.2     Length=50.08  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425245 Phases= 3 Bus1=258425246.1.2.3 Bus2=258425247.1.2.3 Length=47.68  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406226 Phases= 3 Bus1=258406178.1.2.3 Bus2=258406228.1.2.3 Length=53.87  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258443899 Phases= 1 Bus1=258443896.3     Bus2=258443901.3     Length=26.76  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.491242305 Phases= 3 Bus1=258444132.1.2.3 Bus2=491242301.1.2.3 Length=47.90  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395213 Bus1=263395210.1     Bus2=260663820.1     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=191.50 units=m
New Line.258443647 Phases= 3 Bus1=258443644.1.2.3 Bus2=258126280.1.2.3 Length=154.60 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259577437 Phases= 3 Bus1=259577434.1.2.3 Bus2=259577439.1.2.3 Length=85.49  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.450041335 Bus1=450041331.1     Bus2=450041303.1     LineCode=1/0-AL-TRXLPELCJ-25KV Phases= 1 Length=166.40 units=m
New Line.261061101 Bus1=260005788.1     Bus2=261061097.1     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=110.30 units=m
New Line.263391362 Phases= 1 Bus1=258405893.2     Bus2=263391364.2     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425150 Phases= 3 Bus1=258425137.1.2.3 Bus2=258425152.1.2.3 Length=23.54  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258444252 Phases= 1 Bus1=258444214.3     Bus2=258444254.3     Length=86.30  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.260663798 Bus1=260663795.1     Bus2=260663800.1     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=430.90 units=m
New Line.290683555 Phases= 3 Bus1=290683552.1.2.3 Bus2=290683440.1.2.3 Length=27.14  units=m  Spacing=DBL-CKT-8'-ARMS-RIGHT/LEFT-3PH wires=['336-ACSR-B-18X1' '336-ACSR-B-18X1' '336-ACSR-B-18X1' '336-ACSR-B-18X1']
New Line.258425456 Phases= 1 Bus1=258425453.3     Bus2=258425458.3     Length=154.50 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263997751 Phases= 1 Bus1=258444077.1     Bus2=263997753.1     Length=1.52   units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259550262 Phases= 3 Bus1=258444071.1.2.3 Bus2=258444077.1.2.3 Length=27.76  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443517 Phases= 3 Bus1=258443514.1.2.3 Bus2=258443519.1.2.3 Length=110.70 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.260007622 Phases= 3 Bus1=260007367.1.2.3 Bus2=258425946.1.2.3 Length=199.60 units=m  Spacing=HORIZ-LINE-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259585594 Phases= 3 Bus1=258405933.1.2.3 Bus2=259585596.1.2.3 Length=90.65  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.384502988 Phases= 1 Bus1=450041290.1     Bus2=384502983.1     Length=104.60 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399322 Phases= 1 Bus1=263399319.3     Bus2=258443841.3     Length=23.09  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.263395474 Phases= 1 Bus1=263395471.3     Bus2=258426151.3     Length=73.15  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425210 Phases= 3 Bus1=258425207.1.2.3 Bus2=258425212.1.2.3 Length=248.10 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.263733343 Phases= 1 Bus1=258443774.3     Bus2=263733345.3     Length=1.52   units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399299 Phases= 1 Bus1=258443811.3     Bus2=263399301.3     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258405996 Phases= 3 Bus1=258405997.1.2.3 Bus2=258405998.1.2.3 Length=73.26  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.699613231 Phases= 1 Bus1=258405702.2     Bus2=699613233.2     Length=1.53   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395451 Bus1=258426039.1     Bus2=263395453.1     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=1.51   units=m
New Line.264036326 Phases= 3 Bus1=264036323.1.2.3 Bus2=259596194.1.2.3 Length=87.75  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443809 Phases= 1 Bus1=258443806.3     Bus2=258443811.3     Length=107.70 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406613 Phases= 3 Bus1=258406610.1.2.3 Bus2=258406615.1.2.3 Length=103.60 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399214 Phases= 1 Bus1=263399211.2     Bus2=258443504.2     Length=38.06  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.263790331 Phases= 1 Bus1=258425937.1     Bus2=263790333.1     Length=1.52   units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258444207 Phases= 1 Bus1=258444208.1     Bus2=258444209.1     Length=76.89  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425683 Phases= 1 Bus1=258425680.1     Bus2=258425685.1     Length=118.80 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443757 Phases= 1 Bus1=258443758.3     Bus2=258443759.3     Length=96.39  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443772 Phases= 3 Bus1=258425822.1.2.3 Bus2=258443774.1.2.3 Length=23.57  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443959 Phases= 1 Bus1=258443946.3     Bus2=258443961.3     Length=56.36  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.263395226 Phases= 3 Bus1=258406490.1.2.3 Bus2=263395228.1.2.3 Length=1.53   units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258425905 Phases= 1 Bus1=258425902.3     Bus2=258425907.3     Length=229.00 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395285 Bus1=263395282.2     Bus2=260663830.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=90.10  units=m
New Line.258425341 Phases= 1 Bus1=258425338.2     Bus2=258425343.2     Length=93.63  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405757 Phases= 3 Bus1=258405754.1.2.3 Bus2=258405759.1.2.3 Length=74.72  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['336-AAC-B-19' '336-AAC-B-19' '336-AAC-B-19' '1/0-ACSR-B-6X1']
New Line.263391461 Bus1=258406218.3     Bus2=263391463.3     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=1.52   units=m
New Line.258406386 Phases= 3 Bus1=258406383.1.2.3 Bus2=258406388.1.2.3 Length=47.40  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395465 Phases= 2 Bus1=263395462.2.3   Bus2=258426084.2.3   Length=36.28  units=m  Spacing=8'-ARM-STANDARD-2PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395415 Phases= 1 Bus1=258425852.1     Bus2=263395417.1     Length=1.53   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425200 Phases= 3 Bus1=258425197.1.2.3 Bus2=258425202.1.2.3 Length=270.40 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258425110 Phases= 1 Bus1=258425102.2     Bus2=258425112.2     Length=113.70 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425975 Phases= 3 Bus1=258425972.1.2.3 Bus2=258425977.1.2.3 Length=127.90 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399331 Bus1=263399328.3     Bus2=260664771.3     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=108.30 units=m
New Line.259471074 Phases= 1 Bus1=259471071.3     Bus2=259471076.3     Length=87.62  units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263755760 Phases= 3 Bus1=263755757.1.2.3 Bus2=258425294.1.2.3 Length=168.60 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406201 Phases= 1 Bus1=258406193.3     Bus2=258406203.3     Length=8.94   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425018 Phases= 1 Bus1=258425015.3     Bus2=258425020.3     Length=42.20  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391515 Bus1=258406348.1     Bus2=263391517.1     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=1.52   units=m
New Line.258443405 Phases= 3 Bus1=258443402.1.2.3 Bus2=258443407.1.2.3 Length=87.02  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425765 Phases= 3 Bus1=258425760.1.2.3 Bus2=258425767.1.2.3 Length=20.88  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.263399268 Phases= 1 Bus1=263399265.3     Bus2=258443589.3     Length=92.27  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259400476 Phases= 1 Bus1=258425402.2     Bus2=259400478.2     Length=159.70 units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399367 Phases= 1 Bus1=263399364.3     Bus2=258444051.3     Length=183.30 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259259895 Phases= 1 Bus1=259259896.1     Bus2=259259897.1     Length=101.50 units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399241 Bus1=263399238.1     Bus2=260664741.1     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=189.00 units=m
New Line.258444086 Phases= 3 Bus1=258444083.1.2.3 Bus2=258444088.1.2.3 Length=33.08  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395186 Phases= 3 Bus1=263395183.1.2.3 Bus2=258424969.1.2.3 Length=48.67  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425668 Phases= 1 Bus1=258425665.1     Bus2=258425670.1     Length=56.01  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.264377509 Phases= 3 Bus1=258444078.1.2.3 Bus2=264377511.1.2.3 Length=1.52   units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406266 Phases= 1 Bus1=258406263.1     Bus2=258406268.1     Length=52.84  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395204 Bus1=263395201.1     Bus2=260663780.1     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=90.46  units=m
New Line.258424927 Phases= 3 Bus1=258406625.1.2.3 Bus2=258424929.1.2.3 Length=90.08  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395411 Phases= 1 Bus1=263395408.1     Bus2=258425832.1     Length=55.15  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258444076 Phases= 3 Bus1=258444077.1.2.3 Bus2=258444078.1.2.3 Length=20.49  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395456 Bus1=263395453.1     Bus2=260663880.1     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=130.60 units=m
New Line.258424979 Phases= 3 Bus1=258424974.1.2.3 Bus2=258424981.1.2.3 Length=61.29  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.260664694 Bus1=260664691.2     Bus2=260664696.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=79.20  units=m
New Line.263395429 Bus1=263395426.1     Bus2=260663875.1     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=169.70 units=m
New Line.263399259 Phases= 1 Bus1=263399256.1     Bus2=258443719.1     Length=44.00  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425175 Phases= 1 Bus1=620861392.1     Bus2=258425177.1     Length=76.33  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258444019 Phases= 1 Bus1=258443816.3     Bus2=258444021.3     Length=63.15  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425085 Phases= 1 Bus1=258425080.2     Bus2=258425087.2     Length=92.07  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395352 Phases= 1 Bus1=258405784.3     Bus2=263395354.3     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425287 Phases= 3 Bus1=258425284.1.2.3 Bus2=258425289.1.2.3 Length=118.70 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406196 Phases= 1 Bus1=258406193.3     Bus2=258406198.3     Length=114.30 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425925 Phases= 1 Bus1=258425926.3     Bus2=258425927.3     Length=38.31  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405956 Phases= 1 Bus1=258405953.3     Bus2=258405958.3     Length=84.00  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399362 Phases= 1 Bus1=258444041.3     Bus2=263399364.3     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425965 Phases= 3 Bus1=258425946.1.2.3 Bus2=258425967.1.2.3 Length=199.30 units=m  Spacing=HORIZ-LINE-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.724080052 Phases= 3 Bus1=724080049.1.2.3 Bus2=258405796.1.2.3 Length=229.80 units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.260662954 Bus1=260662951.3     Bus2=260662956.3     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=160.40 units=m
New Line.258426129 Phases= 3 Bus1=258426126.1.2.3 Bus2=258426131.1.2.3 Length=105.30 units=m  Spacing=HORIZ-LINE-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.261433670 Bus1=261433671.3     Bus2=261433667.3     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=147.60 units=m
New Line.258444004 Phases= 1 Bus1=258444001.3     Bus2=258444006.3     Length=66.47  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258443522 Phases= 3 Bus1=258443519.1.2.3 Bus2=258443524.1.2.3 Length=167.10 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405861 Phases= 1 Bus1=258405858.1     Bus2=258405863.1     Length=33.83  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258444242 Phases= 1 Bus1=258444239.2     Bus2=258444244.2     Length=367.50 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443457 Phases= 3 Bus1=258443454.1.2.3 Bus2=258443459.1.2.3 Length=104.00 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258425930 Phases= 3 Bus1=258425922.1.2.3 Bus2=258425932.1.2.3 Length=50.52  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395280 Bus1=258425468.2     Bus2=263395282.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=1.52   units=m
New Line.258425090 Phases= 3 Bus1=258425080.1.2.3 Bus2=258425092.1.2.3 Length=74.16  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258425870 Phases= 1 Bus1=258425871.1     Bus2=258425872.1     Length=58.98  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258424932 Phases= 3 Bus1=258424929.1.2.3 Bus2=258424934.1.2.3 Length=64.96  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.264487231 Phases= 3 Bus1=264487228.1.2.3 Bus2=258425598.1.2.3 Length=50.48  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.700042422 Phases= 1 Bus1=700042420.1     Bus2=258443724.1     Length=103.60 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263391439 Phases= 1 Bus1=263391436.1     Bus2=258406148.1     Length=114.40 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406011 Phases= 3 Bus1=258406008.1.2.3 Bus2=258406013.1.2.3 Length=87.39  units=m  Spacing=8'-ARM-STANDARD-3PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258425396 Phases= 1 Bus1=258425388.2     Bus2=258425398.2     Length=96.12  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399371 Phases= 2 Bus1=258444093.2.3   Bus2=263399373.2.3   Length=1.53   units=m  Spacing=8'-ARM-STANDARD-2PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443894 Phases= 1 Bus1=258443876.3     Bus2=258443896.3     Length=28.55  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.263395217 Bus1=258425187.1     Bus2=263395219.1     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=1.53   units=m
New Line.258443432 Phases= 3 Bus1=258443429.1.2.3 Bus2=258443434.1.2.3 Length=95.50  units=m  Spacing=HORIZ-LINE-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.259196721 Phases= 1 Bus1=258443861.3     Bus2=258443865.3     Length=178.30 units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258405841 Phases= 1 Bus1=258405838.3     Bus2=258405843.3     Length=41.20  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.491242395 Phases= 1 Bus1=491242301.2     Bus2=491242397.2     Length=1.51   units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263399209 Phases= 1 Bus1=258443494.2     Bus2=263399211.2     Length=1.52   units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['1/0-ACSR-B-6X1' '1/0-ACSR-B-6X1']
New Line.258425920 Phases= 3 Bus1=258425917.1.2.3 Bus2=258425922.1.2.3 Length=56.14  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263395262 Bus1=258425363.2     Bus2=263395264.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=1.53   units=m
New Line.260663783 Bus1=260663780.1     Bus2=260663785.1     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=268.80 units=m
New Line.258444167 Phases= 3 Bus1=258444164.1.2.3 Bus2=258444169.1.2.3 Length=198.60 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258443784 Phases= 1 Bus1=258443781.3     Bus2=258443786.3     Length=78.91  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.699613273 Phases= 3 Bus1=258405744.1.2.3 Bus2=699613275.1.2.3 Length=300.30 units=m  Spacing=HORIZ-LINE-POST-3PH wires=['336-AAC-B-19' '336-AAC-B-19' '336-AAC-B-19' '1/0-ACSR-B-6X1']
New Line.259400481 Phases= 1 Bus1=258425388.2     Bus2=258425402.2     Length=53.05  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258406640 Phases= 2 Bus1=615922786.2.3   Bus2=258406647.2.3   Length=86.58  units=m  Spacing=8'-ARM-STANDARD-2PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.263934798 Phases= 1 Bus1=258443758.3     Bus2=263934800.3     Length=1.53   units=m  Spacing=VERTICAL-1-PH-104-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.264276849 Bus1=260663840.2     Bus2=264276847.2     LineCode=1/0-AL-HMWPECN-15KV Phases= 1 Length=138.90 units=m
New Line.615922863 Phases= 3 Bus1=615922859.1.2.3 Bus2=258406610.1.2.3 Length=87.12  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258426037 Phases= 3 Bus1=258426034.1.2.3 Bus2=258426039.1.2.3 Length=69.00  units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.260664729 Bus1=260664726.1     Bus2=260664731.1     LineCode=1/0-AL-TRXLPELCJ-15KV Phases= 1 Length=209.10 units=m
New Line.258425955 Phases= 3 Bus1=258425942.1.2.3 Bus2=258425926.1.2.3 Length=142.90 units=m  Spacing=8'-ARM-NON-CENTER-POST-3PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1' '2-ACSR-B-6X1']
New Line.258405976 Phases= 1 Bus1=258405973.3     Bus2=258405978.3     Length=64.11  units=m  Spacing=VERTICAL-1-PH-60-1PH wires=['2-ACSR-B-6X1' '2-ACSR-B-6X1']
